package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
2a32c757-c925-4ac4-98df-d59b239c2065,c59f9edf-88cc-4889-9080-34d3805f78ec,2e40e907-2282-4a38-b52f-0cced5cd6a5e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"37.3","category":"Heating"}",37.3,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,dc5d61b2-3534-4cb5-9a4d-cdc37af48b2e,2e40e907-2282-4a38-b52f-0cced5cd6a5e,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"10.5","category":"Heating"}",10.5,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,565a48a3-7e45-42b4-9ff1-e3e52502a9c1,2e40e907-2282-4a38-b52f-0cced5cd6a5e,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,5067e686-0a84-4733-ae7f-ba133594c01e,2e40e907-2282-4a38-b52f-0cced5cd6a5e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Heater Electrical"}",480,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,6480e7d1-0b41-4bfb-b4bd-ddaea9b721c0,2e40e907-2282-4a38-b52f-0cced5cd6a5e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Heater Electrical"}",3,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,aa23962f-b0f3-434e-b186-1f9a774c1b0b,2e40e907-2282-4a38-b52f-0cced5cd6a5e,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,be32149b-4fb1-492f-a83d-11325237365e,2e40e907-2282-4a38-b52f-0cced5cd6a5e,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10","category":null}",10,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,e83aaedf-a9af-4b13-a1a6-8989e025c3ee,2e40e907-2282-4a38-b52f-0cced5cd6a5e,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"14x12.5","category":null}",14x12.5,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,c6968133-445c-48b3-a260-6793d5978b3a,2e40e907-2282-4a38-b52f-0cced5cd6a5e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,2d1de946-6944-446a-b5ea-faf1685f69e5,2e40e907-2282-4a38-b52f-0cced5cd6a5e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,3901c47e-14e5-4873-9b62-a743c4b353ad,2e40e907-2282-4a38-b52f-0cced5cd6a5e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,fa253786-a4bd-4ae6-b64a-327726a32bcb,b5a8b281-cdda-4875-a835-02eecf44f3d6,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,42bfe987-92a3-47b6-b970-14dd651d6593,b5a8b281-cdda-4875-a835-02eecf44f3d6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"800","category":null}",800,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,dc6386df-d4ad-4071-88bb-88b404dddd41,b5a8b281-cdda-4875-a835-02eecf44f3d6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,4ce30c9e-6aa6-4d1e-a99e-c5655bcc1f66,b5a8b281-cdda-4875-a835-02eecf44f3d6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"320","category":null}",320,CFM,,Minimum CFM (Heating)
2a32c757-c925-4ac4-98df-d59b239c2065,e61839b9-9eaa-47d2-8f2f-d0295dbee23e,b5a8b281-cdda-4875-a835-02eecf44f3d6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"10.4","category":"Heating"}",10.4,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,cf37223c-762e-4999-8287-0130899d8a34,b5a8b281-cdda-4875-a835-02eecf44f3d6,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"3.0","category":"Heating"}",3.0,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,96c315dc-9625-405a-84d2-a518bc0c4a92,b5a8b281-cdda-4875-a835-02eecf44f3d6,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,27015da8-c6c7-48bd-9f1e-9eeda9251998,b5a8b281-cdda-4875-a835-02eecf44f3d6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"277","category":"Heater Electrical"}",277,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,841109be-1792-4077-87c0-116940281950,b5a8b281-cdda-4875-a835-02eecf44f3d6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heater Electrical"}",1,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,4a56b070-6cee-460c-8ca7-2a9db82bfe23,b5a8b281-cdda-4875-a835-02eecf44f3d6,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,787d09ca-ee4a-43eb-bd32-380ac0b956c8,b5a8b281-cdda-4875-a835-02eecf44f3d6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8","category":null}",8,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,7bdf65bd-47a8-4805-8534-8b8fe72f6db6,b5a8b281-cdda-4875-a835-02eecf44f3d6,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x10","category":null}",12x10,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,583f32ce-75f8-4955-9c40-48ff65bec8af,b5a8b281-cdda-4875-a835-02eecf44f3d6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,abcb5bcd-c98d-4691-9d87-dc53181adbaf,b5a8b281-cdda-4875-a835-02eecf44f3d6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,bf8c0756-5908-40ca-ab47-342c36d8b949,b5a8b281-cdda-4875-a835-02eecf44f3d6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,72a69604-94ac-4ca6-b85f-191208962ed9,cf946736-c130-45c2-8942-1d48990153c2,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,ccb4fa0a-d41f-4050-8c36-6b40331323de,cf946736-c130-45c2-8942-1d48990153c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1600","category":null}",1600,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,48864127-5cd3-4918-bb03-a86c657c04a5,cf946736-c130-45c2-8942-1d48990153c2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,64932f49-b1e5-4c89-bc92-a103f160d6cc,cf946736-c130-45c2-8942-1d48990153c2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"1600","category":null}",1600,CFM,,Minimum CFM (Heating)
2a32c757-c925-4ac4-98df-d59b239c2065,59659fc8-ee9a-42fb-92c1-f1cb8f69ac70,cf946736-c130-45c2-8942-1d48990153c2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"51.8","category":"Heating"}",51.8,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,469e118f-fc35-47c9-827d-32a4099241ce,cf946736-c130-45c2-8942-1d48990153c2,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"14.5","category":"Heating"}",14.5,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,3dc0a22a-856f-4368-976c-ebfed56000bb,cf946736-c130-45c2-8942-1d48990153c2,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,4f29aa18-f48d-45d4-959f-5057d4037c21,cf946736-c130-45c2-8942-1d48990153c2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Heater Electrical"}",480,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,87ee90f2-2725-4178-ae0c-f54ad539b4db,cf946736-c130-45c2-8942-1d48990153c2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Heater Electrical"}",3,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,47905983-8ffc-4a92-93d9-9dd31ac9ff3e,cf946736-c130-45c2-8942-1d48990153c2,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,a4d4b7c4-ec4a-4161-beb4-3829edb323b8,cf946736-c130-45c2-8942-1d48990153c2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,fe6fb226-94e5-463e-8e44-6f1fd7c4b022,cf946736-c130-45c2-8942-1d48990153c2,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":null}",16x15,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,32a45238-2abe-41da-90b4-e7e5640af197,cf946736-c130-45c2-8942-1d48990153c2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,ba045728-29ee-4762-b1e0-8c8d30376ab3,cf946736-c130-45c2-8942-1d48990153c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,1e957589-0231-437b-9f5f-b7a74f984c4e,cf946736-c130-45c2-8942-1d48990153c2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,562fbeea-ce65-4df7-bd31-71a028f7fde6,62e1fc16-db0e-4236-b0d0-176543a11ef2,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,25f63aad-820e-4ef8-9238-6f7e1dbc9ea0,62e1fc16-db0e-4236-b0d0-176543a11ef2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1550","category":null}",1550,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,eebb489f-f9ff-4d16-866a-09470f54d177,62e1fc16-db0e-4236-b0d0-176543a11ef2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,6ca0bcca-b595-4f4d-bf07-bda58db7ab0e,62e1fc16-db0e-4236-b0d0-176543a11ef2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"470","category":null}",470,CFM,,Minimum CFM (Heating)
2a32c757-c925-4ac4-98df-d59b239c2065,4ff7dc71-35fd-4372-b45c-b20026ef494e,62e1fc16-db0e-4236-b0d0-176543a11ef2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.2","category":"Heating"}",15.2,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,2fdc058c-7156-47e9-94c3-3111803d788b,62e1fc16-db0e-4236-b0d0-176543a11ef2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"4.5","category":"Heating"}",4.5,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,8945a1c2-589a-4a95-8975-34e995994242,62e1fc16-db0e-4236-b0d0-176543a11ef2,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,173e00be-8ee0-48cd-b9ee-9e4211152216,62e1fc16-db0e-4236-b0d0-176543a11ef2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Heater Electrical"}",480,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,4d124c20-16d7-41a4-b5b3-cbbc022a9df8,62e1fc16-db0e-4236-b0d0-176543a11ef2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Heater Electrical"}",3,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,84640dae-fad5-436d-9fba-b90057738b05,62e1fc16-db0e-4236-b0d0-176543a11ef2,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,eacc0653-f8b0-42ec-9fee-a4d9e4d0ab5b,62e1fc16-db0e-4236-b0d0-176543a11ef2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,65e62397-9999-471d-ab07-2fe3d75f86c7,62e1fc16-db0e-4236-b0d0-176543a11ef2,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":null}",16x15,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,55d7681f-4ea2-4354-965e-838dcd0ad2fd,62e1fc16-db0e-4236-b0d0-176543a11ef2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,77e31b4f-77af-461a-8349-c968d4fbbcb7,62e1fc16-db0e-4236-b0d0-176543a11ef2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,4f43399c-ebbe-465b-b84f-b0a9e61407e4,62e1fc16-db0e-4236-b0d0-176543a11ef2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,6","category":null}","1,2,3,4,6",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,c9da5481-9aaa-4828-9932-b10b15521f32,90098927-e36d-4072-aef2-5c5b29b7c7f8,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,d6bad39c-95c9-461f-b0a9-6743d4a7752b,90098927-e36d-4072-aef2-5c5b29b7c7f8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"800","category":null}",800,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,30259c90-1eef-4199-992b-d072f1de2f0b,90098927-e36d-4072-aef2-5c5b29b7c7f8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,cca1fedf-e5a3-46d1-9654-d04b1e79e8ab,90098927-e36d-4072-aef2-5c5b29b7c7f8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"240","category":null}",240,CFM,,Minimum CFM (Heating)
2a32c757-c925-4ac4-98df-d59b239c2065,0f9a4201-5fbd-4c48-bf2e-9677a3cb3de8,90098927-e36d-4072-aef2-5c5b29b7c7f8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"7.8","category":"Heating"}",7.8,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,341e665e-ace8-4567-b06e-042839c86142,90098927-e36d-4072-aef2-5c5b29b7c7f8,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,c2bca810-88a9-427e-b82c-fecaad802b4a,90098927-e36d-4072-aef2-5c5b29b7c7f8,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,ff4c95ef-3beb-4ff7-9083-e85da4b4eb3a,90098927-e36d-4072-aef2-5c5b29b7c7f8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"277","category":"Heater Electrical"}",277,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,3d2062fa-c795-4671-99d2-05bf6254954b,90098927-e36d-4072-aef2-5c5b29b7c7f8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heater Electrical"}",1,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,ca7cdf8d-ad86-4938-83d9-43f1e98d7eed,90098927-e36d-4072-aef2-5c5b29b7c7f8,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,8e8aa171-b6fe-426d-8d45-3d0fe52f09e9,90098927-e36d-4072-aef2-5c5b29b7c7f8,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8","category":null}",8,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,c9d9e739-8723-4351-8fce-f9c33d2f0880,90098927-e36d-4072-aef2-5c5b29b7c7f8,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x10","category":null}",12x10,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,799cff33-1ed9-421c-8ded-605301c9f55f,90098927-e36d-4072-aef2-5c5b29b7c7f8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,3b77a118-d6a9-48b8-b37f-ccacd9552c91,90098927-e36d-4072-aef2-5c5b29b7c7f8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,28043231-ae2d-4935-adb8-493454289c7d,90098927-e36d-4072-aef2-5c5b29b7c7f8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,d587bf01-2c79-4af1-881c-1af33469c8c9,770fc33c-ece1-4737-bea8-83750c644d17,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,42a8b635-9edb-4f2a-88a1-5cc42af7239d,770fc33c-ece1-4737-bea8-83750c644d17,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1450","category":null}",1450,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,8a387aa1-f716-47d0-9d9d-41026cc13675,770fc33c-ece1-4737-bea8-83750c644d17,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,180d6380-067e-43e2-8bde-97a8beb0eb8a,770fc33c-ece1-4737-bea8-83750c644d17,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"580","category":null}",580,CFM,,Minimum CFM (Heating)
2a32c757-c925-4ac4-98df-d59b239c2065,44662028-669d-4b3a-b3b1-59438ab7ce81,770fc33c-ece1-4737-bea8-83750c644d17,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"18.8","category":"Heating"}",18.8,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,8dd44d6f-dbbe-4d80-a27e-a5162a0d097d,770fc33c-ece1-4737-bea8-83750c644d17,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5.5","category":"Heating"}",5.5,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,974d1cd3-82d8-42d1-a4cb-ce56532cc621,770fc33c-ece1-4737-bea8-83750c644d17,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,271d94c7-eddf-47ec-9375-a4040096d095,770fc33c-ece1-4737-bea8-83750c644d17,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Heater Electrical"}",480,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,021b1056-2718-40b3-90fd-552e7df4dec9,770fc33c-ece1-4737-bea8-83750c644d17,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Heater Electrical"}",3,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,b52960cf-84cd-436e-9baa-8d7cc776a1dd,770fc33c-ece1-4737-bea8-83750c644d17,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,67253d17-4464-4215-a98b-d987083da3b7,770fc33c-ece1-4737-bea8-83750c644d17,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,177f8966-c648-41e3-8c71-2ba66a0a2575,770fc33c-ece1-4737-bea8-83750c644d17,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":null}",16x15,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,93be273e-1e0e-4da3-aa33-8484d5be7f79,770fc33c-ece1-4737-bea8-83750c644d17,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,8415954a-a372-406c-9410-f0ab0915922f,770fc33c-ece1-4737-bea8-83750c644d17,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,bb020c7f-f17f-4348-b812-ee5c8b1f662e,770fc33c-ece1-4737-bea8-83750c644d17,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,7","category":null}","1,2,3,4,7",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,1854e912-1cd9-4805-8019-7417e6e22e1f,df63c7bc-c820-464e-8ada-824fffa7e8ae,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,f6e42fc9-74bb-4e09-a9ec-1e0431b0f750,df63c7bc-c820-464e-8ada-824fffa7e8ae,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1300","category":null}",1300,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,b7eb3b3b-70d2-4ccc-9a72-f749fa57350b,df63c7bc-c820-464e-8ada-824fffa7e8ae,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,44b555bd-6269-4e26-af9a-4355773505cd,df63c7bc-c820-464e-8ada-824fffa7e8ae,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"390","category":null}",390,CFM,,Minimum CFM (Heating)
2a32c757-c925-4ac4-98df-d59b239c2065,92764604-e41f-4b04-a051-475c83b35f2d,df63c7bc-c820-464e-8ada-824fffa7e8ae,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"12.6","category":"Heating"}",12.6,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,833f4353-ad49-4b7c-992f-cd01c003ec38,df63c7bc-c820-464e-8ada-824fffa7e8ae,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"3.5","category":"Heating"}",3.5,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,c4fb4494-01a6-432e-a2df-f5041b16ed45,df63c7bc-c820-464e-8ada-824fffa7e8ae,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,8f4181d1-fee4-445b-8ce9-176d33bfe836,df63c7bc-c820-464e-8ada-824fffa7e8ae,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"277","category":"Heater Electrical"}",277,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,1389b99f-0c64-4145-a8c3-cf8a62f3d39c,df63c7bc-c820-464e-8ada-824fffa7e8ae,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heater Electrical"}",1,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,20427f77-90b7-47c4-97c4-fe33b50514fb,df63c7bc-c820-464e-8ada-824fffa7e8ae,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,dfa17e10-4f84-4998-a415-d7dd3741034d,df63c7bc-c820-464e-8ada-824fffa7e8ae,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,73d2d3f6-3ad8-41dd-af5a-2066cb36e94e,df63c7bc-c820-464e-8ada-824fffa7e8ae,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":null}",16x15,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,1ec0138b-b0cb-4458-9c58-df56802d0ece,df63c7bc-c820-464e-8ada-824fffa7e8ae,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,a3f83aba-553b-47c9-b4f4-03073497218f,df63c7bc-c820-464e-8ada-824fffa7e8ae,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,ab587c63-8d3c-40fd-b9ea-77f0d62282a0,df63c7bc-c820-464e-8ada-824fffa7e8ae,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,e090563e-e0ad-428b-8ed3-5ec50427e689,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,216e301b-5dda-4d2d-920f-1cbeef6ffd0b,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"600","category":null}",600,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,33a017c3-218b-4f8b-9ecd-103e8c686619,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,0ba79663-369f-4504-9015-20f39456d534,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"240","category":null}",240,CFM,,Minimum CFM (Heating)
2a32c757-c925-4ac4-98df-d59b239c2065,91b1b67d-bffb-45d1-87cf-665ad46bf9a2,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"7.8","category":"Heating"}",7.8,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,d38cc369-aa5b-49fd-ab19-117caaa4003d,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,2350bc55-0692-47b5-b937-699dbbf245f9,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,f039911f-1b5e-4bd6-8e25-7cb05ad88884,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"277","category":"Heater Electrical"}",277,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,d470a952-c29c-4b29-b44f-a944b6761347,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heater Electrical"}",1,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,e2755540-adc4-4270-a4ff-311694d97da3,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,d3846f7f-d071-4131-81f2-9c8cba79e29f,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8","category":null}",8,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,5910d111-712e-4beb-958c-e2e9795767ed,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x10","category":null}",12x10,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,549fd4d0-9f86-4a1c-8e53-686176daf50c,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,17947816-f581-46e4-8000-fb24dc418a20,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,22aab40e-c1f2-4639-83a4-ec52f82143d1,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,fede9a2a-efff-4e04-95bf-68fb819b7698,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,b46876f7-684f-4e44-aba1-b1483bac0870,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"300","category":null}",300,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,43597cdb-3a25-4eb2-8652-0cd39d51d13a,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,64f383b6-35b3-4393-b2d0-bf1145f6b0ab,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"120","category":"Heating"}",120,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,734cad1f-3e7f-4700-aca7-086930b2f3ab,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"3.9","category":"Heating"}",3.9,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,8c6da489-0715-4350-abad-10ad33fb89c5,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,1e99c041-32cf-4c3b-a2d7-75ad69c7156a,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,45e14117-30f6-49cb-bf06-abc0fb0ee207,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,43edcf16-5c81-4f84-abc2-ce816518a168,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,a7f1df3a-2d33-4589-aa52-54a4300c55ac,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,ba6198f1-8179-49ef-a263-d3520d6a68cf,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,acf22c31-8774-4fae-a444-67244c76a384,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,03a8b7af-0f60-48fe-baaf-1fc99ab8baab,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,34cbb736-902c-4c5e-9bb0-f354f90f6df2,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,6f735b4b-765c-4a77-a96d-542c400f82e9,677b4bcf-ac94-419d-8902-8c59699e910a,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,0ebfe6f8-7fb8-4c9b-9a6b-615b9060f097,677b4bcf-ac94-419d-8902-8c59699e910a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"350","category":null}",350,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,3c085d01-7f6c-4bf5-b002-e4c1b0358fec,677b4bcf-ac94-419d-8902-8c59699e910a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,a52e6f7e-3b2e-4bcb-95f5-ffddc8e0f034,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"140","category":"Heating"}",140,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,93e15723-caad-462b-89f5-b89cca846740,677b4bcf-ac94-419d-8902-8c59699e910a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.5","category":"Heating"}",4.5,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,a9f4e03d-3b7f-4175-af57-ad106be8a9a8,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,a7037c16-defa-488c-9d33-6ea827f5326b,677b4bcf-ac94-419d-8902-8c59699e910a,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,caafc1dc-89b1-4c1b-aae7-6b219423824e,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,b341c8f4-caad-471d-92be-4e76ee8caace,677b4bcf-ac94-419d-8902-8c59699e910a,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,3fcdbae8-829a-402f-86f9-e84c99330db2,677b4bcf-ac94-419d-8902-8c59699e910a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,194b8798-9b52-4891-bef0-c06acedd04db,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,d20e9b9d-a8b1-4072-bcb4-1a0c59696e63,677b4bcf-ac94-419d-8902-8c59699e910a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,262ec3c3-64f4-4784-90d1-c85d489b607b,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,20420f22-1249-4c54-ac1e-c8a4630ea7be,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,c27b8b1f-0b71-4990-afdf-5994e7acb34b,f982891e-cdd7-42d7-b964-92bf8a401e6a,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,61868e9f-6d27-4b3e-9286-411d05c2ef5c,f982891e-cdd7-42d7-b964-92bf8a401e6a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"350","category":null}",350,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,b76f57db-02ef-4fbd-a668-46296d296319,f982891e-cdd7-42d7-b964-92bf8a401e6a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,c7ac1772-65db-4252-bd69-da4f2440a832,f982891e-cdd7-42d7-b964-92bf8a401e6a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"140","category":"Heating"}",140,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,495e3088-6902-4705-8aa9-80bbc8618460,f982891e-cdd7-42d7-b964-92bf8a401e6a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.5","category":"Heating"}",4.5,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,0ad89d97-69b5-4d87-a355-95ddded4cd37,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,91725775-ced7-4de1-88a4-40b3b07cf8df,f982891e-cdd7-42d7-b964-92bf8a401e6a,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,910f5332-c40d-4067-85d5-3ced22760ddb,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,c2115ffb-4f66-4b81-be80-2637413cd6cc,f982891e-cdd7-42d7-b964-92bf8a401e6a,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,8f716b53-47aa-416f-a8f1-ba97bfd1e63c,f982891e-cdd7-42d7-b964-92bf8a401e6a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,c42471e6-51d8-4e12-b0ae-2e52d031581d,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,29efa207-2991-4d1f-90b1-28ae0afc60d7,f982891e-cdd7-42d7-b964-92bf8a401e6a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,7da47ee9-e720-48c9-8842-fc2d49cf0707,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,f36dd7cd-c35e-4ccc-8166-dd05b34362e0,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,6caea008-e680-46ac-9288-979c5df8d7fa,87c83043-4f9f-4639-9caa-6ac77328da55,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,95d13ba1-14a4-44f7-a66c-3c63827ff862,87c83043-4f9f-4639-9caa-6ac77328da55,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"375","category":null}",375,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,eb5c7fdf-1c61-478f-a0f3-4847820307ae,87c83043-4f9f-4639-9caa-6ac77328da55,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,1494c170-99cd-46a3-b6df-280e8040a0ec,87c83043-4f9f-4639-9caa-6ac77328da55,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"150","category":"Heating"}",150,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,b6993942-ff3a-4651-91da-5faa6a53a73d,87c83043-4f9f-4639-9caa-6ac77328da55,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.9","category":"Heating"}",4.9,MBH,Heating,MBH
