package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
2a32c757-c925-4ac4-98df-d59b239c2065,add34cee-52b2-4019-bc71-542c6a9c9c4c,87c83043-4f9f-4639-9caa-6ac77328da55,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,b7edade0-7809-4ee7-ac23-ca8909f04d12,87c83043-4f9f-4639-9caa-6ac77328da55,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,c6546b13-2f07-4614-8d8b-47405a4a0de8,87c83043-4f9f-4639-9caa-6ac77328da55,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,022ef38c-c4db-47f1-9b78-a58e54b9ae6b,87c83043-4f9f-4639-9caa-6ac77328da55,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,51b96c22-b467-4e60-b178-0535f3d935d9,87c83043-4f9f-4639-9caa-6ac77328da55,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,22238925-7d78-43fa-ae6c-ef79d541b86e,87c83043-4f9f-4639-9caa-6ac77328da55,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,aaee552c-e0dc-435e-ac14-584da775bf63,87c83043-4f9f-4639-9caa-6ac77328da55,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,ab0b8467-f8f9-41f6-bf5a-27d7af4bd134,87c83043-4f9f-4639-9caa-6ac77328da55,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,3b11dcb8-fe27-45d1-8574-a15ac144e85e,87c83043-4f9f-4639-9caa-6ac77328da55,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,7fac674a-c0a8-4f37-b68b-51040a2943f9,157e56e8-6c95-4169-a107-9c6dc519d5d1,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,626c14f9-8e62-4897-bfe6-dde03672da8a,157e56e8-6c95-4169-a107-9c6dc519d5d1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"375","category":null}",375,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,00a3731d-e96e-4037-b815-5385437cd172,157e56e8-6c95-4169-a107-9c6dc519d5d1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,7b4a9dfe-fb8c-4cec-bdd2-86c9fe2f8446,157e56e8-6c95-4169-a107-9c6dc519d5d1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"150","category":"Heating"}",150,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,9092a452-6958-4627-87bd-9eab8073f1a6,157e56e8-6c95-4169-a107-9c6dc519d5d1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.9","category":"Heating"}",4.9,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,592d6dd0-fd48-46fd-b854-9e90add05665,157e56e8-6c95-4169-a107-9c6dc519d5d1,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,cb946dac-6fd6-4fef-bc6a-2ecc6c1688b7,157e56e8-6c95-4169-a107-9c6dc519d5d1,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,ba3959ac-9979-4525-bd55-f756e12b0cc4,157e56e8-6c95-4169-a107-9c6dc519d5d1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,a21e459a-e169-4627-8f89-57399c80bb39,157e56e8-6c95-4169-a107-9c6dc519d5d1,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,bd3f5997-2f37-41ef-95ac-b8ffe080046c,157e56e8-6c95-4169-a107-9c6dc519d5d1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,6b2d6193-3416-42da-b532-80e31dc7e682,157e56e8-6c95-4169-a107-9c6dc519d5d1,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,4d8e4b15-96e9-4a09-bb2b-8175de828689,157e56e8-6c95-4169-a107-9c6dc519d5d1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,373ca22e-55db-41c4-8a3b-bcd6902ed401,157e56e8-6c95-4169-a107-9c6dc519d5d1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,131b55ba-1da6-456f-82c1-19e676f3432e,157e56e8-6c95-4169-a107-9c6dc519d5d1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,57dc1c1c-c3e8-474b-91dd-f115fc23667c,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,86ae89dd-d4f6-456f-947d-df75bdccab79,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1875","category":null}",1875,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,6f53a0a4-44dc-457a-9e4e-4531c5b8d222,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,c1f4cc65-dba4-48be-810d-3f2466f79ee6,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"750","category":"Heating"}",750,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,e0106f2d-af00-43fe-9d5a-7bb18cbba8c6,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"24.3","category":"Heating"}",24.3,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,3aca87c4-5b96-4440-8806-640034c1c95d,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"7.0","category":"Heating"}",7.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,6f02e18a-a705-430c-8017-90020d0bc14d,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,53764a65-62d6-4de7-959d-c7cfb26cd4fb,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,342d4feb-f388-4e47-94a6-ff68f5a68414,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,54be41ae-6fac-4a7c-a6d3-51be9e1137ab,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,db9e5ccd-fae0-432c-b3dd-4fb3a4516f8b,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,b5fe9adc-dda0-479d-9bb5-c6a8705ae4cb,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,0a048d8c-9975-47f4-b9e0-bf36e82ee886,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,b1a792cf-56aa-47fc-a633-be5d6909458f,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,38361ef6-4bb2-4597-9aa6-09b861037b2d,7df230e1-8e97-48ef-ae57-99bbb39155fb,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,75bb8948-5cc5-49a4-ad3c-59f432e66394,7df230e1-8e97-48ef-ae57-99bbb39155fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1000","category":null}",1000,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,69a7da01-8f9a-45c5-9479-7360f3db630c,7df230e1-8e97-48ef-ae57-99bbb39155fb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,b047c31c-b6f6-4402-9d01-94774374be2f,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"400","category":"Heating"}",400,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,9932231b-10ab-4054-8413-1f1afaa74e7f,7df230e1-8e97-48ef-ae57-99bbb39155fb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"13.0","category":"Heating"}",13.0,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,3d85178c-2af1-43c6-bf64-d025c13e9782,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"4.0","category":"Heating"}",4.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,797fcfcd-8457-426d-9140-dfcabeafc85a,7df230e1-8e97-48ef-ae57-99bbb39155fb,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,d7782ae4-cae2-4f01-ba80-6c5d72b1f505,7df230e1-8e97-48ef-ae57-99bbb39155fb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,77c32e11-208c-41cc-883f-6b1810f2b9cf,7df230e1-8e97-48ef-ae57-99bbb39155fb,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,d40aa232-e955-4f02-b6db-be3dd7d337dc,7df230e1-8e97-48ef-ae57-99bbb39155fb,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10ø","category":"Connections"}",10ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,df34ae3d-ee6d-4978-ba3d-826ecf817621,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"14x12.5","category":"Connections"}",14x12.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,4c48d6e2-1238-4381-96ab-aed9f9324517,7df230e1-8e97-48ef-ae57-99bbb39155fb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,3f3a58bb-6dca-4333-8dd9-303baf270510,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,8ce7d942-c10f-483e-9701-907ba2faa785,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,deed4a7d-93f0-401c-b78c-ea5a63eada26,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,76cc0c85-6ae3-4a76-999f-474e35abb5ad,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"300","category":null}",300,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,668c44b5-c028-4096-84a6-f0c1f83f45de,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,51456d03-4e1f-487a-87ed-b1e79e29cdd0,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"120","category":"Heating"}",120,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,87853e09-8b4b-4e5c-977b-06ee5ab7ae19,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"3.9","category":"Heating"}",3.9,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,c802c4d5-557f-4dc2-9c99-40fa171bd5a2,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,2fed1c24-4794-44c8-8ce4-850d8ae3da0d,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"1","category":"Heating"}",1,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,0b1df749-55af-404d-9734-4ae02473c644,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,73ad8bdc-63df-4d48-912c-e846736eb843,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,519c7a11-e93e-4447-a4aa-967f70aec315,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,31637055-4cab-4ecb-a19a-1f66c6023cd3,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,2a4246b0-ff97-4c62-812c-0d80a334675a,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,c90b4bc9-6cbe-4136-9fac-08441075d8c1,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,d7dca312-5fbc-4607-9cc5-106a98aca803,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,16e5f92b-d828-4881-85bf-1b859aea4952,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,2cf45890-8bad-4658-bbf6-27be97613ee8,049f0a0a-9e5d-491e-9fca-f8373fb36a70,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"2400","category":null}",2400,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,b54f991a-0b4c-42fe-b32a-60facac421ca,049f0a0a-9e5d-491e-9fca-f8373fb36a70,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,b2777858-d3f7-4edb-8de3-06357b9b3ec7,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"960","category":"Heating"}",960,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,d207b949-d7d8-4141-a392-8e17c126d8e7,049f0a0a-9e5d-491e-9fca-f8373fb36a70,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"31.1","category":"Heating"}",31.1,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,73fdef48-6cdf-48ec-9920-86bdd4e3b9f1,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"8.5","category":"Heating"}",8.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,d60c094c-9ae4-4234-90bc-e29a5ca7e60d,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"2","category":"Heating"}",2,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,cc928979-2840-489e-af28-db32dd5f7ac4,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,217cf16e-d119-46be-822c-bb3a08eb2f36,049f0a0a-9e5d-491e-9fca-f8373fb36a70,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,9bb2a6e5-63f4-4626-aa10-1765f1ef5b78,049f0a0a-9e5d-491e-9fca-f8373fb36a70,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,715b0280-079c-415c-a36c-2540cfbcb009,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,a32215d8-a49e-4681-9ede-69926e60cb7d,049f0a0a-9e5d-491e-9fca-f8373fb36a70,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,30be9847-a1b6-4578-aea5-03de9ec4a64d,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,87ef5ff9-5bae-4efc-805f-39f204ffbe1c,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,dbba2e3b-b159-417c-b21f-a7a43cf21b04,88aee334-ef98-4811-8bbb-194a05315b13,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,bd27e9a6-6bc5-4ddb-95ad-6894141099c4,88aee334-ef98-4811-8bbb-194a05315b13,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1450","category":null}",1450,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,39e34c00-8d55-464f-a53b-5366198ffb39,88aee334-ef98-4811-8bbb-194a05315b13,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,a5e8caed-3a38-49b0-bccf-3b72402c6929,88aee334-ef98-4811-8bbb-194a05315b13,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"580","category":"Heating"}",580,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,f4917151-0e0f-4e30-8ed2-9be2b1090ad2,88aee334-ef98-4811-8bbb-194a05315b13,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"18.8","category":"Heating"}",18.8,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,11f6158c-262f-47f1-8a5d-f3bfe7d725d9,88aee334-ef98-4811-8bbb-194a05315b13,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"5.5","category":"Heating"}",5.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,de953a47-ff2b-43ca-88ba-816f057fcf95,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"2","category":"Heating"}",2,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,e6f28786-9e34-48ff-ac56-e9f52cc6542e,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,e017c724-cdc3-465c-a4ba-01867ee727dc,88aee334-ef98-4811-8bbb-194a05315b13,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,8c279321-4157-4574-b449-cc921b031a72,88aee334-ef98-4811-8bbb-194a05315b13,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12ø","category":"Connections"}",12ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,3508cc30-c0c4-4ee5-b3ca-5c60d616039d,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":"Connections"}",16x15,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,43c1d612-c1af-4987-9271-4cff6d40c25d,88aee334-ef98-4811-8bbb-194a05315b13,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,b52dd29a-c0d7-4abc-8fd8-f4b4377711e6,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,a56f3b82-97f5-4f33-9797-c7462e35db7e,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
3fc038c4-b1f5-46ce-aabd-865990c656e7,5d9b4a23-5661-4ae6-b06e-abcf59cc2ee8,f63ea23a-c542-4b11-953a-db1ffdf532f4,87848f93-34e4-48e5-8f04-79ae873f294c,Number of Fans,,,,,"{"kind":"flat","type":"Number of Fans","unit":null,"value":"1","category":null}",1,,,Number of Fans
3fc038c4-b1f5-46ce-aabd-865990c656e7,0acd53d9-8b0f-4075-85a4-b102659213ee,f63ea23a-c542-4b11-953a-db1ffdf532f4,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Capacity","unit":"MBH","value":"114","category":null}",114,MBH,,Nominal Capacity
3fc038c4-b1f5-46ce-aabd-865990c656e7,7a056f67-811b-4414-9b47-d583d47c29ef,f63ea23a-c542-4b11-953a-db1ffdf532f4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
3fc038c4-b1f5-46ce-aabd-865990c656e7,07a6f20c-41c8-4a91-b538-3c1442a47a88,f63ea23a-c542-4b11-953a-db1ffdf532f4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
3fc038c4-b1f5-46ce-aabd-865990c656e7,d258e1f7-9e39-442f-ac31-d1d746509a17,f63ea23a-c542-4b11-953a-db1ffdf532f4,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
3fc038c4-b1f5-46ce-aabd-865990c656e7,b78a2e6c-f0d5-4ddf-92c4-d4b8b5f93da5,f63ea23a-c542-4b11-953a-db1ffdf532f4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.5","category":"Electrical"}",3.5,,Electrical,MCA
3fc038c4-b1f5-46ce-aabd-865990c656e7,62fdac13-6b30-4678-9d4f-b17c13339581,f63ea23a-c542-4b11-953a-db1ffdf532f4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOCP
3fc038c4-b1f5-46ce-aabd-865990c656e7,c26e9ec7-99cd-4088-93a5-6465dddb7ad8,f63ea23a-c542-4b11-953a-db1ffdf532f4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"344","category":null}",344,LBS,,Weight
3fc038c4-b1f5-46ce-aabd-865990c656e7,173ca734-0379-4186-b89d-e8760e523a1b,f63ea23a-c542-4b11-953a-db1ffdf532f4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LIEBERT","category":null}",LIEBERT,,,Manufacturer
3fc038c4-b1f5-46ce-aabd-865990c656e7,559b3d1b-928a-44bb-a555-2896d57b0286,f63ea23a-c542-4b11-953a-db1ffdf532f4,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"MCL055","category":null}",MCL055,,,Model Number
3fc038c4-b1f5-46ce-aabd-865990c656e7,4b60ca4f-382e-4e40-8c9b-e4c3bed055e9,f63ea23a-c542-4b11-953a-db1ffdf532f4,,,,,,,"{"kind":"flat","type":"Design Ambient Condition","unit":null,"value":"Scheduled capacity at 105 Degree F Ambient","category":null}",Scheduled capacity at 105 Degree F Ambient,,,Design Ambient Condition
3fc038c4-b1f5-46ce-aabd-865990c656e7,378e301f-432e-4b93-93a3-ea10071b036c,f63ea23a-c542-4b11-953a-db1ffdf532f4,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-410A","category":null}",R-410A,,,Refrigerant
3fc038c4-b1f5-46ce-aabd-865990c656e7,0c58549e-0cb1-40a4-989e-e7ff3646a86f,f63ea23a-c542-4b11-953a-db1ffdf532f4,,,,,,,"{"kind":"flat","type":"Required Feature","unit":null,"value":"Full metal hail guards on condensers","category":null}",Full metal hail guards on condensers,,,Required Feature
3fc038c4-b1f5-46ce-aabd-865990c656e7,8262a4a2-7771-4816-863b-25a7e352d0d0,f63ea23a-c542-4b11-953a-db1ffdf532f4,,,,,,,"{"kind":"flat","type":"Required Feature","unit":null,"value":"Flexible connection at inlet / out of condenser","category":null}",Flexible connection at inlet / out of condenser,,,Required Feature
3fc038c4-b1f5-46ce-aabd-865990c656e7,530c9626-c321-420b-afa2-e85ac8bd5ba1,f63ea23a-c542-4b11-953a-db1ffdf532f4,,,,,,,"{"kind":"flat","type":"Required Feature","unit":null,"value":"Disconnect switch","category":null}",Disconnect switch,,,Required Feature
3fc038c4-b1f5-46ce-aabd-865990c656e7,9db8f94e-9a0c-4109-bf3a-b7001d03a05a,f63ea23a-c542-4b11-953a-db1ffdf532f4,,,,,,,"{"kind":"flat","type":"Required Feature","unit":null,"value":"Low ambient kit","category":null}",Low ambient kit,,,Required Feature
3fc038c4-b1f5-46ce-aabd-865990c656e7,4b32bcf2-a483-49d2-85b1-bff0f905fabe,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,87848f93-34e4-48e5-8f04-79ae873f294c,Number of Fans,,,,,"{"kind":"flat","type":"Number of Fans","unit":null,"value":"1","category":null}",1,,,Number of Fans
3fc038c4-b1f5-46ce-aabd-865990c656e7,1c62c359-1dbd-4945-8701-52ed9d2fc4f6,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Capacity","unit":"MBH","value":"114","category":null}",114,MBH,,Nominal Capacity
3fc038c4-b1f5-46ce-aabd-865990c656e7,100b7884-5614-4612-9a0a-d82a3a3bbfbd,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
3fc038c4-b1f5-46ce-aabd-865990c656e7,0eae3588-ce9a-47ff-8521-bec601cb618e,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
3fc038c4-b1f5-46ce-aabd-865990c656e7,6f9b28f8-3b95-48f2-a6de-3ad1127ed821,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
3fc038c4-b1f5-46ce-aabd-865990c656e7,e181ca33-1c16-4260-b0d6-f9ae5d84a4eb,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11.6","category":"Electrical"}",11.6,,Electrical,MCA
3fc038c4-b1f5-46ce-aabd-865990c656e7,fbb6e77b-0ab5-434e-b73c-7f398943d15b,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOCP
3fc038c4-b1f5-46ce-aabd-865990c656e7,f6d54a7b-0cb3-4464-ae30-7f431f98a8f4,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"344","category":null}",344,LBS,,Weight
3fc038c4-b1f5-46ce-aabd-865990c656e7,dd9e4a39-95b3-4349-a800-e5c53b80cc8b,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LIEBERT","category":null}",LIEBERT,,,Manufacturer
3fc038c4-b1f5-46ce-aabd-865990c656e7,5d305cc4-80dd-467e-a4ae-ef90b5c8f9be,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"MCL055","category":null}",MCL055,,,Model Number
3fc038c4-b1f5-46ce-aabd-865990c656e7,ae78987d-9e58-45da-b251-36a8969559fe,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,,,,,,,"{"kind":"flat","type":"Design Ambient Condition","unit":null,"value":"Scheduled capacity at 105 Degree F Ambient","category":null}",Scheduled capacity at 105 Degree F Ambient,,,Design Ambient Condition
3fc038c4-b1f5-46ce-aabd-865990c656e7,e99e451b-b6e5-4214-bdf8-b8125d430fee,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-410A","category":null}",R-410A,,,Refrigerant
3fc038c4-b1f5-46ce-aabd-865990c656e7,5719b7c7-c95d-4e15-92d7-f354f87c68dd,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,,,,,,,"{"kind":"flat","type":"Required Feature","unit":null,"value":"Full metal hail guards on condensers","category":null}",Full metal hail guards on condensers,,,Required Feature
3fc038c4-b1f5-46ce-aabd-865990c656e7,796bd88d-36af-473e-a702-8ccd385f25a6,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,,,,,,,"{"kind":"flat","type":"Required Feature","unit":null,"value":"Flexible connection at inlet / out of condenser","category":null}",Flexible connection at inlet / out of condenser,,,Required Feature
3fc038c4-b1f5-46ce-aabd-865990c656e7,30888873-f579-4ca6-8ac2-b5b7a08d38f3,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,,,,,,,"{"kind":"flat","type":"Required Feature","unit":null,"value":"Disconnect switch","category":null}",Disconnect switch,,,Required Feature
3fc038c4-b1f5-46ce-aabd-865990c656e7,2a4d9fd1-715b-40f6-9927-95c10bf4ea6b,ba3bfcc8-a4d7-4c27-ba5e-72c5a0cc92b2,,,,,,,"{"kind":"flat","type":"Required Feature","unit":null,"value":"Low ambient kit","category":null}",Low ambient kit,,,Required Feature
3fc038c4-b1f5-46ce-aabd-865990c656e7,d9cf7df3-153a-4673-892c-504bc5ea780f,b54c3b15-ba00-4d23-be69-4def7d082e57,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"TOTAL CFM","unit":"CFM","value":"3,725","category":null}","3,725",CFM,,TOTAL CFM
3fc038c4-b1f5-46ce-aabd-865990c656e7,fbef0bc4-7a5a-43aa-8903-f9ad2c5da1ee,b54c3b15-ba00-4d23-be69-4def7d082e57,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".1","category":null}",.1,IN H20,,ESP
3fc038c4-b1f5-46ce-aabd-865990c656e7,f0588718-7bc0-450c-89d9-7e909da5bd21,b54c3b15-ba00-4d23-be69-4def7d082e57,,,,,,,"{"kind":"flat","type":"V-PH-HZ","unit":null,"value":"460-3-60","category":"ELECTRICAL"}",460-3-60,,ELECTRICAL,V-PH-HZ
3fc038c4-b1f5-46ce-aabd-865990c656e7,ca98887d-c66a-467a-a4e5-4ea0e338a895,b54c3b15-ba00-4d23-be69-4def7d082e57,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"32.2","category":"ELECTRICAL"}",32.2,,ELECTRICAL,MCA
3fc038c4-b1f5-46ce-aabd-865990c656e7,74c8bdfa-5ef7-4d08-8032-631c5271af9a,b54c3b15-ba00-4d23-be69-4def7d082e57,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"50","category":"ELECTRICAL"}",50,,ELECTRICAL,MOCP
3fc038c4-b1f5-46ce-aabd-865990c656e7,87517558-ac1a-4f4c-8075-e07fc75f7759,b54c3b15-ba00-4d23-be69-4def7d082e57,9bc11b24-7e7a-499f-8024-8bf022ef3bc4,Evaporator Type,90d83c1e-f7a8-4ddd-a65d-db66fb736aae,Direct Expansion Coil,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"DX","category":"MAIN COOLING"}",DX,,MAIN COOLING,TYPE
3fc038c4-b1f5-46ce-aabd-865990c656e7,80d75e4b-7b95-4aab-9b0a-119f1f9684e0,b54c3b15-ba00-4d23-be69-4def7d082e57,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TOTAL","unit":"MBH","value":"114.1","category":"MAIN COOLING"}",114.1,MBH,MAIN COOLING,TOTAL
3fc038c4-b1f5-46ce-aabd-865990c656e7,cede2649-42dd-4b52-b13d-452fcb3fbf96,b54c3b15-ba00-4d23-be69-4def7d082e57,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"ELEC","category":"REHEAT"}",ELEC,,REHEAT,TYPE
3fc038c4-b1f5-46ce-aabd-865990c656e7,42ff8481-8c1c-4329-b88c-6400d24fe3ff,b54c3b15-ba00-4d23-be69-4def7d082e57,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"6","category":"REHEAT"}",6,KW,REHEAT,KW
3fc038c4-b1f5-46ce-aabd-865990c656e7,910d07cf-5860-4931-b24d-1d15af4954af,b54c3b15-ba00-4d23-be69-4def7d082e57,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"STAGES","unit":null,"value":"MODULATING","category":"REHEAT"}",MODULATING,,REHEAT,STAGES
3fc038c4-b1f5-46ce-aabd-865990c656e7,d7195cc5-36ab-4cf2-964e-bb7884ba5c75,b54c3b15-ba00-4d23-be69-4def7d082e57,,,,,05e8105f-80d6-2315-3805-1f0b3a2df510,Pounds per Hour,"{"kind":"flat","type":"LBS/HR","unit":"LBS/HR","value":"5.0","category":"HUMIDIFIER"}",5.0,LBS/HR,HUMIDIFIER,LBS/HR
3fc038c4-b1f5-46ce-aabd-865990c656e7,dbc1ede6-d8e1-4110-bc49-75058aee68f0,b54c3b15-ba00-4d23-be69-4def7d082e57,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"WEIGHT","unit":"LBS","value":"507","category":null}",507,LBS,,WEIGHT
3fc038c4-b1f5-46ce-aabd-865990c656e7,e96086f9-0855-4282-a73c-05d9780890c5,b54c3b15-ba00-4d23-be69-4def7d082e57,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1-10,12,13","category":null}","1-10,12,13",,,NOTES
3fc038c4-b1f5-46ce-aabd-865990c656e7,4ba87954-b927-400c-bad0-7d6cfcf72083,b54c3b15-ba00-4d23-be69-4def7d082e57,,,,,,,"{"kind":"flat","type":"MANUFACTURER & MODEL NUMBER","unit":null,"value":"LIEBERT CR035RA","category":null}",LIEBERT CR035RA,,,MANUFACTURER & MODEL NUMBER
3fc038c4-b1f5-46ce-aabd-865990c656e7,b399a2fd-9636-4c0c-b405-61df1c46f975,e143ec28-b842-4430-a52b-1e8c7e79af01,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"TOTAL CFM","unit":"CFM","value":"3,725","category":null}","3,725",CFM,,TOTAL CFM
3fc038c4-b1f5-46ce-aabd-865990c656e7,171c439c-6d3c-4fee-b7d1-b5492f71eb5c,e143ec28-b842-4430-a52b-1e8c7e79af01,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".1","category":null}",.1,IN H20,,ESP
3fc038c4-b1f5-46ce-aabd-865990c656e7,2715c280-5708-4d0b-ae78-00f0e627816c,e143ec28-b842-4430-a52b-1e8c7e79af01,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"V-PH-HZ","unit":null,"value":"460-3-60","category":"ELECTRICAL"}",460-3-60,,ELECTRICAL,V-PH-HZ
3fc038c4-b1f5-46ce-aabd-865990c656e7,3cda313b-60ed-47a2-a8f4-326c805e892c,e143ec28-b842-4430-a52b-1e8c7e79af01,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"32.2","category":"ELECTRICAL"}",32.2,,ELECTRICAL,MCA
3fc038c4-b1f5-46ce-aabd-865990c656e7,1dda7b91-0fdb-44e2-83f8-f5b51a3d0b6a,e143ec28-b842-4430-a52b-1e8c7e79af01,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"50","category":"ELECTRICAL"}",50,,ELECTRICAL,MOCP
3fc038c4-b1f5-46ce-aabd-865990c656e7,8dad1734-127a-43ae-bb43-c3355289255d,e143ec28-b842-4430-a52b-1e8c7e79af01,9bc11b24-7e7a-499f-8024-8bf022ef3bc4,Evaporator Type,90d83c1e-f7a8-4ddd-a65d-db66fb736aae,Direct Expansion Coil,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"DX","category":"MAIN COOLING"}",DX,,MAIN COOLING,TYPE
3fc038c4-b1f5-46ce-aabd-865990c656e7,8e62858f-3395-47b6-a4a9-57c18e8163fd,e143ec28-b842-4430-a52b-1e8c7e79af01,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TOTAL","unit":"MBH","value":"114.1","category":"MAIN COOLING"}",114.1,MBH,MAIN COOLING,TOTAL
3fc038c4-b1f5-46ce-aabd-865990c656e7,4461da73-5f55-459b-8e1d-fa58253b4fab,e143ec28-b842-4430-a52b-1e8c7e79af01,1816724e-e60c-4e72-84f0-ae63a59210cb,Humidification,ba683554-2124-42a8-8413-35cf5b96cf74,Electric Steam,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"ELEC","category":"REHEAT"}",ELEC,,REHEAT,TYPE
3fc038c4-b1f5-46ce-aabd-865990c656e7,f8c3343e-135e-4565-9257-8244c884e101,e143ec28-b842-4430-a52b-1e8c7e79af01,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"6","category":"REHEAT"}",6,KW,REHEAT,KW
3fc038c4-b1f5-46ce-aabd-865990c656e7,07f50097-4c6f-4cb4-be39-0c921ab27e0a,e143ec28-b842-4430-a52b-1e8c7e79af01,,,,,,,"{"kind":"flat","type":"STAGES","unit":null,"value":"MODULATING","category":"REHEAT"}",MODULATING,,REHEAT,STAGES
3fc038c4-b1f5-46ce-aabd-865990c656e7,0587c641-2cf0-4fe6-9bd8-6dcc9b36d898,e143ec28-b842-4430-a52b-1e8c7e79af01,,,,,05e8105f-80d6-2315-3805-1f0b3a2df510,Pounds per Hour,"{"kind":"flat","type":"LBS/HR","unit":"LBS/HR","value":"5.0","category":"HUMIDIFIER"}",5.0,LBS/HR,HUMIDIFIER,LBS/HR
3fc038c4-b1f5-46ce-aabd-865990c656e7,ec9af5fb-980d-4d0b-b3a7-feac1b52a751,e143ec28-b842-4430-a52b-1e8c7e79af01,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"WEIGHT","unit":"LBS","value":"507","category":null}",507,LBS,,WEIGHT
3fc038c4-b1f5-46ce-aabd-865990c656e7,ad05c208-91b8-4a0e-b393-c7304904aaa8,e143ec28-b842-4430-a52b-1e8c7e79af01,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1-10,12,13","category":null}","1-10,12,13",,,NOTES
3fc038c4-b1f5-46ce-aabd-865990c656e7,7626c6c3-a145-4b6d-b92b-5810ffac85a0,e143ec28-b842-4430-a52b-1e8c7e79af01,,,,,,,"{"kind":"flat","type":"MANUFACTURER & MODEL NUMBER","unit":null,"value":"LIEBERT CR035RA","category":null}",LIEBERT CR035RA,,,MANUFACTURER & MODEL NUMBER
3fc038c4-b1f5-46ce-aabd-865990c656e7,a03b804d-5d87-46a4-bace-ee57ce7d341e,b0790993-05b8-4c0d-a2e5-1a7355adbb35,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"TOTAL CFM","unit":"CFM","value":"2,550","category":null}","2,550",CFM,,TOTAL CFM
3fc038c4-b1f5-46ce-aabd-865990c656e7,dcdc2901-c4c4-449f-aedd-9216672167a0,b0790993-05b8-4c0d-a2e5-1a7355adbb35,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".1","category":null}",.1,IN H20,,ESP
3fc038c4-b1f5-46ce-aabd-865990c656e7,3fe1a557-3ed1-442c-8c41-ccb5fdd6cfee,b0790993-05b8-4c0d-a2e5-1a7355adbb35,,,,,,,"{"kind":"flat","type":"V-PH-HZ","unit":null,"value":"460-3-60","category":"ELECTRICAL"}",460-3-60,,ELECTRICAL,V-PH-HZ
3fc038c4-b1f5-46ce-aabd-865990c656e7,cdc41893-95d2-4e17-967a-a35df834d774,b0790993-05b8-4c0d-a2e5-1a7355adbb35,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"4.8","category":"ELECTRICAL"}",4.8,,ELECTRICAL,MCA
3fc038c4-b1f5-46ce-aabd-865990c656e7,58a8a334-c1a7-4740-b9b5-8cb6a2281f36,b0790993-05b8-4c0d-a2e5-1a7355adbb35,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"ELECTRICAL"}",15,,ELECTRICAL,MOCP
3fc038c4-b1f5-46ce-aabd-865990c656e7,10afe566-b53d-46f3-9191-619631b1c95c,b0790993-05b8-4c0d-a2e5-1a7355adbb35,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CHW","category":"MAIN COOLING"}",CHW,,MAIN COOLING,TYPE
3fc038c4-b1f5-46ce-aabd-865990c656e7,2e214bfb-a9e6-47b6-8233-d4b642b307f1,b0790993-05b8-4c0d-a2e5-1a7355adbb35,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TOTAL","unit":"MBH","value":"118","category":"MAIN COOLING"}",118,MBH,MAIN COOLING,TOTAL
3fc038c4-b1f5-46ce-aabd-865990c656e7,2185e006-6191-44da-b3df-6b6a56f01bbb,b0790993-05b8-4c0d-a2e5-1a7355adbb35,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"WEIGHT","unit":"LBS","value":"418","category":null}",418,LBS,,WEIGHT
3fc038c4-b1f5-46ce-aabd-865990c656e7,45913987-1628-424f-b29f-675f3cd162b7,b0790993-05b8-4c0d-a2e5-1a7355adbb35,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1-11,13","category":null}","1-11,13",,,NOTES
3fc038c4-b1f5-46ce-aabd-865990c656e7,a9b89903-ee97-46c7-a88b-d00f2f7093e4,b0790993-05b8-4c0d-a2e5-1a7355adbb35,,,,,,,"{"kind":"flat","type":"MANUFACTURER & MODEL NUMBER","unit":null,"value":"LIEBERT CR032RC","category":null}",LIEBERT CR032RC,,,MANUFACTURER & MODEL NUMBER
3fc038c4-b1f5-46ce-aabd-865990c656e7,73b1daff-65a2-462e-a5c8-2a67b658df96,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"TOTAL CFM","unit":"CFM","value":"2,550","category":null}","2,550",CFM,,TOTAL CFM
3fc038c4-b1f5-46ce-aabd-865990c656e7,19268301-3f5b-423a-a414-27264d12f670,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".1","category":null}",.1,IN H20,,ESP
3fc038c4-b1f5-46ce-aabd-865990c656e7,d5c7d450-ad36-4a35-8e85-9e2b418dc5a8,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,,,,,,,"{"kind":"flat","type":"V-PH-HZ","unit":null,"value":"460-3-60","category":"ELECTRICAL"}",460-3-60,,ELECTRICAL,V-PH-HZ
3fc038c4-b1f5-46ce-aabd-865990c656e7,8fe1b449-e713-46e5-9ed3-8659b1c88ce8,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"4.8","category":"ELECTRICAL"}",4.8,,ELECTRICAL,MCA
3fc038c4-b1f5-46ce-aabd-865990c656e7,599c9981-0fd0-442c-9a4d-77b4684bada9,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"ELECTRICAL"}",15,,ELECTRICAL,MOCP
3fc038c4-b1f5-46ce-aabd-865990c656e7,10cf6d35-6fb5-4408-befa-2ae35ea9b02e,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CHW","category":"MAIN COOLING"}",CHW,,MAIN COOLING,TYPE
3fc038c4-b1f5-46ce-aabd-865990c656e7,0ac24a2c-c9b8-4987-b789-30148f5400b4,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TOTAL","unit":"MBH","value":"118","category":"MAIN COOLING"}",118,MBH,MAIN COOLING,TOTAL
