package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
3fc038c4-b1f5-46ce-aabd-865990c656e7,701e33fe-3dd1-4697-a455-b65230d0e3a9,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"WEIGHT","unit":"LBS","value":"418","category":null}",418,LBS,,WEIGHT
3fc038c4-b1f5-46ce-aabd-865990c656e7,43048fd9-3501-4f95-b024-dc882c85145e,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1-11,13","category":null}","1-11,13",,,NOTES
3fc038c4-b1f5-46ce-aabd-865990c656e7,129e8873-a961-4e40-9da0-f308a7c07e9b,1dade2ab-819b-4a72-8d1c-c08a9187dcc0,,,,,,,"{"kind":"flat","type":"MANUFACTURER & MODEL NUMBER","unit":null,"value":"LIEBERT CR032RC","category":null}",LIEBERT CR032RC,,,MANUFACTURER & MODEL NUMBER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,e33e7789-4001-4849-b718-4935cd0195bf,89acaee6-5c78-4686-8e3b-b62c46899bf4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,TYPE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,f0d196ca-cd2d-4f11-a5de-d76368bd5b17,89acaee6-5c78-4686-8e3b-b62c46899bf4,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,46779b93-d8ec-4994-97d5-2c2a9855042b,R-513A,,,"{"kind":"flat","type":"REFRIGERANT","unit":null,"value":"R-513A","category":null}",R-513A,,,REFRIGERANT
0d101f96-3a86-4f34-bc2e-1d4a42f72082,c3685c6d-ba53-4ef4-b5df-6f761c6ec3f4,89acaee6-5c78-4686-8e3b-b62c46899bf4,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"CAPACITY","unit":"TONS","value":"1000","category":null}",1000,TONS,,CAPACITY
0d101f96-3a86-4f34-bc2e-1d4a42f72082,eecf939a-94a1-4d4d-bf93-6b8352f101e5,89acaee6-5c78-4686-8e3b-b62c46899bf4,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.0001","category":"EVAPORATOR"}",0.0001,,EVAPORATOR,FOULING FACTOR
0d101f96-3a86-4f34-bc2e-1d4a42f72082,e041b605-67ab-409c-94cf-f046404a0150,89acaee6-5c78-4686-8e3b-b62c46899bf4,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.00025","category":"CONDENSER"}",0.00025,,CONDENSER,FOULING FACTOR
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0a51e0da-9bb1-4aeb-ae8b-83b467cc74fb,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"11.2","category":"CONDENSER"}",11.2,FT. WATER,CONDENSER,MAX PRESSURE DROP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,03ed6cfb-e83f-40ce-931a-ecae283607f7,89acaee6-5c78-4686-8e3b-b62c46899bf4,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,,,"{"kind":"flat","type":"KW INPUT (MAX.)","unit":null,"value":"558.5","category":"ELECTRICAL"}",558.5,,ELECTRICAL,KW INPUT (MAX.)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,7e5412f0-e0a3-43ac-9541-a92967fc6036,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"873","category":"ELECTRICAL"}",873,AMPS,ELECTRICAL,MCA
0d101f96-3a86-4f34-bc2e-1d4a42f72082,bd063207-2029-4855-8b74-fe7c2935637c,89acaee6-5c78-4686-8e3b-b62c46899bf4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"VOLTS","unit":null,"value":"480","category":"ELECTRICAL"}",480,,ELECTRICAL,VOLTS
0d101f96-3a86-4f34-bc2e-1d4a42f72082,926fbdf1-4662-48a2-984d-5105b6e083c8,89acaee6-5c78-4686-8e3b-b62c46899bf4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PHASE","unit":null,"value":"3","category":"ELECTRICAL"}",3,,ELECTRICAL,PHASE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,5565a896-0ca9-4981-bbad-06544935d2fd,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"1200","category":"ELECTRICAL"}",1200,AMPS,ELECTRICAL,MOCP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,101819a0-b38f-4161-b662-7b76e5a89527,89acaee6-5c78-4686-8e3b-b62c46899bf4,ad1042e7-eef7-4bf6-9c02-90e74ecc5e40,Minimum Part Load,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN. CAPACITY TURNDOWN","unit":"%","value":"10","category":null}",10,%,,MIN. CAPACITY TURNDOWN
0d101f96-3a86-4f34-bc2e-1d4a42f72082,fa44f393-5c86-4990-b261-6960610cbf07,89acaee6-5c78-4686-8e3b-b62c46899bf4,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"OPER. WEIGHT","unit":"LBS.","value":"38,798","category":null}","38,798",LBS.,,OPER. WEIGHT
0d101f96-3a86-4f34-bc2e-1d4a42f72082,50c175c9-bc22-4a8b-9209-3518539e4a9b,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,REFERENCE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,1ff9ce91-395a-4e4c-bcdd-cef734cb91f2,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,957ef782-9909-6dd8-cef6-b2b55d74d2f1,Kilowatts per Ton of Refrigeration,"{"kind":"flat","type":"FULL LOAD EFF.","unit":"KW/TON","value":"0.5585","category":null}",0.5585,KW/TON,,FULL LOAD EFF.
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0da323fb-02fd-4746-9738-4ef3363f9fcc,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"AHRI IPLV.IV","unit":null,"value":"0.3267","category":null}",0.3267,,,AHRI IPLV.IV
0d101f96-3a86-4f34-bc2e-1d4a42f72082,43f5e8f4-1385-46e1-8eeb-c9c6dade3bf7,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CHILLED WATER","unit":"GPM","value":"1706","category":"EVAPORATOR"}",1706,GPM,EVAPORATOR,CHILLED WATER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,aca4689f-785d-4518-a511-3b8a011bc137,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"56","category":"EVAPORATOR"}",56,°F,EVAPORATOR,WATER TEMP. (IN)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,a95d895d-504b-4e17-ba63-d2bf3858ef4c,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"42","category":"EVAPORATOR"}",42,°F,EVAPORATOR,WATER TEMP. (OUT)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,7f009d57-4882-4001-8ef0-caf597086880,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"EVAPORATOR"}",2,,EVAPORATOR,PASSES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,c1acfb71-c7ce-43e2-9632-c961ef6b584e,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"9.2","category":"EVAPORATOR"}",9.2,FT. WATER,EVAPORATOR,MAX PRESSURE DROP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,1f0387c9-055b-4f0e-b1f7-cb8003385982,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"COND. WATER","unit":"GPM","value":"2786","category":"CONDENSER"}",2786,GPM,CONDENSER,COND. WATER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,6f394958-d14f-4478-85de-b1a1a4b55cd8,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"85","category":"CONDENSER"}",85,°F,CONDENSER,WATER TEMP. (IN)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,e55369a0-c5ba-431a-b0ae-18ee21db5886,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"95","category":"CONDENSER"}",95,°F,CONDENSER,WATER TEMP. (OUT)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,6390293f-10a2-4b5c-a410-b5480ea45876,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"CONDENSER"}",2,,CONDENSER,PASSES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,af8cddac-a6df-4830-884f-b69403684ac9,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"MODEL NO.","unit":null,"value":"WME092CDCSNA","category":null}",WME092CDCSNA,,,MODEL NO.
0d101f96-3a86-4f34-bc2e-1d4a42f72082,f32eef66-c42d-4906-80b2-a0df59fd9506,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,NOTES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,5dda66f2-52cf-4121-a9db-eac0dbcc991d,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,TYPE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,5698c670-f930-4d96-8008-9107839b71e2,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,f908aa91-dac7-4e9a-982d-87e786efaca7,R-514A,,,"{"kind":"flat","type":"REFRIGERANT","unit":null,"value":"R-514A","category":null}",R-514A,,,REFRIGERANT
0d101f96-3a86-4f34-bc2e-1d4a42f72082,e2249f27-5fcd-4dfe-bfdc-4e89a4f2325c,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"CAPACITY","unit":"TONS","value":"1000","category":null}",1000,TONS,,CAPACITY
0d101f96-3a86-4f34-bc2e-1d4a42f72082,358fe119-8626-49f2-a98a-de534c49c7fd,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,98ac867b-876e-4aa2-a047-7bcb0772bfd9,Evaporator Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CHILLED WATER","unit":"GPM","value":"1706","category":"EVAPORATOR"}",1706,GPM,EVAPORATOR,CHILLED WATER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,faca7810-9fc2-4687-aefc-0e58e02fac10,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,73ddc16c-4478-45fd-8749-804f89230785,Leaving Chilled Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"42","category":"EVAPORATOR"}",42,°F,EVAPORATOR,WATER TEMP. (OUT)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0156e21c-f417-4637-96be-c42eda5a77a6,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.0001","category":"EVAPORATOR"}",0.0001,,EVAPORATOR,FOULING FACTOR
0d101f96-3a86-4f34-bc2e-1d4a42f72082,93743d99-a1b2-407d-9ac9-e297ff335cc2,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,846559df-d7d1-4cf0-beac-3b721b2e26b1,Evaporator Pressure Drop,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"9.2","category":"EVAPORATOR"}",9.2,FT. WATER,EVAPORATOR,MAX PRESSURE DROP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,a2c56b27-5a4d-4aab-8601-086c1d6c1ef0,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,b8ac822b-8eda-4a61-b3a9-1669fec966f3,Condenser Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"COND. WATER","unit":"GPM","value":"2786","category":"CONDENSER"}",2786,GPM,CONDENSER,COND. WATER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,d1696f84-7ec5-44cf-86c1-c3facdf4b5f1,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,ad914ddc-419a-4eb1-8be4-f84111e2628d,Entering Condenser Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"85","category":"CONDENSER"}",85,°F,CONDENSER,WATER TEMP. (IN)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,3e02c180-ee7d-418e-b098-e7640632e3d2,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,efe25751-9934-4252-8ba6-80fc3beb6aa4,Condenser Pressure Drop,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"11.2","category":"CONDENSER"}",11.2,FT. WATER,CONDENSER,MAX PRESSURE DROP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,f1e02b4e-ad37-4931-9211-32c5a1c584d3,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,,,"{"kind":"flat","type":"KW INPUT (MAX.)","unit":null,"value":"558.5","category":"ELECTRICAL"}",558.5,,ELECTRICAL,KW INPUT (MAX.)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,e6fbb4e6-7d17-4010-a962-898b4d4f6274,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"873","category":"ELECTRICAL"}",873,AMPS,ELECTRICAL,MCA
0d101f96-3a86-4f34-bc2e-1d4a42f72082,b443d792-94b7-412b-8936-86951d4378ec,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,"{"kind":"flat","type":"VOLTS","unit":null,"value":"480","category":"ELECTRICAL"}",480,,ELECTRICAL,VOLTS
0d101f96-3a86-4f34-bc2e-1d4a42f72082,b164cc0e-a705-4234-99cf-83c84451c35a,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PHASE","unit":null,"value":"3","category":"ELECTRICAL"}",3,,ELECTRICAL,PHASE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,56e0be07-7276-4586-88bc-3de36c78c521,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"1200","category":"ELECTRICAL"}",1200,AMPS,ELECTRICAL,MOCP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,06e334cd-7648-4409-9f4f-2f21973c8eaa,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,ad1042e7-eef7-4bf6-9c02-90e74ecc5e40,Minimum Part Load,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN. CAPACITY TURNDOWN","unit":"%","value":"10","category":null}",10,%,,MIN. CAPACITY TURNDOWN
0d101f96-3a86-4f34-bc2e-1d4a42f72082,fdbbb79a-f958-4b9a-bcf3-ea18f1bf7bfa,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"OPER. WEIGHT","unit":"LBS.","value":"38,798","category":null}","38,798",LBS.,,OPER. WEIGHT
0d101f96-3a86-4f34-bc2e-1d4a42f72082,1759add8-e026-4dd6-b927-ec232c8a4bfa,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"TRANE","category":null}",TRANE,,,REFERENCE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,12e8f55f-231a-4676-a469-12d3deebff11,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"MODEL NO.","unit":null,"value":"WME092CDCSNA","category":null}",WME092CDCSNA,,,MODEL NO.
0d101f96-3a86-4f34-bc2e-1d4a42f72082,e8b0eb0f-fc85-4a24-94b3-f0c038a5ef11,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,NOTES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,15adc081-4616-48ed-aa92-63009297ce9e,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,957ef782-9909-6dd8-cef6-b2b55d74d2f1,Kilowatts per Ton of Refrigeration,"{"kind":"flat","type":"FULL LOAD EFF.","unit":"KW/TON","value":"0.5585","category":null}",0.5585,KW/TON,,FULL LOAD EFF.
0d101f96-3a86-4f34-bc2e-1d4a42f72082,24148bdf-2ca8-4682-bf77-5bdfa83171d0,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"AHRI IPLV.IV","unit":null,"value":"0.3267","category":null}",0.3267,,,AHRI IPLV.IV
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0d1a99e7-14e8-42c1-a2ba-560560c9df22,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"56","category":"EVAPORATOR"}",56,°F,EVAPORATOR,WATER TEMP. (IN)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,8192ceed-47c7-47c1-8d7c-69ded664ad7f,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"EVAPORATOR"}",2,,EVAPORATOR,PASSES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,115b862a-8134-4f81-9d9c-68b4df10b54b,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"95","category":"CONDENSER"}",95,°F,CONDENSER,WATER TEMP. (OUT)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,1a301afa-31a4-4a89-b623-2fb35e8ccd65,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.00025","category":"CONDENSER"}",0.00025,,CONDENSER,FOULING FACTOR
0d101f96-3a86-4f34-bc2e-1d4a42f72082,4724866a-89e4-47ff-ae27-003301f5bbf0,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"CONDENSER"}",2,,CONDENSER,PASSES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,492f0b8a-9cf6-4a67-9e41-e5a5523dfc0c,b61b0c69-92a8-4e08-8820-3df2a71f2be9,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,TYPE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,debefd2e-ebdb-45aa-9f1b-964bc291a5da,b61b0c69-92a8-4e08-8820-3df2a71f2be9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,f908aa91-dac7-4e9a-982d-87e786efaca7,R-514A,,,"{"kind":"flat","type":"REFRIGERANT","unit":null,"value":"R-514A","category":null}",R-514A,,,REFRIGERANT
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0d7437e8-cd80-4991-a5ef-c13c281ad238,b61b0c69-92a8-4e08-8820-3df2a71f2be9,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,957ef782-9909-6dd8-cef6-b2b55d74d2f1,Kilowatts per Ton of Refrigeration,"{"kind":"flat","type":"FULL LOAD EFF.","unit":"KW/TON","value":"0.5585","category":null}",0.5585,KW/TON,,FULL LOAD EFF.
0d101f96-3a86-4f34-bc2e-1d4a42f72082,6eb98e49-5b40-44de-9140-88c0c868b3d6,b61b0c69-92a8-4e08-8820-3df2a71f2be9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"CAPACITY","unit":"TONS","value":"1000","category":null}",1000,TONS,,CAPACITY
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0a4c9fe6-1c75-4fd9-84fa-a8bf399a1d48,b61b0c69-92a8-4e08-8820-3df2a71f2be9,98ac867b-876e-4aa2-a047-7bcb0772bfd9,Evaporator Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CHILLED WATER","unit":"GPM","value":"1706","category":"EVAPORATOR"}",1706,GPM,EVAPORATOR,CHILLED WATER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,fc1a49a1-03d6-4831-9c31-729f774923fd,b61b0c69-92a8-4e08-8820-3df2a71f2be9,73ddc16c-4478-45fd-8749-804f89230785,Leaving Chilled Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"42","category":"EVAPORATOR"}",42,°F,EVAPORATOR,WATER TEMP. (OUT)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,d39ec213-50e5-47ba-ab1a-eca96e8d6dc5,b61b0c69-92a8-4e08-8820-3df2a71f2be9,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.0001","category":"EVAPORATOR"}",0.0001,,EVAPORATOR,FOULING FACTOR
0d101f96-3a86-4f34-bc2e-1d4a42f72082,b79a0a5b-b5c6-4169-98fa-baddcaced63f,b61b0c69-92a8-4e08-8820-3df2a71f2be9,846559df-d7d1-4cf0-beac-3b721b2e26b1,Evaporator Pressure Drop,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"9.2","category":"EVAPORATOR"}",9.2,FT. WATER,EVAPORATOR,MAX PRESSURE DROP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,d9ab969b-ad4e-4b46-879a-9f7991f06192,b61b0c69-92a8-4e08-8820-3df2a71f2be9,b8ac822b-8eda-4a61-b3a9-1669fec966f3,Condenser Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"COND. WATER","unit":"GPM","value":"2786","category":"CONDENSER"}",2786,GPM,CONDENSER,COND. WATER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,c3101a6e-1712-4087-93b4-7349e872e6bb,b61b0c69-92a8-4e08-8820-3df2a71f2be9,ad914ddc-419a-4eb1-8be4-f84111e2628d,Entering Condenser Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"85","category":"CONDENSER"}",85,°F,CONDENSER,WATER TEMP. (IN)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,1a1c8bab-0d38-4f3a-a166-0761aba7edcd,b61b0c69-92a8-4e08-8820-3df2a71f2be9,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.00025","category":"CONDENSER"}",0.00025,,CONDENSER,FOULING FACTOR
0d101f96-3a86-4f34-bc2e-1d4a42f72082,78415b43-e16a-4af2-ba99-17a5029b34cd,b61b0c69-92a8-4e08-8820-3df2a71f2be9,efe25751-9934-4252-8ba6-80fc3beb6aa4,Condenser Pressure Drop,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"11.2","category":"CONDENSER"}",11.2,FT. WATER,CONDENSER,MAX PRESSURE DROP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,09106e33-299a-4d95-beba-ff08f3367d0a,b61b0c69-92a8-4e08-8820-3df2a71f2be9,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,,,"{"kind":"flat","type":"KW INPUT (MAX.)","unit":null,"value":"558.5","category":"ELECTRICAL"}",558.5,,ELECTRICAL,KW INPUT (MAX.)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,4f7a42ad-5e66-404d-9ec7-6285a1561366,b61b0c69-92a8-4e08-8820-3df2a71f2be9,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"873","category":"ELECTRICAL"}",873,AMPS,ELECTRICAL,MCA
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0d472f30-63b2-45c5-84a7-34d83dfc4e64,b61b0c69-92a8-4e08-8820-3df2a71f2be9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"VOLTS","unit":null,"value":"480","category":"ELECTRICAL"}",480,,ELECTRICAL,VOLTS
0d101f96-3a86-4f34-bc2e-1d4a42f72082,774789f0-f888-4edf-8f72-b263bf589bad,b61b0c69-92a8-4e08-8820-3df2a71f2be9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PHASE","unit":null,"value":"3","category":"ELECTRICAL"}",3,,ELECTRICAL,PHASE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,93497bff-252d-4a07-8692-4cb2441f6847,b61b0c69-92a8-4e08-8820-3df2a71f2be9,ad1042e7-eef7-4bf6-9c02-90e74ecc5e40,Minimum Part Load,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN. CAPACITY TURNDOWN","unit":"%","value":"10","category":null}",10,%,,MIN. CAPACITY TURNDOWN
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0b2cfec8-1c10-4ad7-ae63-d39964db4dd8,b61b0c69-92a8-4e08-8820-3df2a71f2be9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"OPER. WEIGHT","unit":"LBS.","value":"38,798","category":null}","38,798",LBS.,,OPER. WEIGHT
0d101f96-3a86-4f34-bc2e-1d4a42f72082,1b5c96ae-39c8-472b-bafa-37002826c58e,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"AHRI IPLV.IV","unit":null,"value":"0.3267","category":null}",0.3267,,,AHRI IPLV.IV
0d101f96-3a86-4f34-bc2e-1d4a42f72082,64c45c69-4ab0-4c5f-ad84-7bf5da43c8bd,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"56","category":"EVAPORATOR"}",56,°F,EVAPORATOR,WATER TEMP. (IN)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,9b45b09e-6663-41af-ba1f-36e91f62875d,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"EVAPORATOR"}",2,,EVAPORATOR,PASSES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,507fc2a0-7905-497c-a37c-ddc31d83b6dc,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"95","category":"CONDENSER"}",95,°F,CONDENSER,WATER TEMP. (OUT)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0e4fe8b2-4b5e-4c69-8a2c-9c6e37331c40,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"CONDENSER"}",2,,CONDENSER,PASSES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,77bcc3b0-95fc-41a4-b459-76c101d42283,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"1200","category":"ELECTRICAL"}",1200,AMPS,ELECTRICAL,MOCP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,e3589d32-8473-499a-91c6-aecd79933767,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"TRANE","category":null}",TRANE,,,REFERENCE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,3b448909-1845-41d0-8893-51b431a4ea0e,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"MODEL NO.","unit":null,"value":"WME092CDCSNA","category":null}",WME092CDCSNA,,,MODEL NO.
0d101f96-3a86-4f34-bc2e-1d4a42f72082,b8858185-21d6-4979-b050-27bb2385bb09,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"6","category":null}",6,,,NOTES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,3095a881-e86d-483d-86a0-ba4fdcb8f819,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,TYPE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,7cb15032-724b-4c5e-9634-77675e794cb0,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,f908aa91-dac7-4e9a-982d-87e786efaca7,R-514A,,,"{"kind":"flat","type":"REFRIGERANT","unit":null,"value":"R-514A","category":null}",R-514A,,,REFRIGERANT
0d101f96-3a86-4f34-bc2e-1d4a42f72082,c18acbb1-7b21-44ca-87ac-eda82485e425,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,957ef782-9909-6dd8-cef6-b2b55d74d2f1,Kilowatts per Ton of Refrigeration,"{"kind":"flat","type":"FULL LOAD EFF.","unit":"KW/TON","value":"0.5585","category":null}",0.5585,KW/TON,,FULL LOAD EFF.
0d101f96-3a86-4f34-bc2e-1d4a42f72082,99c3e1c1-619d-4225-9714-00990bfd1e65,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"CAPACITY","unit":"TONS","value":"1000","category":null}",1000,TONS,,CAPACITY
0d101f96-3a86-4f34-bc2e-1d4a42f72082,d1d68295-da8e-4ed2-9972-5b84d305b2d8,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,73ddc16c-4478-45fd-8749-804f89230785,Leaving Chilled Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"42","category":"EVAPORATOR"}",42,°F,EVAPORATOR,WATER TEMP. (OUT)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,d655e5c8-6145-4cae-8d23-dbdd5ffc6c0c,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.0001","category":"EVAPORATOR"}",0.0001,,EVAPORATOR,FOULING FACTOR
0d101f96-3a86-4f34-bc2e-1d4a42f72082,e224c25d-8d86-48c5-ae27-05914b0f5c2c,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,b8ac822b-8eda-4a61-b3a9-1669fec966f3,Condenser Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"COND. WATER","unit":"GPM","value":"2786","category":"CONDENSER"}",2786,GPM,CONDENSER,COND. WATER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,b78048eb-332e-4d3b-99b2-d117f1355b6f,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,ad914ddc-419a-4eb1-8be4-f84111e2628d,Entering Condenser Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"85","category":"CONDENSER"}",85,°F,CONDENSER,WATER TEMP. (IN)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,939e55a3-efcf-4d83-8e53-9380090b0a60,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,,,"{"kind":"flat","type":"KW INPUT (MAX.)","unit":null,"value":"558.5","category":"ELECTRICAL"}",558.5,,ELECTRICAL,KW INPUT (MAX.)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,fea4301a-39ad-41b7-8c93-9f6e646efbaa,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"VOLTS","unit":null,"value":"480","category":"ELECTRICAL"}",480,,ELECTRICAL,VOLTS
0d101f96-3a86-4f34-bc2e-1d4a42f72082,75167b3e-8203-4f6f-b302-9bc0a258ec22,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PHASE","unit":null,"value":"3","category":"ELECTRICAL"}",3,,ELECTRICAL,PHASE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,fd8b4f38-0521-4b6a-82b4-53f8e7b521fc,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,ad1042e7-eef7-4bf6-9c02-90e74ecc5e40,Minimum Part Load,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN. CAPACITY TURNDOWN","unit":"%","value":"10","category":null}",10,%,,MIN. CAPACITY TURNDOWN
0d101f96-3a86-4f34-bc2e-1d4a42f72082,9436a0fb-b506-40c5-ab27-4194fea627a1,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"OPER. WEIGHT","unit":"LBS.","value":"38,798","category":null}","38,798",LBS.,,OPER. WEIGHT
0d101f96-3a86-4f34-bc2e-1d4a42f72082,33885456-e1ea-4eb1-bbaf-0a1725763e5d,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"AHRI IPLV.IV","unit":null,"value":"0.3267","category":null}",0.3267,,,AHRI IPLV.IV
0d101f96-3a86-4f34-bc2e-1d4a42f72082,a1503321-502d-44dc-83f4-8d8622a591f7,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CHILLED WATER","unit":"GPM","value":"1706","category":"EVAPORATOR"}",1706,GPM,EVAPORATOR,CHILLED WATER
0d101f96-3a86-4f34-bc2e-1d4a42f72082,8a874985-faf0-4bb2-bace-5b7c7ec70372,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"56","category":"EVAPORATOR"}",56,°F,EVAPORATOR,WATER TEMP. (IN)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,8f4eb2b0-c6d0-4f11-9f63-11e126f5891a,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"EVAPORATOR"}",2,,EVAPORATOR,PASSES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,9c805b54-b237-4828-a37a-a12a97243818,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"9.2","category":"EVAPORATOR"}",9.2,FT. WATER,EVAPORATOR,MAX PRESSURE DROP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,0f16f01a-bdb7-4b79-b03e-ed4c243b1e77,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"95","category":"CONDENSER"}",95,°F,CONDENSER,WATER TEMP. (OUT)
0d101f96-3a86-4f34-bc2e-1d4a42f72082,466e7cfa-786b-448a-8a12-374780e2fa38,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.00025","category":"CONDENSER"}",0.00025,,CONDENSER,FOULING FACTOR
0d101f96-3a86-4f34-bc2e-1d4a42f72082,3cb368fa-55a6-4b7f-8d72-f897e937f5a6,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"CONDENSER"}",2,,CONDENSER,PASSES
0d101f96-3a86-4f34-bc2e-1d4a42f72082,496c835a-1423-4c6e-aae1-0d9729cc54fa,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"11.2","category":"CONDENSER"}",11.2,FT. WATER,CONDENSER,MAX PRESSURE DROP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,2bd0208a-756f-40cb-a138-11c372e5614b,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"873","category":"ELECTRICAL"}",873,AMPS,ELECTRICAL,MCA
0d101f96-3a86-4f34-bc2e-1d4a42f72082,7e54fca4-7b3d-4a7c-aa54-ea8819566044,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"1200","category":"ELECTRICAL"}",1200,AMPS,ELECTRICAL,MOCP
0d101f96-3a86-4f34-bc2e-1d4a42f72082,8422493d-2b22-4de6-a90a-dae381446217,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"TRANE","category":null}",TRANE,,,REFERENCE
0d101f96-3a86-4f34-bc2e-1d4a42f72082,10f2a107-5d57-4e4b-83fa-113744697449,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"MODEL NO.","unit":null,"value":"WME092CDCSNA","category":null}",WME092CDCSNA,,,MODEL NO.
0d101f96-3a86-4f34-bc2e-1d4a42f72082,ce225f7a-680c-4af5-bf81-be662b8410b2,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,NOTES
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,fc5fa310-ad3f-44be-a1ec-8142adfbe142,9be7de14-f056-4686-9f3e-b2f7014920ce,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,15aa9d0d-d83e-45a7-b7a4-bd1883f5a093,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-70","category":null}",GREENHECK SQ-70,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,fe5a8c39-87aa-430a-984d-b308e90f0fb3,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"YARD RESTROOM","category":null}",YARD RESTROOM,,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,b4add28d-c6e4-4214-ba79-417a2bc8740e,9be7de14-f056-4686-9f3e-b2f7014920ce,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"60","category":null}",60,CFM,,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,8d42d447-ae3e-4fc1-a56a-9128bd7bc154,9be7de14-f056-4686-9f3e-b2f7014920ce,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.20","category":null}",0.20,"WG,,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,fbe819d1-c59a-44e2-b0ce-c9453d143519,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"2","category":null}",2,,,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,eec4ee0f-f8a4-4a89-a0a6-de820466c9d3,9be7de14-f056-4686-9f3e-b2f7014920ce,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,6076d8ca-9393-4fc4-88ea-6e896bb7e254,9be7de14-f056-4686-9f3e-b2f7014920ce,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,514ce2cf-be96-44f8-9194-74a084c08d9e,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,329895b2-bd50-49e6-bc88-4dcfe19ed9a7,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.12","category":"Motor / Electrical"}",0.12,,Motor / Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,93b633b3-c56b-41d3-bb14-71c119246352,9be7de14-f056-4686-9f3e-b2f7014920ce,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1/15","category":"Motor / Electrical"}",1/15,HP,Motor / Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,4b8f7e0b-d201-4baa-80fc-d20aca8df96b,9be7de14-f056-4686-9f3e-b2f7014920ce,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor / Electrical"}",120,V,Motor / Electrical,Voltage
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,4de9622b-2950-492d-963f-8bf345dd0235,9be7de14-f056-4686-9f3e-b2f7014920ce,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Motor / Electrical"}",1,,Motor / Electrical,Phase
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,41bc9f3c-d608-4d7f-95c3-9384b6b9cebe,7f2bbdea-19c0-4538-b289-1276fd8572bb,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,6c2360e5-fa15-471a-a261-9b61cfcabf17,7f2bbdea-19c0-4538-b289-1276fd8572bb,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-70","category":null}",GREENHECK SQ-70,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,29e7ca67-6801-4bcd-9e8a-88cda3bcf658,7f2bbdea-19c0-4538-b289-1276fd8572bb,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"GATE HOUSE RRS","category":null}",GATE HOUSE RRS,,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,aa9d2616-a559-44e1-9b7d-af91b59e0def,7f2bbdea-19c0-4538-b289-1276fd8572bb,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"180","category":null}",180,CFM,,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f54df358-f094-428f-8aea-6a0562944209,7f2bbdea-19c0-4538-b289-1276fd8572bb,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.25","category":null}",0.25,"WG,,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,a139ae01-df90-4e7d-aac9-be81ca2302d7,7f2bbdea-19c0-4538-b289-1276fd8572bb,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"4.5","category":null}",4.5,,,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f8ad1ae0-d062-46f7-99c0-39bb98e6e1bf,7f2bbdea-19c0-4538-b289-1276fd8572bb,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,78cb345a-7c69-4f73-88e6-3738c0c6d976,7f2bbdea-19c0-4538-b289-1276fd8572bb,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,1542270a-aea2-492f-9d3f-2788ca65bf35,7f2bbdea-19c0-4538-b289-1276fd8572bb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,fe233b0f-e0e2-4b1d-8a17-38f4bbf3861b,7f2bbdea-19c0-4538-b289-1276fd8572bb,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.15","category":"Motor / Electrical"}",0.15,,Motor / Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,29911fc8-150f-417e-b039-3e5d5ca825b6,7f2bbdea-19c0-4538-b289-1276fd8572bb,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1/15","category":"Motor / Electrical"}",1/15,HP,Motor / Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,6b1cedd2-2dd5-4d47-b065-fb09290a9ecd,7f2bbdea-19c0-4538-b289-1276fd8572bb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor / Electrical"}",120,V,Motor / Electrical,Voltage
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,e7849725-0864-4593-8307-1f0b42488387,7f2bbdea-19c0-4538-b289-1276fd8572bb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Motor / Electrical"}",1,,Motor / Electrical,Phase
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,85bbb8fc-b23e-4499-afe0-501dc159836f,e1792b71-eaef-42d4-a496-49d008137965,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,330913df-d234-4603-8432-1bf7ee2e3331,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-140-VG","category":null}",GREENHECK SQ-140-VG,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,17b7e586-33b8-4459-b1dc-ce3d1e11ad45,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP OFFICE RETURN","category":null}",XP OFFICE RETURN,,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,c1cd80da-8351-4144-b6e2-9e6561280cae,e1792b71-eaef-42d4-a496-49d008137965,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2000","category":"Performance"}",2000,,Performance,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,71c528f3-3821-4f13-81a6-609c03bbea70,e1792b71-eaef-42d4-a496-49d008137965,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.80","category":"Performance"}",0.80,"WG,Performance,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,d7ae92e3-d370-4886-a43a-23095e19c04c,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"12.9","category":"Performance"}",12.9,,Performance,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,50328729-c048-4b00-9271-9cc1fda45dba,e1792b71-eaef-42d4-a496-49d008137965,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.55","category":"Motor/Electrical"}",0.55,,Motor/Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,507449b1-7118-4cf5-9139-1d70349785b0,e1792b71-eaef-42d4-a496-49d008137965,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"3/4","category":"Motor/Electrical"}",3/4,,Motor/Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f2d79015-be4c-44ca-b77a-ddac362d92c1,e1792b71-eaef-42d4-a496-49d008137965,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,93c96fb8-9cd0-49dc-919b-e4a54c9b2d6d,e1792b71-eaef-42d4-a496-49d008137965,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,b0b5e4b1-7685-41da-be91-45dd44e3344e,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,a31f4dc5-83ec-4106-8ac4-cafbd7c56226,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4","category":null}","2,4",,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,d5fdbd99-d649-4fbf-85ef-d4e1d3b1280e,dff0c373-7430-49ca-8848-82b757be5b82,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,11840600-0bb4-4852-beda-f5cf7df52926,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK RBS-3L72","category":null}",GREENHECK RBS-3L72,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,c233c0af-cb31-4add-8bba-2fcb870f65bb,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,0c9e528c-06f5-4483-9e69-97eb42ce1253,dff0c373-7430-49ca-8848-82b757be5b82,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,9d0ceb76-2cbe-4d88-9511-d67dc29a9497,dff0c373-7430-49ca-8848-82b757be5b82,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,b7c7ed05-c90f-4785-bab1-585a7c8ed611,dff0c373-7430-49ca-8848-82b757be5b82,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"49","category":"Performance"}",49,,Performance,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,63e70581-606a-40ed-ba61-902160f7bf67,dff0c373-7430-49ca-8848-82b757be5b82,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"14.30","category":"Motor/Electrical"}",14.30,,Motor/Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,e2f75f70-b2b3-424f-ac55-dd4fdc6c1704,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"15","category":"Motor/Electrical"}",15,,Motor/Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,3d2efcb4-6319-4be2-ac24-f7e997d92e76,dff0c373-7430-49ca-8848-82b757be5b82,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,23b097a4-f8fc-43cd-93cc-346dbeea1246,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,312cafc5-aeef-48ee-9d1c-c5f1fb6cd9bf,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,94b0633b-77d5-432d-a4ee-08d631bd520e,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,0d8066a8-6412-4d8c-97ab-09fc5b062cf9,5e6a5d74-14be-4974-a5d2-97c4a50913cd,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,4151693e-6aac-46b5-9e87-0ae948867422,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,2c817d9f-bc8f-4d38-b1c6-2ab8088607ad,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT (FUTURE)","category":null}",PAINT (FUTURE),,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,15cf5326-5373-4431-899a-668a5aa9202f,5e6a5d74-14be-4974-a5d2-97c4a50913cd,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f00bb8ca-5825-48cc-bcc3-3e0076abfd82,5e6a5d74-14be-4974-a5d2-97c4a50913cd,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,0fc873f0-321c-4584-8d85-da0f8da9ff05,5e6a5d74-14be-4974-a5d2-97c4a50913cd,823b0e18-fc4d-4f8a-a9a3-388e2734afa9,Sound Power,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":"Performance"}",35,,Performance,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f05e9ab4-a606-4b83-b1d8-d17b0afe6078,5e6a5d74-14be-4974-a5d2-97c4a50913cd,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"33.00","category":"Motor/Electrical"}",33.00,,Motor/Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f76fd647-b6fd-4fff-95f5-b5c0ed5d1935,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"40","category":"Motor/Electrical"}",40,,Motor/Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,9951f4fd-4a69-4866-8da5-b9c90215e6f5,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,2d8b20b1-14f3-4491-bc49-acfd35c6c725,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,7e85a323-c3fc-45d9-9681-f41bc53feefe,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"-","category":null}",-,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,d9a2d10d-6f04-48c5-aec8-679f6172d428,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"6","category":null}",6,,,Notes
