package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f7cdb25a-a99f-418d-b4a2-f93e4d0b0a36,d54669ec-8b71-471d-85f8-49fccbcaf750,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,6c3d73da-ae8e-44ab-b200-ec170de9a561,d54669ec-8b71-471d-85f8-49fccbcaf750,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,069545dc-2458-416a-bc8c-8ef457d21b45,d54669ec-8b71-471d-85f8-49fccbcaf750,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,8627bc2b-38da-4261-bb94-f8367a804877,174b89eb-f036-4457-8dd0-c35183fc519a,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,4d87df1a-5e62-48b1-a5f6-400d86458453,174b89eb-f036-4457-8dd0-c35183fc519a,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK RDU-48-621-VG","category":null}",GREENHECK RDU-48-621-VG,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,b7b79d72-4eee-47d3-a915-7c65d0448db8,174b89eb-f036-4457-8dd0-c35183fc519a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"MFG","category":null}",MFG,,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,eada5144-6f9c-4139-a6dd-1aed07afbe3d,174b89eb-f036-4457-8dd0-c35183fc519a,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"25000","category":"Performance"}",25000,,Performance,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,845ddbcb-caf9-427a-af35-3ad7d49cff12,174b89eb-f036-4457-8dd0-c35183fc519a,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,abc8ef4d-97ec-42b6-81ae-43da3b946213,174b89eb-f036-4457-8dd0-c35183fc519a,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"36","category":"Performance"}",36,,Performance,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,e7c73302-541e-4777-ba46-70af9bb8f07b,174b89eb-f036-4457-8dd0-c35183fc519a,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"3.40","category":"Motor/Electrical"}",3.40,,Motor/Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,9b64f73c-1994-4479-9c4d-126612575878,174b89eb-f036-4457-8dd0-c35183fc519a,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"5","category":"Motor/Electrical"}",5,,Motor/Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,43fca968-b224-436c-a94c-17a46cf771cd,174b89eb-f036-4457-8dd0-c35183fc519a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,c2701a74-644f-4529-8468-94666c81a243,174b89eb-f036-4457-8dd0-c35183fc519a,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,ecf79b2d-f243-437a-82e7-4e4253cc85e0,174b89eb-f036-4457-8dd0-c35183fc519a,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,8e906079-6b82-4cec-93e5-64484b65fb08,174b89eb-f036-4457-8dd0-c35183fc519a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,ff9c7e9a-7f23-49ea-b3d7-4cc6c0b5051a,3c5ba998-62fa-4237-97b6-d55ad7ead16d,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,da5c5d0e-3ea0-4e75-a8c3-46a0f7b15a09,3c5ba998-62fa-4237-97b6-d55ad7ead16d,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK RDU-48-621-VG","category":null}",GREENHECK RDU-48-621-VG,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,c6c35cef-141b-4122-9789-b21abfead7aa,3c5ba998-62fa-4237-97b6-d55ad7ead16d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"MFG","category":null}",MFG,,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,32147ae1-8c72-4eed-96d4-90a24052559a,3c5ba998-62fa-4237-97b6-d55ad7ead16d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"25000","category":"Performance"}",25000,,Performance,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,7eca512b-7dd4-45c8-8751-bb8a24cb0107,3c5ba998-62fa-4237-97b6-d55ad7ead16d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,4f43b50d-7fcd-485d-bfde-42ee136e76b9,3c5ba998-62fa-4237-97b6-d55ad7ead16d,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"36","category":"Performance"}",36,,Performance,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,3055fa7c-6696-4e15-b4ea-67bc822f0c4c,3c5ba998-62fa-4237-97b6-d55ad7ead16d,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"3.40","category":"Motor/Electrical"}",3.40,,Motor/Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,d0980fa0-5e29-441b-ae82-30ce48f68ad6,3c5ba998-62fa-4237-97b6-d55ad7ead16d,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"5","category":"Motor/Electrical"}",5,,Motor/Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,52a92fec-464b-49a7-8625-9c63c280fc6f,3c5ba998-62fa-4237-97b6-d55ad7ead16d,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,5c45dd89-4d9b-4f79-a63d-b45b31118167,3c5ba998-62fa-4237-97b6-d55ad7ead16d,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,037fe68e-b5b3-4632-8e6f-34a15f21d983,3c5ba998-62fa-4237-97b6-d55ad7ead16d,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,afceaeba-118b-4241-92fb-f67fe10ab651,3c5ba998-62fa-4237-97b6-d55ad7ead16d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,86c31313-219e-4d87-bb22-ed015f4b9c7f,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,e48ea3c4-7561-457e-95bd-1113ace8d490,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,05d24d02-d337-4a9a-83cf-f0a7035f6941,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,cdb617b2-4eeb-4847-b631-3cb7cbb5b900,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,586431a0-d2b8-44b9-ba0b-e1c660fe4561,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,7ed2aa94-bfdf-45a4-b2a5-e8d125e705f9,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":"Performance"}",35,,Performance,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,9182aab2-b30c-4baf-b202-049ccc150d6e,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"33.00","category":"Motor/Electrical"}",33.00,,Motor/Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,7a467717-3b48-4552-b601-7929b1139e74,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"40","category":"Motor/Electrical"}",40,,Motor/Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,343b74ca-908a-462a-9eaf-7c7ea9b066d3,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,1f44de86-5afc-4e36-9fee-370012c7bdc0,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,bd2439a2-93f0-459a-a929-7e2b00b915cc,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,07e5717b-d9cd-4218-90d4-2082737527f2,794c6b8b-a94d-4cdb-87f6-9b8437dfda87,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,2fbc6acd-dc42-4148-944d-eaef3582669c,508179ff-d892-4b99-829c-0c3b2f24c624,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,9dc06336-edda-4aab-b57f-7d7c46d5590a,508179ff-d892-4b99-829c-0c3b2f24c624,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,68ff06e1-6f39-466a-80a5-c33082395a99,508179ff-d892-4b99-829c-0c3b2f24c624,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT (FUTURE)","category":null}",PAINT (FUTURE),,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,431be1bd-b73d-4d90-969f-63ad8bfbd91b,508179ff-d892-4b99-829c-0c3b2f24c624,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,d29d465f-b5a2-4fbb-a468-cd38413e6daf,508179ff-d892-4b99-829c-0c3b2f24c624,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f09974bb-af7b-4eeb-bc38-64a9d1b067bf,508179ff-d892-4b99-829c-0c3b2f24c624,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":"Performance"}",35,,Performance,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,23aa4885-b8e3-4754-88ef-d80896e6d2b8,508179ff-d892-4b99-829c-0c3b2f24c624,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"33.00","category":"Motor/Electrical"}",33.00,,Motor/Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,bca0a2f6-0117-49c0-ac7f-4f50908114b4,508179ff-d892-4b99-829c-0c3b2f24c624,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"40","category":"Motor/Electrical"}",40,,Motor/Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,9674ebbd-2ef4-4a27-b001-a210b0913e81,508179ff-d892-4b99-829c-0c3b2f24c624,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,27735c32-f232-4c35-83e1-9a55c12a0254,508179ff-d892-4b99-829c-0c3b2f24c624,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,9e5a1a5c-8562-468c-bd0e-7c756524d7e2,508179ff-d892-4b99-829c-0c3b2f24c624,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"-","category":null}",-,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,a00868e2-b2b0-4ce7-9ce4-8034e42d1e4f,508179ff-d892-4b99-829c-0c3b2f24c624,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"6","category":null}",6,,,Notes
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,4dd2f31b-40f2-4d5c-9f88-0617ddc979b1,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MIXED FLOW INLINE","category":null}",MIXED FLOW INLINE,,,Type
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,34a27de3-288e-43a2-9e77-93a45a3b1307,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK MSX-P124-H32-MF","category":null}",GREENHECK MSX-P124-H32-MF,,,Manufacturer & Model
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,f2575c7b-dba9-46bc-94e8-e5e5aee588da,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CA MAKEUP","category":null}",CA MAKEUP,,,Service
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,6d77adfe-7f67-4b0a-99fa-3a83491c828d,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"10000","category":"Performance"}",10000,,Performance,CFM
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,3a55c1e6-d712-4d09-a9a9-147a6b5209c4,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"1.00","category":"Performance"}",1.00,"WG,Performance,S.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,26995fca-1107-4b04-8ae0-450806df5d63,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"22","category":"Performance"}",22,,Performance,Max. Sones
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,178c4261-3752-4b90-ac9a-16bd09ce9e93,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"2.80","category":"Motor/Electrical"}",2.80,,Motor/Electrical,Max. BHP
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,7afb4f97-2b84-4859-9490-02e4b334c477,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"5","category":"Motor/Electrical"}",5,,Motor/Electrical,H.P.
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,6c6b6193-3909-4aa9-8a95-5f76bdf56613,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,1527fa25-854c-4286-98ff-f82ecea02071,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,e66fd002-c166-4261-8de6-7e9d0eddec60,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
ca5a5ae5-0bde-49ac-b474-4c1a596b3b8b,348a126f-04bd-44ac-9900-11e82f1d1dc6,74b1c6c2-3435-4860-9ca4-bef6a2165cd1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4,9","category":null}","2,4,9",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,af2e8bca-96ca-4b7b-91dc-19dbbcb5c296,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"RECEPTION","category":null}",RECEPTION,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,098b7d0b-6865-4957-8eec-a6c858ac93f2,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SINGLE ZONE VAV","category":null}",SINGLE ZONE VAV,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,264068d5-19dc-411b-9cb3-152286400f95,3727d81e-23aa-431c-af04-f8a2dde4751e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"17,000","category":null}","17,000",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,35157447-e6c9-4504-92c0-b319d4e214a1,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"450","category":"O.A. CFM"}",450,CFM,O.A. CFM,Min
6e69cda5-898e-48ae-9a12-d2a355442f82,3ebd7325-0b2b-4f35-86e5-15a120348e8f,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"600","category":"O.A. CFM"}",600,CFM,O.A. CFM,Max
6e69cda5-898e-48ae-9a12-d2a355442f82,ca4497da-337d-4439-bad0-492adae3aa58,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"105","category":"Ambient"}",105,°F,Ambient,DB
6e69cda5-898e-48ae-9a12-d2a355442f82,e51bc87f-9842-4bc6-8ebb-2b884b423d1e,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
6e69cda5-898e-48ae-9a12-d2a355442f82,52fde63d-642c-48aa-b64a-11ff34fdb640,3727d81e-23aa-431c-af04-f8a2dde4751e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"in. wg","value":"1.4","category":null}",1.4,in. wg,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,3a529e80-e8d7-4f14-b8a5-4500696e0fa3,3727d81e-23aa-431c-af04-f8a2dde4751e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TOP","category":"Discharge Plenum"}",TOP,,Discharge Plenum,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,e4d4ca08-cc45-4ae0-be53-661cac689509,3727d81e-23aa-431c-af04-f8a2dde4751e,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"70\"x30\"","category":"Discharge Plenum"}",70"x30",,Discharge Plenum,Size
6e69cda5-898e-48ae-9a12-d2a355442f82,368002f7-92a3-4133-803b-cdc77c69f097,3727d81e-23aa-431c-af04-f8a2dde4751e,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,217aefce-d555-48ae-9ff3-a4fc84307c2a,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,7614c17e-4447-441c-bebe-e0bcecdd7f83,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1 / M401","category":"Fan"}",1 / M401,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,782a99bb-fe07-4941-a234-76cd13d9694e,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1,672","category":"Fan"}","1,672",RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,1ee7e31b-9af8-47f1-a85f-a595ebf36a10,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"7.18","category":"Fan"}",7.18,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,3e7ef752-dd3b-4f33-90ce-080694006f50,3727d81e-23aa-431c-af04-f8a2dde4751e,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"11.6","category":"Fan"}",11.6,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,6862378a-7975-434c-862c-e2c501377036,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"2","category":"Fan"}",2,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,09c04a26-9a1c-4b76-b583-7eacf454d9f8,3727d81e-23aa-431c-af04-f8a2dde4751e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,faec8efd-a404-48a5-ad7e-5d31e446129a,3727d81e-23aa-431c-af04-f8a2dde4751e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,63d4db00-97f3-4172-8eef-591d7649433c,3727d81e-23aa-431c-af04-f8a2dde4751e,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,93bf9da5-6663-4a4c-9339-150821bc6f4a,3727d81e-23aa-431c-af04-f8a2dde4751e,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,26ae872a-ad4c-4240-b0ab-25dc9a144f24,3727d81e-23aa-431c-af04-f8a2dde4751e,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"17,000","category":"Cooling Coil"}","17,000",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,edd7e2ad-9d1a-4872-905b-a292562d16c3,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB/WB)","unit":"°F","value":"74.1 / 59.5","category":"Cooling Coil"}",74.1 / 59.5,°F,Cooling Coil,Ent Air (DB/WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,41ab061f-5bd5-4d70-ac84-bfe180fdc1ba,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB/WB)","unit":"°F","value":"54.5 / 51.5","category":"Cooling Coil"}",54.5 / 51.5,°F,Cooling Coil,Leaving Air (DB/WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,077f1611-1f85-4221-8ee7-f11d9a45b5bf,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
6e69cda5-898e-48ae-9a12-d2a355442f82,bcb68f27-4f45-4c90-b31e-410edd32a30f,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.45","category":"Cooling Coil"}",0.45,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,2f06a8c7-8ddd-4c24-bb48-c3bb7621d6cb,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"52.5","category":"Cooling Coil"}",52.5,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,c7f5757a-f967-4224-b2c3-adfd2e95e723,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"8.5","category":"Cooling Coil"}",8.5,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,a739ee9c-f463-4445-91d0-4f0dc3ed23a2,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
6e69cda5-898e-48ae-9a12-d2a355442f82,a9895bef-1a70-4f99-a509-22f7bf65206d,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Fins (Per IN)","unit":null,"value":"11","category":"Cooling Coil"}",11,,Cooling Coil,Fins (Per IN)
6e69cda5-898e-48ae-9a12-d2a355442f82,4187fa56-1572-4364-ab32-33d11f120325,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,57b9effa-b95e-42ed-a008-55edd10bf6d7,3727d81e-23aa-431c-af04-f8a2dde4751e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"373.4","category":"Cooling Coil"}",373.4,MBH,Cooling Coil,Total Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,74c0c6d9-04c4-46a3-a3a7-ddf2beb40809,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"363.7","category":"Cooling Coil"}",363.7,MBH,Cooling Coil,Sens. Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,acc624a6-9e41-473a-9e17-06f1b5c90b3f,3727d81e-23aa-431c-af04-f8a2dde4751e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC - SCR","category":"Reheat Coil"}",ELEC - SCR,,Reheat Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,2383b777-7735-49c2-a9ce-53a5384dbb74,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8,500","category":"Reheat Coil"}","8,500",CFM,Reheat Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,722e1858-51fe-4059-b8b8-cdbd4daf12e1,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB)","unit":"°F","value":"55.0","category":"Reheat Coil"}",55.0,°F,Reheat Coil,Ent Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,156b8025-565b-40af-82e4-1a858556e6c5,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"85.0","category":"Reheat Coil"}",85.0,°F,Reheat Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,c0fa52a4-156a-4dd0-8290-1f5046e3abd5,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Reheat Coil"}",500,FPM,Reheat Coil,Max Face Vel
6e69cda5-898e-48ae-9a12-d2a355442f82,c358574b-380e-4de9-ab5f-a8da44c82783,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.25","category":"Reheat Coil"}",0.25,in. water,Reheat Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,25b21779-f1b8-4949-b7c3-21e2aa0eb4ce,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"kW","unit":"kW","value":"80.7","category":"Reheat Coil"}",80.7,kW,Reheat Coil,kW
6e69cda5-898e-48ae-9a12-d2a355442f82,effe0283-14a8-4bf3-a6a9-579676ae3987,3727d81e-23aa-431c-af04-f8a2dde4751e,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,c3d75461-516e-4c09-8339-c163f2e30af7,Standard Mixing Section,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,5a9f2b80-c8f9-4597-af5b-1fb6df5423d0,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"END - 12\"x12\"","category":"Inlet Section"}",END - 12"x12",,Inlet Section,OA Inlet
6e69cda5-898e-48ae-9a12-d2a355442f82,54a211c9-07cd-4dff-8a91-de2a32d0b799,3727d81e-23aa-431c-af04-f8a2dde4751e,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,e7acdc90-b1f2-407e-9a94-a05bd41a6be1,Top Return,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"TOP - 70\"x30\"","category":"Inlet Section"}",TOP - 70"x30",,Inlet Section,RA Inlet
6e69cda5-898e-48ae-9a12-d2a355442f82,b9ca09ab-e8e1-4832-a928-ff023f03ce81,3727d81e-23aa-431c-af04-f8a2dde4751e,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,85405611-f171-4178-80cc-9f065500b785,3727d81e-23aa-431c-af04-f8a2dde4751e,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,3e7c058a-6bd5-47d9-be5c-0ee8e9b92b60,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,2b3c498b-ae60-4ae0-bc36-83817be38294,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,56e62e91-2e8b-4f27-9c16-39a7a3f87ffc,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,c18acca5-1903-4f12-a080-c53b971adb0e,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.09","category":"Inlet Section"}",0.09,in. wg,Inlet Section,Max. Init. Filter PD
6e69cda5-898e-48ae-9a12-d2a355442f82,47d85b9e-ee02-4173-b99a-9d49b15cb46a,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,3eff764a-997a-4504-a32a-8f9854a676a0,3727d81e-23aa-431c-af04-f8a2dde4751e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,252600be-7a8c-4a1e-a4b7-765682585a39,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,3","category":null}","2,3",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,d8ca31d5-ec55-4329-bc84-619b4b4f0594,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,f8f4b265-3b25-422b-8cf7-bdf318b22683,be64e01f-1162-4f57-9eac-536149161575,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,fdbb9ba7-de86-44eb-b0d8-44f163ab4fab,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,3aaa6abb-2163-4588-a7a9-ccda6f2f3dd1,be64e01f-1162-4f57-9eac-536149161575,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,b69f01b5-1a2a-4b8f-a289-8cc0e6f20dad,be64e01f-1162-4f57-9eac-536149161575,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,39e944a4-2579-4c84-bb10-6e089801b9de,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,b11f8cad-cd15-49d5-9027-78884f0faae4,be64e01f-1162-4f57-9eac-536149161575,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,da468c36-a428-4517-a98a-c7820fb90f98,be64e01f-1162-4f57-9eac-536149161575,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,db4c3dca-bce3-430d-96d6-783aa646143d,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,97eb3f98-c272-410a-bf35-4af751b41b95,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,ee326a74-d3cb-436c-a9c2-2f1f38a4ebce,be64e01f-1162-4f57-9eac-536149161575,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,a341d317-c66f-442a-be37-5d315807d483,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,02f69ebb-7b60-4813-82c2-86ebfe475f0e,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,05cb908f-7ca5-48cb-9a21-5efe79f443b7,be64e01f-1162-4f57-9eac-536149161575,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,772a52d8-3f28-4100-a68b-fcaf50420a69,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,67156328-9c19-4144-8873-6695f61ba57d,be64e01f-1162-4f57-9eac-536149161575,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,5e978c10-5f00-4019-8c03-04e5042cbd9f,be64e01f-1162-4f57-9eac-536149161575,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,369a87aa-06ca-4205-a051-0b5310dff417,be64e01f-1162-4f57-9eac-536149161575,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,6e941e68-8249-46ef-a75b-e49c28312e4a,be64e01f-1162-4f57-9eac-536149161575,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,07b55132-a527-4dca-86fa-c629bf3ef0ee,be64e01f-1162-4f57-9eac-536149161575,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,d5ed8748-8c56-46c3-a068-af6577be9190,be64e01f-1162-4f57-9eac-536149161575,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,62b5f4ba-b59c-41d7-acc6-a6fb7d19c67e,be64e01f-1162-4f57-9eac-536149161575,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,339416ba-fd93-4147-89b5-0bf2a18a9101,be64e01f-1162-4f57-9eac-536149161575,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,4d59a59c-69df-452f-ba2e-3d0446edba4f,be64e01f-1162-4f57-9eac-536149161575,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,378875ff-c5fa-4b20-a752-dfadc8f0985b,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,4dfbec11-fe5a-4666-851c-09b640da909a,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,1003fac5-8f47-4fed-be38-cde3a07c32c5,be64e01f-1162-4f57-9eac-536149161575,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,8e2838ec-48cc-43ab-b2b1-4437239ee0e1,be64e01f-1162-4f57-9eac-536149161575,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,14dc9250-00f6-4642-a33a-21ce9a66c141,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,d43420c3-9686-450c-8b09-4a153bacb156,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,e7cfa608-3919-4c1a-bf18-c9ee61e26be6,be64e01f-1162-4f57-9eac-536149161575,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,1f86107b-f0b7-4164-b71f-ddffaa2f646c,be64e01f-1162-4f57-9eac-536149161575,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,c9295e9b-4d1c-41a3-9f59-306e579b7059,be64e01f-1162-4f57-9eac-536149161575,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,fc95a3f2-3500-4326-bc73-5259321e6e1f,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,527ef81a-b401-4314-9f39-656e959202af,be64e01f-1162-4f57-9eac-536149161575,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,c7d6bebb-5e0e-4de1-829a-d729d7fa5698,be64e01f-1162-4f57-9eac-536149161575,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,c79ea00a-ff87-45f2-a3e5-b02279488105,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,22a427aa-8976-4c63-8e3e-0b0531ff3b64,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,91c5ce01-ff9f-4b35-a17d-f0834b81ff2c,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,9977e08e-5369-424e-bef6-e72e9a24380d,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,8acd1457-ccbc-4206-982f-cec1bdfbfb95,be64e01f-1162-4f57-9eac-536149161575,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,e9cc5a2e-6130-46c5-a721-0e969826f38e,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,cc3558e6-3d6d-4dec-8da8-92d8461b682a,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,201eed8d-45d7-4b89-92c2-55bb77e92794,be64e01f-1162-4f57-9eac-536149161575,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,31979327-b825-4f91-bced-f245a1535093,be64e01f-1162-4f57-9eac-536149161575,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,33ad7db1-9742-4466-b425-1372156e347a,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,da520c1e-d6c6-4500-a10f-658f4924da47,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,7ee60306-1391-487c-bf48-999dd7d58505,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,b9aa9395-ed42-4cb9-a38a-5fac65d37412,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,91d959b2-842a-42fb-9c59-df53bec63e90,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,30cb2453-6d59-45c0-8bab-890659cb96e1,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,343357f0-3e55-4fef-acb0-0185d86c9f9a,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,88accbfd-9dae-4864-8d48-37ed100fe337,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,34c35617-fd7c-41b3-86ed-3b091d95b8a8,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,cd7e5908-791e-4a5c-b456-d0811ad0a410,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,85905f99-8e74-44bd-ab9e-a84ed5fd553e,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,e7674c98-4424-4304-808a-f3e6c58d62c0,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,b2a22fd8-d84f-4d0d-ba9f-b5f8d39b012a,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,bfe485dc-700a-48fc-a9ef-01ce0f3c6cc3,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,0f4bb23e-3956-4941-9018-cc408827f3d6,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,bb0cac57-059d-4828-ab82-775ebd0caf5f,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,96bbaad8-61a8-4150-a14d-616f583ed3df,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,f924804f-a21d-4f62-90ce-6ded8d04e1af,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,d619cf6f-d2e6-42a0-9641-86e9c995a8ea,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
