package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6e69cda5-898e-48ae-9a12-d2a355442f82,fb554b3c-316b-426d-a246-05eba92df9a4,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,d70662a5-0191-430f-a358-6746a5aac92b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,0268b269-3e35-40f5-8c3b-d4d295d96c4b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,1172a52a-15a8-43e9-a2e2-9506e8a675d5,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,436c9a33-e0da-4685-96af-db75c5559a0d,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,bec9c7e2-b976-41bb-be91-35793e053d13,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,623ca7d4-81f0-4f6a-8b55-e58558a625db,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,efeb78cb-ad04-4336-8ea4-c46193536532,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,5b034826-25de-43a4-a815-d0935309b046,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,9052f2ab-5f91-43c9-b891-7158487e551e,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,8facdb51-e0e9-45fc-9d39-e5b598dc41df,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,9a4b0e5c-b597-4d02-a217-5bb0812d7a5b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,6b51f983-47b2-4020-82bf-081c14db9f9b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,81f53c4c-f14c-4700-99bd-36a4d725163e,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,c5508328-e92b-4396-a7e7-c6bbb4bb3c24,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,d63f9ba0-9824-4ab6-b217-2e28322de443,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,efb91f81-20f8-401d-a426-781da30a6e90,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,96d999c3-4d79-4223-aee7-c2bfcbd9a4c7,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,b066cdea-73cc-430b-aba1-92de052d1d4b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,7632bc5e-5ced-4961-b87c-3e18ab173593,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,1d806229-3b26-4f12-9823-41b3d47d6ece,V-Bank,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,5bb7f4c6-cc86-4369-b8d5-3bcf47ca525d,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,f390dd1b-c9c4-4b32-af80-3be1c2c38741,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,00240ccf-ec50-4afe-8606-b44ddd445034,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,ec963674-18bf-4df7-8941-717f134eac6b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,edf34446-33f3-4525-8554-427ee7bf7c20,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,4e7a7df7-e613-445e-b279-12867f86a76d,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,07041e74-5f33-4e87-bfc4-b3e01951d247,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,88e68e1c-319a-4611-a136-e8cc7c9d719c,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,edfb20a3-979f-4d84-bbec-7b91bf3ffcf1,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,ef50b0ce-19e7-4a7d-81da-094c86cc3a4e,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Unit Height","unit":"FT","value":"40","category":null}",40,FT,,Unit Height
6e69cda5-898e-48ae-9a12-d2a355442f82,c5695c46-9760-4c9f-87c1-ee01f295c0d9,9013892d-d2d8-46cc-aeda-29b3c5e3319c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Ext. Static Press","unit":"IN. W.C.","value":"0.3","category":"Fan Section"}",0.3,IN. W.C.,Fan Section,Ext. Static Press
6e69cda5-898e-48ae-9a12-d2a355442f82,d5f71748-bb7a-42b7-b096-06a36ec1ce15,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Fan Drive","unit":null,"value":"ECM","category":"Fan Section"}",ECM,,Fan Section,Fan Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,f99aae45-5c22-493b-94e3-fc56d3f598da,9013892d-d2d8-46cc-aeda-29b3c5e3319c,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP (Per Fan)","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,Fan HP (Per Fan)
6e69cda5-898e-48ae-9a12-d2a355442f82,97e8bed3-d7a1-4cf6-a178-b3912840bea0,9013892d-d2d8-46cc-aeda-29b3c5e3319c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Fan Section"}",PLENUM,,Fan Section,Fan Type
6e69cda5-898e-48ae-9a12-d2a355442f82,c417a0fe-7172-42a4-8623-ac914ccd7b0d,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Fan Wall Arrangement","unit":null,"value":"2X4","category":"Fan Section"}",2X4,,Fan Section,Fan Wall Arrangement
6e69cda5-898e-48ae-9a12-d2a355442f82,17698e0b-756d-45a0-b730-8da1ef9d07cb,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum OA CFM","unit":"CFM","value":"9,167","category":"Fan Section"}","9,167",CFM,Fan Section,Minimum OA CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,e6a958a5-2f9c-47f4-8b40-1fe64af71b36,9013892d-d2d8-46cc-aeda-29b3c5e3319c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"58,450","category":"Fan Section"}","58,450",CFM,Fan Section,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,476224d5-c63c-42d3-ae44-794cd5c103a5,9013892d-d2d8-46cc-aeda-29b3c5e3319c,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Cooling Coil Type","unit":null,"value":"CHW","category":"Cooling Section"}",CHW,,Cooling Section,Cooling Coil Type
6e69cda5-898e-48ae-9a12-d2a355442f82,210d8c3f-149d-4d7f-9661-d8ba10dba8de,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"84.3","category":"Ent Air (DB/WB)"}",84.3,,Ent Air (DB/WB),DB
6e69cda5-898e-48ae-9a12-d2a355442f82,2af33df7-7add-40c2-b9d9-6987540cf935,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"68.5","category":"Ent Air (DB/WB)"}",68.5,,Ent Air (DB/WB),WB
6e69cda5-898e-48ae-9a12-d2a355442f82,fe4136f8-b6e1-423f-970c-72ca2f095b9f,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"58","category":"Leaving Air (DB/WB)"}",58,,Leaving Air (DB/WB),DB
6e69cda5-898e-48ae-9a12-d2a355442f82,d2e4254a-495e-42d8-bb52-6f2e44801347,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"57","category":"Leaving Air (DB/WB)"}",57,,Leaving Air (DB/WB),WB
6e69cda5-898e-48ae-9a12-d2a355442f82,7a63e4e0-c671-4eff-98c6-4be73028ef40,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Section"}",500,FPM,Cooling Section,Max Face Vel
6e69cda5-898e-48ae-9a12-d2a355442f82,687accc0-e19c-4729-b8d8-c2fbbd3079f7,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"IN. WATER","value":"0.314","category":"Cooling Section"}",0.314,IN. WATER,Cooling Section,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,33fe7fee-a285-4af6-abbe-30e8a5690d4f,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"GPM F/14 Temp. Rise","unit":null,"value":"298","category":"Cooling Section"}",298,,Cooling Section,GPM F/14 Temp. Rise
6e69cda5-898e-48ae-9a12-d2a355442f82,9dbe5189-38b3-437f-a2cf-9a1879169262,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"18.78","category":"Cooling Section"}",18.78,FT,Cooling Section,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,5d3a75fe-c2a9-46eb-9562-0af24486bd70,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Rows/Fins"}",3,,Rows/Fins,Rows
6e69cda5-898e-48ae-9a12-d2a355442f82,7d9b88ba-3236-46e4-ab70-8eff8bd4dc25,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Fins","unit":"Per In","value":"11","category":"Rows/Fins"}",11,Per In,Rows/Fins,Fins
6e69cda5-898e-48ae-9a12-d2a355442f82,58eeefe6-555c-44b0-909c-27f48280b7ce,9013892d-d2d8-46cc-aeda-29b3c5e3319c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"2096","category":"Cooling Section"}",2096,MBH,Cooling Section,Total Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,799fe8aa-0a9f-45c7-823a-c3ea6b280dae,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"1534","category":"Cooling Section"}",1534,MBH,Cooling Section,Sens. Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,d5ed7cac-e94e-4092-94fc-a8b7469e0421,9013892d-d2d8-46cc-aeda-29b3c5e3319c,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,,,,,"{"kind":"flat","type":"Heating Coil Type","unit":null,"value":"NAT GAS","category":"Heating Section"}",NAT GAS,,Heating Section,Heating Coil Type
6e69cda5-898e-48ae-9a12-d2a355442f82,3f49741e-9a7d-4d08-be04-7e5158867028,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Max Gas Operating Pressure","unit":"PSI","value":"5","category":"Heating Section"}",5,PSI,Heating Section,Max Gas Operating Pressure
6e69cda5-898e-48ae-9a12-d2a355442f82,b34bcb8e-e055-43db-987e-a73b4da05d98,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":null,"value":"65","category":"Heating Section"}",65,,Heating Section,Ent Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,e4fcaa94-81de-4e8f-bc7c-fb7527315267,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":null,"value":"85","category":"Heating Section"}",85,,Heating Section,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,5cf0fe6b-0fe2-4a60-a501-e890d65eb18f,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Input (Min)","unit":"MBH","value":"1800","category":"Heating Section"}",1800,MBH,Heating Section,Total Input (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,41f6ff7c-7c14-4762-a5fb-2afe6a39adbb,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"1440","category":"Heating Section"}",1440,MBH,Heating Section,Total Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,03eb61a6-7c21-44cf-b27d-96c743174e05,9013892d-d2d8-46cc-aeda-29b3c5e3319c,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,6e24bb10-b16b-425e-9e50-5956f1966488,9013892d-d2d8-46cc-aeda-29b3c5e3319c,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Filter MERV","unit":null,"value":"MERV 8","category":"Inlet Section"}",MERV 8,,Inlet Section,Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,429b6da2-6e24-40b6-9b70-2641dc0c89bb,9013892d-d2d8-46cc-aeda-29b3c5e3319c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,d106af18-a898-4cdf-8d19-e736e854e1e9,9013892d-d2d8-46cc-aeda-29b3c5e3319c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,0382b556-c8cd-474b-b9f3-0ae46455faef,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"42.3","category":"Electrical"}",42.3,A,Electrical,MCA
6e69cda5-898e-48ae-9a12-d2a355442f82,5f99f778-4714-4b86-b2cb-27a28701daa1,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"45","category":"Electrical"}",45,A,Electrical,MOCP
6e69cda5-898e-48ae-9a12-d2a355442f82,e0bf35a0-319d-48e4-b7a9-1d4f8f38defd,9013892d-d2d8-46cc-aeda-29b3c5e3319c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"JOHNSON AIR ROTATION","category":null}",JOHNSON AIR ROTATION,,,Manufacturer
6e69cda5-898e-48ae-9a12-d2a355442f82,d20af442-bd74-454c-ae37-0c33e6365036,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,c738df47-37d1-4400-87f8-51abaeaf909e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"XP","category":null}",XP,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,20f9387a-f328-49ca-bc59-ddd3deb82679,75ff6afb-7565-482f-89c6-1bf04f6bbffc,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MECHANICAL ROOM","category":null}",MECHANICAL ROOM,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,05f4068b-dce9-4409-abe7-2b1529b5deb2,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,a093ab6d-d6c5-4cb3-9fda-b1b9bb04248e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"14,500","category":null}","14,500",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,79e8f0f3-98cd-4ee7-be61-1ee58d65260c,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5500","category":null}",5500,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,4b6e4bf7-d6a0-4aa2-8681-def392a9931c,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,5f405e82-6002-49e7-8118-979e00d729e0,75ff6afb-7565-482f-89c6-1bf04f6bbffc,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,29efe5fd-ab89-46ea-90ad-1690e0eb14bc,75ff6afb-7565-482f-89c6-1bf04f6bbffc,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,fb832147-0781-4c1f-825e-0891a13458e9,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,688db8e0-4e49-4490-b68b-95cf2f9eaa0b,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M401","category":"Fan"}",1/M401,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,ad0375ed-c99d-44a5-a556-49cd38ea8feb,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"2914","category":"Fan"}",2914,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,f6d640cc-fc13-40c4-94b9-65d6dca1b3de,75ff6afb-7565-482f-89c6-1bf04f6bbffc,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"6","category":"Fan"}",6,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,01a1762c-9cfd-4cd6-91e9-7fddf79c9560,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"2.52","category":"Fan"}",2.52,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,193c66b1-3af6-4de7-906a-a047108a8d9b,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"6","category":"Fan"}",6,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,6469e961-1434-4269-a08b-4cb2ff53d9cd,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"3.3","category":"Fan"}",3.3,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,7a256f44-6f7c-421c-ad42-114d5dd954cc,75ff6afb-7565-482f-89c6-1bf04f6bbffc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,c8b962bd-97ac-4d89-a43e-10155f9f023e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,b9c24add-1570-48a7-8267-a74e1e21939c,75ff6afb-7565-482f-89c6-1bf04f6bbffc,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,efe3bb23-88dc-4e45-adfd-d72a1a0db710,75ff6afb-7565-482f-89c6-1bf04f6bbffc,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,5f504e1f-9c4e-4399-a6f5-59d42f7610b0,75ff6afb-7565-482f-89c6-1bf04f6bbffc,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"14,500","category":"Cooling Coil"}","14,500",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,e89e10f9-7567-459d-8bb2-e3678924774a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"89.6","category":"Cooling Coil"}",89.6,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,cd9d92a2-7998-4833-95d5-371ef19bdf91,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.8","category":"Cooling Coil"}",68.8,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,60581c51-5ddb-4143-813c-90263265d9fe,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"55","category":"Cooling Coil"}",55,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,7a8bd2bc-7ab7-4ff6-a1ee-0e82868ceb2a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"54","category":"Cooling Coil"}",54,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,e81018b0-c284-4b17-8753-cd73653b951b,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,221e9f27-999b-4810-94e4-61d5d75f865a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.71","category":"Cooling Coil"}",0.71,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,b4fb79d5-c1f9-4923-ac6a-19a20e392696,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"96.1","category":"Cooling Coil"}",96.1,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,d18c0a28-b43c-4861-9159-21665c5a87a4,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"13.4","category":"Cooling Coil"}",13.4,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,375d3bd3-8809-406f-915e-7ee0eae7163e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"6 / 10","category":"Cooling Coil"}",6 / 10,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,4376f8b5-e043-459a-8ad8-33f5ec2beb93,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,771974e3-87f3-43fc-baa7-d7239151843a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"672.7","category":"Cooling Coil"}",672.7,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,5a6f37b8-4d3d-461e-bc3f-32b6b8917a44,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"541.8","category":"Cooling Coil"}",541.8,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,fcf2a3b6-f93d-45bf-abca-6a7995b952ae,75ff6afb-7565-482f-89c6-1bf04f6bbffc,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,1b25035d-718b-4077-9fd6-10012e3ab99a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,3355fdbb-c4bf-47c7-9240-d6fd709bfa4d,75ff6afb-7565-482f-89c6-1bf04f6bbffc,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,cdd3a6e6-efdb-4328-9570-b6778652de6e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,4a6168a3-f626-415b-908a-25e60cf853bc,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,eca63855-7a27-41d1-bbe8-ec1ec22106f8,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"4\" PLEATED","category":"Inlet Section"}",4" PLEATED,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,a87d9522-fef3-4ea9-a95e-8e0778e5aeac,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Inlet Section"}",13,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,b08a32e8-6189-4368-a983-c1629ac76cfd,75ff6afb-7565-482f-89c6-1bf04f6bbffc,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,870cc009-6c60-4cfb-81e7-d4932280bc4e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,0f208537-c2cc-4374-b215-a40d2815243e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,7664dc98-bbdb-44d1-8c06-4211465fd934,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,b2569039-fe8f-4940-88d6-bae8199f4d3d,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,a94684ee-ce72-4886-bd88-2577ce8cebb0,75ff6afb-7565-482f-89c6-1bf04f6bbffc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,a240e5f2-c94b-4001-aaf9-bd3a1720add6,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,6d2f40dd-83c9-4f52-8098-f2dea3dee0d2,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,6c73029b-ff44-46fe-94c1-2acac4b5800c,e3ca96ea-5191-49fb-819f-72ff2708a5ba,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,6b3822ca-a9f4-4145-8fe4-ed2b31668f9b,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,0b72bf3f-72f2-4dec-9a4a-c868e9aab29e,e3ca96ea-5191-49fb-819f-72ff2708a5ba,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,b020bbba-96e7-429c-b3a5-2818183175cb,e3ca96ea-5191-49fb-819f-72ff2708a5ba,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,89546bd0-ef18-4cc8-855a-3ae6de549e31,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,0035d558-9530-4381-bebb-a1c900526c80,e3ca96ea-5191-49fb-819f-72ff2708a5ba,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,a163ffa6-f766-4179-9b63-558a2967a4ce,e3ca96ea-5191-49fb-819f-72ff2708a5ba,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,c404c7a3-1169-43c7-aae9-5f934823019d,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,6b5eb997-8bda-432c-82eb-d822895890ae,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,dccb03ee-e70a-4ef1-83c8-52710c6cb4e2,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,6fc93bd4-6322-4d5d-b582-9dbae5521f31,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,983c0179-c345-4c91-ad73-ebef40f9a29a,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,d0b68431-2241-4127-942b-054407c6b699,e3ca96ea-5191-49fb-819f-72ff2708a5ba,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,bd8eeb01-202d-4408-9971-c1c198539475,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,a75f93e6-7d15-448a-b39b-f53795317ae4,e3ca96ea-5191-49fb-819f-72ff2708a5ba,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,836b0c55-1c3c-448a-add4-8f7d4442c580,e3ca96ea-5191-49fb-819f-72ff2708a5ba,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,4189160a-de42-4e4b-8aed-c1b8db788789,e3ca96ea-5191-49fb-819f-72ff2708a5ba,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,2b19f023-e178-4f12-8ab9-a8602346d09d,e3ca96ea-5191-49fb-819f-72ff2708a5ba,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,5a5951e5-6d56-4362-b8e8-2aedbccea268,e3ca96ea-5191-49fb-819f-72ff2708a5ba,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,3eddba0a-5cb7-4fbc-b46c-066d34d564da,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,b14fe2cb-a162-439d-976a-e4b2f748a7f8,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,4edf57b8-01a3-4efd-b20e-e0c8e2fd346c,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,0ebf870e-bf64-4e04-80dc-573fbb786140,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,9f2f6d20-7530-43ef-957f-cb10fdd3058e,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,6ba49b2a-524c-4a1d-86d6-d7e0b92b534c,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,efff6eb0-45dd-4c53-bb93-083fe7770805,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,ec85a495-281f-4390-94f1-0081c1af11f3,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,4d035831-a84a-4ca4-b510-2ae9b0edd46c,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,0d09a623-a84e-42d4-97b7-358ecc9471a8,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,fc9a5ba0-35e1-4985-b44b-20df96b72440,e3ca96ea-5191-49fb-819f-72ff2708a5ba,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,df0cf24a-06d0-4d45-bb07-c2df34d1ec38,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,5264e9d2-9a04-448f-a7fc-35ca0b263f66,e3ca96ea-5191-49fb-819f-72ff2708a5ba,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,cbfb1b3f-7e5a-40c9-86e1-a2a4a659efc2,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,bcee663b-2e81-4e3b-831f-bc81da71cbf8,e3ca96ea-5191-49fb-819f-72ff2708a5ba,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,d5ed8e02-df47-4f56-9b39-028a5ab4c28b,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,ed856e69-3726-47df-a13d-65c5219cf93d,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,a5015fea-8179-4e46-9b20-b76cc953157e,e3ca96ea-5191-49fb-819f-72ff2708a5ba,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,1d806229-3b26-4f12-9823-41b3d47d6ece,V-Bank,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,5650a882-4275-4bba-add9-4d1877f9d320,e3ca96ea-5191-49fb-819f-72ff2708a5ba,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,9065c5a8-0ce5-45f4-ba80-58e399782e18,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,5cebe6d3-8729-4f9f-bf1c-1455d573927f,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,971ba208-1621-4c34-9d41-4276cd0f1751,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,6ce63da0-b224-4bbb-ad6b-97dce6c0edf8,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,8b98eed7-ba7a-498d-8041-3c8b03751fae,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,853d0749-35b8-4740-b264-f278a1d49ad0,e3ca96ea-5191-49fb-819f-72ff2708a5ba,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,b9c4a3ea-1420-4759-9ffd-3f8bc54fbda3,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,5e2af928-6272-45c3-95b2-2f3ae68e3116,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MFG WELFARE","category":null}",MFG WELFARE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,0f3afa4d-aeec-476e-a454-cceb90763ee3,686e3142-9255-4c24-963f-9825abbeb78e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,40ec299b-2b45-4e27-9299-52db5282b0cc,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,caa1b6df-e6fc-4c98-b1fa-d718b8185e58,686e3142-9255-4c24-963f-9825abbeb78e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"4,800","category":null}","4,800",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,0a963766-5f34-43aa-b323-4dd301d5db53,686e3142-9255-4c24-963f-9825abbeb78e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"1400","category":null}",1400,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,4c68915e-7bbc-4560-a419-99c9bb35d54c,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,366abe68-4995-4291-ad70-7674015fdceb,686e3142-9255-4c24-963f-9825abbeb78e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"1","category":null}",1,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,d36dc13a-91be-4615-940c-21be546f4ddd,686e3142-9255-4c24-963f-9825abbeb78e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,9253bbdf-7ca2-430d-8c80-480dd6293384,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,53813c97-8a42-48b0-96a9-e58fef6681b4,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M403","category":"Fan"}",1/M403,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,f260def6-4427-4790-a6ef-007cb998de7e,686e3142-9255-4c24-963f-9825abbeb78e,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"2723","category":"Fan"}",2723,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,39375af6-59b9-4a45-b7f2-bc66552c1e0a,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2","category":"Fan"}",2,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,8bf60aa7-1939-4e77-984d-f13c5fa2eea0,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"2.07","category":"Fan"}",2.07,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,6bec5ff3-fd73-49d3-bea6-1149a2c49795,686e3142-9255-4c24-963f-9825abbeb78e,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"2","category":"Fan"}",2,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,96356f66-cba4-494e-a3a0-2dee75e50c55,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"2.3","category":"Fan"}",2.3,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,dcc4f651-153d-4c8a-9de5-9e9f05c59c63,686e3142-9255-4c24-963f-9825abbeb78e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
