package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6e69cda5-898e-48ae-9a12-d2a355442f82,0040fe53-55e0-4721-b1b6-4e4c3530b8fa,686e3142-9255-4c24-963f-9825abbeb78e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,2c5e8451-a27f-441c-84b9-b531f0fd6b7d,686e3142-9255-4c24-963f-9825abbeb78e,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,f2ed38fc-73ac-4859-a42d-737722752fde,686e3142-9255-4c24-963f-9825abbeb78e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,26975aa5-671c-4ba8-8146-e1e8afe37bfc,686e3142-9255-4c24-963f-9825abbeb78e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,800","category":"Cooling Coil"}","4,800",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,ed4734d1-c392-4ab4-82da-8643fd63256e,686e3142-9255-4c24-963f-9825abbeb78e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"83.8","category":"Cooling Coil"}",83.8,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,d4b9b67f-1875-48fc-9d01-c5be6759b921,686e3142-9255-4c24-963f-9825abbeb78e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"67.3","category":"Cooling Coil"}",67.3,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,449d37d0-5450-4107-8f66-a903f0b4f65a,686e3142-9255-4c24-963f-9825abbeb78e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"55","category":"Cooling Coil"}",55,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,0a266e14-253b-4018-8efa-33eaacd4ceeb,686e3142-9255-4c24-963f-9825abbeb78e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"54","category":"Cooling Coil"}",54,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,7f4f2651-42f9-4b8d-80af-8abf4e0861b0,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,0bd74463-b9dd-4293-82a2-24d32c424bf3,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.71","category":"Cooling Coil"}",0.71,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,db666a1f-49bd-4e08-bbb5-b99c5aa9d5f8,686e3142-9255-4c24-963f-9825abbeb78e,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"28.2","category":"Cooling Coil"}",28.2,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,ea73f330-e531-4ccd-93ab-41711f65c3c6,686e3142-9255-4c24-963f-9825abbeb78e,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"9.5","category":"Cooling Coil"}",9.5,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,8615057e-e7c4-421f-b3aa-776a568b5f67,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"6 / 10","category":"Cooling Coil"}",6 / 10,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,ed86ff31-3492-4ceb-8865-41114f6f95c7,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,df1582da-6bd7-4b55-94f4-f519dd2d6f79,686e3142-9255-4c24-963f-9825abbeb78e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"197.1","category":"Cooling Coil"}",197.1,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,c629e5f7-9387-44c0-bafa-f4c9ed3778ec,686e3142-9255-4c24-963f-9825abbeb78e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"149.3","category":"Cooling Coil"}",149.3,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,599ccd8e-7e73-4454-8537-cefaa68f094e,686e3142-9255-4c24-963f-9825abbeb78e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,b550e2a1-7707-4df1-9ce4-db307d173ad0,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,acf2a17f-65e7-4295-a046-e84209e9685e,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,14862c5d-7840-4aed-b242-868aa6f0ead4,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,02701a2d-84c9-4d37-b490-5e3ada420dc0,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,cc4f5e7a-2f2b-4368-afbe-ecfb868b4de8,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"4\" PLEATED","category":"Inlet Section"}",4" PLEATED,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,aa8fe4ba-8591-4035-a3fc-64c2fe00ee47,686e3142-9255-4c24-963f-9825abbeb78e,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Inlet Section"}",13,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,b94c9f7b-6998-48b7-a705-7d80ec3c8eea,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,b8b42835-3f11-4785-8a06-285da625caca,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"20\"X20\"","category":"Inlet Section"}",20"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,ffb5ca7b-eefb-4ca8-a5f2-ec208c767de6,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,bc946241-6803-4c92-a84c-ce9d0d4c2210,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,1ab621aa-64d3-4595-9869-b80ac0659b6f,686e3142-9255-4c24-963f-9825abbeb78e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,8a93690a-cdcd-4aa2-97db-84a7214b62cf,686e3142-9255-4c24-963f-9825abbeb78e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,79f691c3-8ceb-49ce-96ca-899870b6130b,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5","category":null}","1,2,3,5",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,8956bbb2-6707-4040-93e1-53ff71be3d20,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"PAINT SPOT COOLING","category":null}",PAINT SPOT COOLING,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,6d69cbb6-baf0-44de-adec-02f7f197f417,6544b52e-0b63-4719-8d58-f36a5a242c61,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"POWDER STORAGE","category":null}",POWDER STORAGE,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,011bd771-3e18-4125-85f7-c25d39d9aba1,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,1284ebf6-e659-444c-9af2-23eb22265536,6544b52e-0b63-4719-8d58-f36a5a242c61,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"16,000","category":null}","16,000",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,c60b4190-2183-4bbf-845a-3ab68478b91b,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,4de05035-a70f-4772-b8ab-3c10d5bba74b,6544b52e-0b63-4719-8d58-f36a5a242c61,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"3","category":null}",3,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,7c116b6b-425f-4631-8187-d35ef525a1bd,6544b52e-0b63-4719-8d58-f36a5a242c61,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,b521a730-5c64-41ad-bb3e-9c284571fd04,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,c049402c-5740-47a4-b20d-06cbef4c0182,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M409","category":"Fan"}",1/M409,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,499af729-e4ee-47b5-a62c-8d458a51503c,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"3080","category":"Fan"}",3080,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,ade625da-f2a9-4f88-a3f8-a0f3e6e2bd52,6544b52e-0b63-4719-8d58-f36a5a242c61,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"6","category":"Fan"}",6,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,975f98d5-57b7-4224-9b47-f1970b837c11,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"2.99","category":"Fan"}",2.99,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,5c90c6b8-5634-4d8f-9972-df4cfdc166c6,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"6","category":"Fan"}",6,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,1be0e876-8da7-4773-bc74-c20fe90a05d7,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"4.4","category":"Fan"}",4.4,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,c69795cf-c474-4d20-b7af-7628f564d724,6544b52e-0b63-4719-8d58-f36a5a242c61,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,b68bac39-b89c-44b2-8622-cae94acd513d,6544b52e-0b63-4719-8d58-f36a5a242c61,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,691c3319-f812-4146-90be-5e927f40a5e5,6544b52e-0b63-4719-8d58-f36a5a242c61,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,edccf438-1697-47e0-93f4-a207a4d93a17,6544b52e-0b63-4719-8d58-f36a5a242c61,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,ee2b1417-cb88-42c6-ad05-d35cf4958ec3,6544b52e-0b63-4719-8d58-f36a5a242c61,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"16,000","category":"Cooling Coil"}","16,000",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,3b17a012-b604-400c-9f78-2a7389402310,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"105","category":"Cooling Coil"}",105,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,c5c12979-5390-4931-b8df-a24a21bce329,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"78","category":"Cooling Coil"}",78,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,09b0aa30-b405-4ae4-81ca-eb040809dd45,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"65","category":"Cooling Coil"}",65,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,e656ddf1-edcb-4c7e-810c-b4dbb5738e72,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"65","category":"Cooling Coil"}",65,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,9212866a-037e-4504-92d5-5069b1a41bd2,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,c35d9c08-bf49-4bf9-ac38-d38bebe616c5,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.49","category":"Cooling Coil"}",0.49,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,7f9b4d1f-676b-443b-b45b-8b308bcf3c06,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"115.8","category":"Cooling Coil"}",115.8,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,36b724be-53a3-4a04-b702-3da502f8a0d8,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"11.2","category":"Cooling Coil"}",11.2,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,05927ec1-ded6-4cea-ad8e-5efc9eb53886,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"4 / 11","category":"Cooling Coil"}",4 / 11,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,c16b76b4-4e64-442c-b726-7b362e6c6b63,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,dbdf9e50-51d6-47ac-bb4a-0cc32dc11794,6544b52e-0b63-4719-8d58-f36a5a242c61,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"810.6","category":"Cooling Coil"}",810.6,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,eb6447b8-c2d6-40d6-a562-995d677cc970,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"691.2","category":"Cooling Coil"}",691.2,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,7de4505e-1496-45dd-bd08-223848e0ae95,6544b52e-0b63-4719-8d58-f36a5a242c61,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,3dbf3eff-294a-4071-85c5-da08530f7069,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,9b3381fe-8b27-4dcd-bfc3-0e7b9dfff714,6544b52e-0b63-4719-8d58-f36a5a242c61,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,e1fbd3b8-c7a3-4e6c-82f6-f731a511b9a0,6544b52e-0b63-4719-8d58-f36a5a242c61,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,03658fe5-b6d7-423b-90df-38838588d7f7,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,1fba3327-b813-4dad-9aa9-a0a5133086d3,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"4\" PLEATED","category":"Inlet Section"}",4" PLEATED,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,2e80542d-704d-4ba8-96a6-6069d15fa605,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Inlet Section"}",13,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,26b5a79c-206d-4f6f-8e91-be0c6809ea1d,6544b52e-0b63-4719-8d58-f36a5a242c61,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,0dba595d-a02d-47a1-8976-1f57c6ea46d9,None,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"NO","category":"Inlet Section"}",NO,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,81242441-1ef3-4622-8437-74f53ec48b56,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,5ae24034-603a-4279-b77c-4f0d1ff22654,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,b7ac8c26-c535-4071-b067-b2efb77e74a0,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,15a4a255-c08d-4a0c-8246-b1c71eb8106b,6544b52e-0b63-4719-8d58-f36a5a242c61,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,25944a9b-0dd7-49c6-b1d8-6c87ce8e47cd,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3,4,7","category":null}","3,4,7",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,8c15c955-a6f0-4bbb-b6a8-4fca4f9cf1de,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"AUDITORIUM","category":null}",AUDITORIUM,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,f3b925d4-9065-4597-94d9-93ce7499aef3,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SINGLE ZONE VAV","category":null}",SINGLE ZONE VAV,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,659a3f34-8609-4ceb-b678-129c22809715,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"9,350","category":null}","9,350",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,868c2fe0-1ce6-4c88-b58c-64336de90791,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"400","category":"O.A. CFM"}",400,CFM,O.A. CFM,Min
6e69cda5-898e-48ae-9a12-d2a355442f82,5c4e7719-c2aa-4f7e-a63b-735233f3789d,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"1,400","category":"O.A. CFM"}","1,400",CFM,O.A. CFM,Max
6e69cda5-898e-48ae-9a12-d2a355442f82,247b36df-cc17-4c36-b0c8-4441c1244900,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"105","category":"Ambient"}",105,°F,Ambient,DB
6e69cda5-898e-48ae-9a12-d2a355442f82,8c01fe29-d965-4d4e-92a0-8e2bd78ef863,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
6e69cda5-898e-48ae-9a12-d2a355442f82,71655a03-5871-416c-9bf6-7eeb5bb97bd1,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"in. wg","value":"0.9","category":null}",0.9,in. wg,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,d59983ef-3886-4439-954b-bff4fd0cb36d,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TOP","category":"Discharge Plenum"}",TOP,,Discharge Plenum,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,7ffa1d4a-2220-4e41-9051-344fb8aca0db,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"48\"x28\"","category":"Discharge Plenum"}",48"x28",,Discharge Plenum,Size
6e69cda5-898e-48ae-9a12-d2a355442f82,27b2ef8e-b07d-4fc9-91b0-e25663b084b5,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,387618d3-3f75-42f7-a031-447d105bc058,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,7ff4f007-2087-4b71-9187-417a1edfc04b,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1 / M401","category":"Fan"}",1 / M401,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,9c30b559-bb8d-434f-89b8-5263328e283b,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"2,028","category":"Fan"}","2,028",RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,0aa0dba3-fc6e-44da-90cf-b70c92a4a1f2,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2.90","category":"Fan"}",2.90,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,d01ecbea-1ca3-46e2-813f-751920c54922,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"3.5","category":"Fan"}",3.5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,e27312be-ec5a-4b6d-a6a6-7e38116b19df,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"2","category":"Fan"}",2,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,1876fe4b-fb0f-4222-b8fb-7c8b03ec7144,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,35f7e7e8-c928-4be7-929d-c1b70e214644,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,b3a88eed-7e4f-431f-94e9-05f6f45d0068,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,bbb9f37b-087d-4b82-a471-f4d45b48ce0d,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,10d9b58d-aec6-48af-a0be-c64b26d1a32f,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"9,350","category":"Cooling Coil"}","9,350",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,8a6c23f1-f94f-47b8-b970-424d5d5d8dae,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB/WB)","unit":"°F","value":"78.1 / 64.5","category":"Cooling Coil"}",78.1 / 64.5,°F,Cooling Coil,Ent Air (DB/WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,f3441742-d672-4571-b0cd-130cb3a8511e,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB/WB)","unit":"°F","value":"54.1 / 53.0","category":"Cooling Coil"}",54.1 / 53.0,°F,Cooling Coil,Leaving Air (DB/WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,79cdcc30-fab7-4516-a0a3-ba01d2e86dc6,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
6e69cda5-898e-48ae-9a12-d2a355442f82,f6068777-c25b-46b4-851e-79f48f8cb47e,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.54","category":"Cooling Coil"}",0.54,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,0118b8da-9da2-4531-8637-f1851d37c49d,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"45.5","category":"Cooling Coil"}",45.5,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,66d3f23e-df20-4330-ac42-f001b2bcfe97,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"11.7","category":"Cooling Coil"}",11.7,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,5f1520b5-01e9-4517-b5f9-9daefa0ae53a,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"6","category":"Cooling Coil"}",6,,Cooling Coil,Rows
6e69cda5-898e-48ae-9a12-d2a355442f82,cfa59588-9df8-4939-af95-65146c744ef3,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Fins (Per IN)","unit":null,"value":"8","category":"Cooling Coil"}",8,,Cooling Coil,Fins (Per IN)
6e69cda5-898e-48ae-9a12-d2a355442f82,fdf8ad3e-279d-4837-8572-c8e45d2118f6,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,53218638-229e-4214-9bf7-e1340ae7aab8,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"318.0","category":"Cooling Coil"}",318.0,MBH,Cooling Coil,Total Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,3140745c-87d5-4e11-b046-085d4073dd16,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"244.9","category":"Cooling Coil"}",244.9,MBH,Cooling Coil,Sens. Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,d80c8c19-c484-4f4a-9232-4310a383896e,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,3b0b6a78-b155-478a-847f-896acb1ea93a,Electric Heating Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC - SCR","category":"Reheat Coil"}",ELEC - SCR,,Reheat Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,0ac5664d-f5f8-41e4-b2b3-fd1a42fe9a20,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,700","category":"Reheat Coil"}","4,700",CFM,Reheat Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,691d4dc9-74c4-4d98-91a9-ec33f30c55f2,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB)","unit":"°F","value":"55.0","category":"Reheat Coil"}",55.0,°F,Reheat Coil,Ent Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,6f418e6f-f480-4055-a368-9cf4235db9ae,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"85.0","category":"Reheat Coil"}",85.0,°F,Reheat Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,3cd5f5a7-c65c-456c-9395-8cf05550887a,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Reheat Coil"}",500,FPM,Reheat Coil,Max Face Vel
6e69cda5-898e-48ae-9a12-d2a355442f82,d24ace62-e627-40d7-8886-5de660b662a8,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.25","category":"Reheat Coil"}",0.25,in. water,Reheat Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,47c11580-5e04-4af4-b751-f62b2a469922,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"kW","unit":"kW","value":"44.6","category":"Reheat Coil"}",44.6,kW,Reheat Coil,kW
6e69cda5-898e-48ae-9a12-d2a355442f82,0e34037a-b2ae-48ce-9e78-dad4e23ea5ba,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,6ecdeae7-51d0-464f-8725-ee6fc0df2623,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"END - 24\"x12\"","category":"Inlet Section"}",END - 24"x12",,Inlet Section,OA Inlet
6e69cda5-898e-48ae-9a12-d2a355442f82,cfd6e755-b8e1-4cf0-9b2e-eac7cacdc437,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,e7acdc90-b1f2-407e-9a94-a05bd41a6be1,Top Return,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"TOP - 48\"x28\"","category":"Inlet Section"}",TOP - 48"x28",,Inlet Section,RA Inlet
6e69cda5-898e-48ae-9a12-d2a355442f82,671fd356-28eb-496c-892f-2306b09e9c8a,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,4ef8470c-7aea-4ae2-98fe-cc4b11035367,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,b26e3260-8853-4591-9679-0d30c30eac92,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,e745a9e1-f4df-487d-8025-3cf9a5e38a6e,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,ddf2e483-6a0e-460a-b8c8-22c3781545a7,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,afa5b4f6-7c73-4452-bafa-304a8d7b6b7b,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.09","category":"Inlet Section"}",0.09,in. wg,Inlet Section,Max. Init. Filter PD
6e69cda5-898e-48ae-9a12-d2a355442f82,953c82dc-be8a-47b0-962d-18fd790f6f28,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,889daf7f-dee2-44a1-9392-fdd7a45ee0a7,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,c259c490-543e-48e9-a8a9-04a0189b374e,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,3","category":null}","2,3",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,4c44e401-57c9-405d-9437-63d0dcd3d409,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"OFFICE 1","category":null}",OFFICE 1,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,4fd20d00-b007-4775-9fe7-371724de4b17,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"VAV","category":null}",VAV,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,1d8ce4ad-6bf5-40c2-bba2-c9879fdc2ec6,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"6,850","category":null}","6,850",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,de6d85b4-b009-40ae-bcde-6cb88ca7d703,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"400","category":"O.A. CFM"}",400,CFM,O.A. CFM,Min
6e69cda5-898e-48ae-9a12-d2a355442f82,bfbcf4d3-2e5d-4df4-abe4-1d222a45ef87,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"700","category":"O.A. CFM"}",700,CFM,O.A. CFM,Max
6e69cda5-898e-48ae-9a12-d2a355442f82,f2ec6b9b-b8d9-4e7c-b630-d2c2ea081f2a,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"105","category":"Ambient"}",105,°F,Ambient,DB
6e69cda5-898e-48ae-9a12-d2a355442f82,71c23aea-31a1-4291-82f2-2253125b198d,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
6e69cda5-898e-48ae-9a12-d2a355442f82,1e53f4c6-283c-484a-b78b-6ee1388dcf75,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"in. wg","value":"1.5","category":null}",1.5,in. wg,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,11a7e500-2567-428b-adea-77d43f26294b,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"BOTTOM","category":"Discharge Plenum"}",BOTTOM,,Discharge Plenum,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,a9ce52b1-1df5-462d-a0ba-8a36a8961f44,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,16645129-16a3-4517-8ffe-07e1583d302a,Face Dimensions,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"42\"x24\"","category":"Discharge Plenum"}",42"x24",,Discharge Plenum,Size
6e69cda5-898e-48ae-9a12-d2a355442f82,e4bc40af-6df8-4e7f-860a-b71fdb5c64b1,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,c949f1a3-7d94-41ff-b1bc-cdac1c31fb2d,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,174cf1c7-38d8-4be7-afe0-a5feab78bc6d,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1 / M404","category":"Fan"}",1 / M404,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,f21afda0-298e-468e-ad66-105ff960ef38,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1,819","category":"Fan"}","1,819",RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,c9480a0f-15c8-44f5-abc7-ce00eb3005fe,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2.12","category":"Fan"}",2.12,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,cd26b6de-b51b-4284-8433-1d45e35852c8,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"3.5","category":"Fan"}",3.5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,e6671f49-aab2-465f-af33-b38645f9f315,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"2","category":"Fan"}",2,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,6205c312-f824-48ba-b443-07096e22b3ca,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,e2df9618-e8e1-43e5-8d52-c8b5a4a60923,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,0d8b5fc9-4331-48b3-9400-5e179d358afd,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,cd82ab9d-4c65-41b4-9580-0f1fbc1f99d3,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,119fc7c4-44c1-4b26-a389-4a7df3c02fab,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"6,850","category":"Cooling Coil"}","6,850",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,5bcdef26-724d-4123-94d3-beda7fa2b295,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB/WB)","unit":"°F","value":"73.0 / 58.0","category":"Cooling Coil"}",73.0 / 58.0,°F,Cooling Coil,Ent Air (DB/WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,ca22a125-c1db-4432-b640-aa59617aab93,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB/WB)","unit":"°F","value":"50.6 / 48.9","category":"Cooling Coil"}",50.6 / 48.9,°F,Cooling Coil,Leaving Air (DB/WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,0753c770-6b8b-4a04-8cdd-55b27d5a7ef0,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
6e69cda5-898e-48ae-9a12-d2a355442f82,2691c97a-590e-421d-9a6c-236acf7f5759,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.41","category":"Cooling Coil"}",0.41,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,a31c42da-8507-4794-a9fa-c338c79a4375,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"25.7","category":"Cooling Coil"}",25.7,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,48a7cf7c-14a7-424b-8e8b-504e116e27e1,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"6.3","category":"Cooling Coil"}",6.3,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,ec7eb422-8503-4ee1-b1d7-6db071e3f981,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"6","category":"Cooling Coil"}",6,,Cooling Coil,Rows
6e69cda5-898e-48ae-9a12-d2a355442f82,65fe9bdc-3a27-4c8e-8447-d2b62ad9d566,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"Fins (Per IN)","unit":null,"value":"9","category":"Cooling Coil"}",9,,Cooling Coil,Fins (Per IN)
6e69cda5-898e-48ae-9a12-d2a355442f82,0197ea27-ece1-4c06-911b-55577f215599,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,695a555e-84bf-4f9f-b92f-99d0cd498d98,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"173.8","category":"Cooling Coil"}",173.8,MBH,Cooling Coil,Total Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,6f1efb16-e25b-4177-a74c-068c395bba61,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"168.1","category":"Cooling Coil"}",168.1,MBH,Cooling Coil,Sens. Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,3e9822a2-467d-4331-a364-4993c276bfc9,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"N/A","category":"Reheat Coil"}",N/A,,Reheat Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,7f9d3e57-c96b-4061-a3b1-b8d56cb99a46,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,893b1f2a-5fea-4760-b976-f095b5982df6,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"END - 14\"x12\"","category":"Inlet Section"}",END - 14"x12",,Inlet Section,OA Inlet
6e69cda5-898e-48ae-9a12-d2a355442f82,d588ec0f-6dc7-42d0-b03c-59f800bbaf30,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,cf6a2891-6356-402d-8018-fe60d20bc3c6,Bottom Return,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"BOTTOM - 42\"x24\"","category":"Inlet Section"}",BOTTOM - 42"x24",,Inlet Section,RA Inlet
6e69cda5-898e-48ae-9a12-d2a355442f82,e5fa3138-6b49-4b9e-a0e2-17b0f237355a,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,ae2cf63a-7eed-464c-a149-b7220274c899,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,9016f5eb-ef6c-4bff-ba3e-8bebde1ee173,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,0cfb60d1-28ae-467a-bba6-bc8c4eaae85a,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,3590fccd-5c91-40d6-bcdf-54db8d0e547a,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,8aaeeb3d-e0f5-4949-9451-36550f78df0c,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.08","category":"Inlet Section"}",0.08,in. wg,Inlet Section,Max. Init. Filter PD
6e69cda5-898e-48ae-9a12-d2a355442f82,52b17976-128b-4e7c-9ccf-b64dce02df58,a4337c3d-99c5-4653-bcf9-f03fe8915fbd,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
