package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6e69cda5-898e-48ae-9a12-d2a355442f82,8465742a-e96f-44d1-a6ce-ee026683e732,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"174.3","category":"Cooling Coil"}",174.3,MBH,Cooling Coil,Total Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,30e4ebdc-1772-48a0-bdf7-351088f3d529,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"131.0","category":"Cooling Coil"}",131.0,MBH,Cooling Coil,Sens. Output (Min)
6e69cda5-898e-48ae-9a12-d2a355442f82,14d13dbc-85b3-4292-b86d-224079dc9f49,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"N/A","category":"Reheat Coil"}",N/A,,Reheat Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,536ab25c-d019-4fbe-9cdf-12cd99d1e930,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,34b1d342-69d0-4c13-accb-46d1054f55af,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"END - 26\"x16\"","category":"Inlet Section"}",END - 26"x16",,Inlet Section,OA Inlet
6e69cda5-898e-48ae-9a12-d2a355442f82,315694c3-896d-4efd-9212-5348c804a2c1,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,cf6a2891-6356-402d-8018-fe60d20bc3c6,Bottom Return,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"BOTTOM - 26\"x18\"","category":"Inlet Section"}",BOTTOM - 26"x18",,Inlet Section,RA Inlet
6e69cda5-898e-48ae-9a12-d2a355442f82,a09f4726-8cf8-427f-8b02-f9e86484f9a0,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,160b893a-eb2a-4c5a-af68-90627c84248a,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,0c0f2851-3552-4050-818f-8b726f87629e,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,291f1b7a-17aa-44af-acc5-51e64eabdea1,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,6a7ae8f3-ad8b-402b-a193-31da733e2e23,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,bc41f36f-c537-4b80-a76c-71e84d221a1e,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.07","category":"Inlet Section"}",0.07,in. wg,Inlet Section,Max. Init. Filter PD
6e69cda5-898e-48ae-9a12-d2a355442f82,6258cd25-cfbd-4643-af85-56ae5cac871e,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,67f0c73b-7d2e-432c-af74-ad0b5648a771,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,47304636-1037-4d66-b50c-f5ad0ddcb943,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,7e47faa5-8a4f-4968-a4c9-215738a944ec,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,c9ff4f19-e999-439f-b5c6-39b6166e6949,7f5646ea-7d56-4a74-ac35-a4f7987807e8,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,7fe94d6d-9be9-41e3-a8f4-c6ae16545e55,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,23cf6349-0115-435f-8ad8-7d1fa8bc58f1,7f5646ea-7d56-4a74-ac35-a4f7987807e8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,40037d45-8c37-4b4c-8fe1-fc77a13a5b08,7f5646ea-7d56-4a74-ac35-a4f7987807e8,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,ce32127c-e470-4271-8cf1-5a7850b0316f,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,2f0195e7-af08-473c-8a2b-c89c060f973b,7f5646ea-7d56-4a74-ac35-a4f7987807e8,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,be65a8fc-5384-4726-b029-5b0db23a47fb,7f5646ea-7d56-4a74-ac35-a4f7987807e8,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,a14db663-542d-4f7d-ad69-dc2806f18ec3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,f26d0fe6-b0e9-42f3-abba-5d7cda102331,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,cc30910b-db3c-43fd-b2fc-24af9502d246,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,9eef0f3b-a4d5-4b91-b428-d787ac4f4c88,7f5646ea-7d56-4a74-ac35-a4f7987807e8,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,0bea75d4-adcb-4d22-8b94-f5e5fa164df3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,2642bdfa-1806-4c36-b889-fcb2e29d5b6d,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,f141787c-e26a-4568-bab0-ea029a11f924,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,98367194-b456-44ad-ab43-6ee29a9f8f3a,7f5646ea-7d56-4a74-ac35-a4f7987807e8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,acb7756c-7992-4d73-9860-dc5b6f399ec3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,02d33e7a-f6c4-46c9-a13a-1af283b7759c,7f5646ea-7d56-4a74-ac35-a4f7987807e8,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,796a367c-f5e3-4842-a58b-1ffa221c8c55,7f5646ea-7d56-4a74-ac35-a4f7987807e8,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,e3002ee6-1916-4c4f-835a-b543b2f6ab46,7f5646ea-7d56-4a74-ac35-a4f7987807e8,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,5a67e294-8225-416d-8ed8-c03b3dc14b2e,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,d43598dd-a833-47c7-8d79-5016dbc811ee,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,a1b97de8-1b97-49bd-85b6-1e7a2c38c4a1,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,74aa8436-495f-43c6-ab8a-3bd7539c9ae0,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,39d04151-226b-4953-9bd7-1751525156b9,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,b0edb6be-1616-44c7-a658-767524b530d3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,12d6ba0d-4f9c-467a-a9be-c83732dcbdc1,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,593e15f8-b9b4-4ab5-b9f2-993609e1148c,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,b9064800-d6c2-4115-aec4-cc8eff44da3f,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,484ca32e-523a-41a3-a64b-886b6a037b7b,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,7b694867-897d-4cdc-b061-eaeb649ff059,7f5646ea-7d56-4a74-ac35-a4f7987807e8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,2182c53d-32f7-49fd-a199-b8604ba92431,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,c5925ba4-1339-4dd7-a16a-ec73904259c3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,ebf99060-ee50-49b4-8683-fba327781c04,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,aedbdcb1-5ae7-4de2-9f35-db0ff777d2a7,7f5646ea-7d56-4a74-ac35-a4f7987807e8,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,bc9968da-d3ae-4796-ad3f-4120e52fdf18,7f5646ea-7d56-4a74-ac35-a4f7987807e8,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,36be3ff4-cf66-4b92-a15b-7fc36b62542e,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,2b8661a3-cd99-43fd-a0a2-10354204f2fd,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,5f37c2f0-75c1-497c-ab20-32b453c6ee70,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,0276f08d-8055-4d0c-84ee-b8bec4fe8c3c,7f5646ea-7d56-4a74-ac35-a4f7987807e8,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,aa70081a-9b8f-4009-9f50-2f3458e0d8fd,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,7879701e-873b-401c-ad3c-2c610f4f716c,7f5646ea-7d56-4a74-ac35-a4f7987807e8,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,ec7fdf79-b0fe-4a42-93cf-9cd286e847f6,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,ef676e59-a18d-4545-893d-7aee53bc10cc,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,d085d438-39c1-4d64-affc-c382256c8bc8,7f5646ea-7d56-4a74-ac35-a4f7987807e8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,82de24e0-6e78-45dd-93a9-256a8229fe61,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,7f0de7a0-67e2-4186-b33b-9e1b6b2461f9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,2fca0598-182f-46e2-b537-755cbbfc3384,78259b69-ddec-4a51-b802-4ba3746b4f7a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,4cf2fb4e-6055-4f2f-adf7-6317d3949e32,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,75783def-3152-45eb-ab62-aa123f65d278,78259b69-ddec-4a51-b802-4ba3746b4f7a,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,8db5b102-caa0-4571-8f18-5f37f93eb383,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,c0d683e3-5a31-4da6-8141-dd663a949268,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,70a9388f-55ec-4222-96cb-d91beec664fd,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,69142266-e05b-488c-b57c-c1816835548c,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,a3b60f62-dd87-4b56-8268-22192d2d15db,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,d552acd1-7097-45af-a2ec-2603e8c82d93,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,cd6f4eee-375e-4609-94eb-b2ce955d26d8,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,981f7168-5898-483f-86e1-78eb62956818,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,655bdefd-19dd-4f25-8ef8-46751bfa2449,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,cebe3cfd-d29b-41bb-8132-b2ae882b798f,78259b69-ddec-4a51-b802-4ba3746b4f7a,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,ec557499-eb86-4e84-a272-72990711e512,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,1d330f07-541f-4de3-80c1-0de38cfe6543,78259b69-ddec-4a51-b802-4ba3746b4f7a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,2805806f-fa73-48b7-a4e8-410b9134c0f1,78259b69-ddec-4a51-b802-4ba3746b4f7a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,d2a142c7-4dcc-4923-8672-558c23170475,78259b69-ddec-4a51-b802-4ba3746b4f7a,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,cea0a92d-4055-4f58-bf56-21c1fd4e8102,78259b69-ddec-4a51-b802-4ba3746b4f7a,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,852d6cae-38b5-4a4e-83a8-e2a4b6f1a849,78259b69-ddec-4a51-b802-4ba3746b4f7a,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,47a67734-4ee8-44fd-96df-43e026868b4b,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,a8719a5b-273b-4f41-8a30-149e569f8c7e,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,a9b70651-4315-4156-adb8-1b456c5a4ea4,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,6c8fabb9-1335-47bd-87be-420a6ecc2407,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,98de8422-9e0f-4078-9828-c902a6801fd7,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,6d4af296-2ca8-411a-a852-5a5be9dc571c,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,731fdbbb-15a4-4b78-a769-8d4b3f908cc9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,29ef85ed-15b4-4776-b0d8-1851ac01fbe9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,2fe3a062-119a-48ba-ba3f-efce5b068bc2,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,52dc743f-d140-4213-be97-8ab87759a2f1,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,ec7e2144-3748-437b-b428-adcbfbb6fb83,78259b69-ddec-4a51-b802-4ba3746b4f7a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,6d39b377-399b-4f0d-badf-8e96b116c934,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,01f76a98-6d37-48ca-9866-5b3a8fa40861,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,51901c29-67fb-4980-85d4-dd6cdc0231c0,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,a21d26c2-1b51-4112-b751-eb59a9db8733,78259b69-ddec-4a51-b802-4ba3746b4f7a,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,8d747b98-34a4-4d2f-b9f0-ba7debef8406,78259b69-ddec-4a51-b802-4ba3746b4f7a,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,55883328-dc67-43a8-9b31-521b14875499,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,2a742681-d8aa-4e4a-90fc-e15f19a4d077,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,f733b2bb-743b-401d-99bd-fe496cbf6c39,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,b67987d7-df40-4be7-b856-438ba6a7871c,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,5270a40c-793a-49c3-a547-ef61ad9e63d9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,5f2e4e06-608e-4c72-aff9-c2705a5a01b2,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,3a3ab4a6-6238-4418-96b5-2c5c071065a9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,5fcdcfb7-44b1-4f15-b7f5-b431bb6b0829,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,3d382b59-16b7-41ca-a160-e3912367e635,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,d35d861f-4e11-416c-b6ae-dbd893f9be49,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,cb70a473-56bb-42df-8852-5ef44f3b84c3,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,870d31cf-bae2-456f-8c61-a1d10afc41a9,89887982-ef07-4e96-86ea-b40c3fc24409,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,941a225e-3af8-4853-a909-666a0d05c761,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,40d95855-76f6-434e-b864-7fa419e6bed0,89887982-ef07-4e96-86ea-b40c3fc24409,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,cb2f535d-7099-4f2d-a710-d3ca340b93c4,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,bda5c1f7-f950-40d9-908c-a5171177d412,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,d9a6bac6-cd91-4ff5-9973-7fa7fe32aad7,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,9526eb7a-788d-4622-9eb2-eed82e9fc7e7,89887982-ef07-4e96-86ea-b40c3fc24409,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,6532b2ab-e8a6-49c8-b722-25c8d0c2f9cc,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,441f7603-e694-4111-9670-7c353b1d712e,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,a3104517-21ce-47f9-857f-8d7f97b9bb03,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,05528b92-fa7a-4f63-8c67-1566e94b9cc4,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,997ae451-392c-430c-99aa-f09f6fd1802d,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,8c19019d-c9e6-4ab2-b001-9cd294ccbfac,89887982-ef07-4e96-86ea-b40c3fc24409,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,d358fa84-1e6f-488f-a055-731d20add404,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,1f7f50bb-7e92-4053-b1d2-c0950f4204b1,89887982-ef07-4e96-86ea-b40c3fc24409,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,2ac4e005-4d33-4900-8f09-97760694e109,89887982-ef07-4e96-86ea-b40c3fc24409,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,f8c5fcf2-f304-4317-9db2-279efd1fe0e6,89887982-ef07-4e96-86ea-b40c3fc24409,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,5c6c3692-bf69-42c6-b871-30d483a06eac,89887982-ef07-4e96-86ea-b40c3fc24409,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,75aadbb4-c5ac-44e0-8103-b38122882e62,89887982-ef07-4e96-86ea-b40c3fc24409,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,d63990a4-2ebe-4613-8669-8d92cafdb3c7,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,c1b069f9-6068-43ac-81c9-d395d8756c1a,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,03db6565-edb8-4b0c-878e-f75febfe4be0,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,1836f00e-24cd-41dc-9cda-ad04175fd2eb,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,6ab168a2-eab2-49fd-bea9-f6cf527adcd1,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,f3f5e768-7529-4165-ad6e-5b5d190beee3,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,83807141-e4ce-43b9-a6f6-732f79adc590,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,aed54269-c2e6-44fd-b8b5-fb617c76ae1f,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,53a22317-444e-459e-827f-41ec0abd8eb9,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,ed6ffc43-1e7a-469f-bed1-2c98c249b91e,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,63265735-59b3-49f0-9571-676b5fdc5035,89887982-ef07-4e96-86ea-b40c3fc24409,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,3b880258-b127-49de-a046-531d8e1fbda8,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,d16270a7-c54a-488b-8285-c4f6a0f9a363,89887982-ef07-4e96-86ea-b40c3fc24409,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,bdf4089c-552b-411a-a0f0-5e93a1b48d60,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,6c3197a1-f5ac-478a-ab20-d3043d15b952,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,b6b02229-12ab-4993-a845-3594f04da76e,89887982-ef07-4e96-86ea-b40c3fc24409,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,35173d42-6a38-4427-83b4-f87be0a4b7e6,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,436f879d-dee3-4dd0-97fc-71af290b3e25,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,bec1f4ed-97a1-41b4-ab3d-b2f8cbfc081c,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,130d694a-3b36-40ee-a067-2723ce34963e,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,21ee9374-fcc2-423e-bf0c-5be82a0881c9,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,7941f615-3be9-402a-99e7-a0d097f36bdd,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,3b2a1037-5d6a-4f0f-9a3d-7a15317ba000,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,057d4380-b55c-4f21-b16a-cb828b15249e,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,da05bfd4-4cde-4b38-9208-d65bb6676cee,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,dfbab7c1-e72e-41c3-8e49-fa72a27fb1c9,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,661b2784-c151-49f3-afc8-793c7666aa3b,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,1a0089d5-8f43-4682-8434-5ff8c2b9685e,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY WELFARE","category":null}",ASSEMBLY WELFARE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,c9ace7a1-cb39-4501-a757-a03094b2c486,7f60bc25-71ff-4473-8470-00b1fb7e14d3,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"OUTDOORS","category":null}",OUTDOORS,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,b010fa5d-7461-4eda-9bdf-09bd3199cd7e,7f60bc25-71ff-4473-8470-00b1fb7e14d3,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"4,800","category":null}","4,800",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,12922249-d044-4c9a-ba7d-e0de5645514a,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"1000","category":null}",1000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,dcf2909c-4973-4251-846b-601fff50d4b0,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,a71c510e-6bc2-40f3-bacf-35c39eec52ef,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,2de6f34a-2e76-4cbb-85be-196bd696a336,7f60bc25-71ff-4473-8470-00b1fb7e14d3,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,aa2efa4a-c74c-4390-90fe-b5a81731ec1c,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,68a65649-8f89-44f5-80b7-8dad78676018,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M404","category":"Fan"}",1/M404,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,45ced41b-b7b2-4f8b-90f0-527b0fa9bc1c,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"2723","category":"Fan"}",2723,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,32bea101-f682-4f13-bd90-bd00946d7d66,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2","category":"Fan"}",2,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,c9b9721f-18d2-4351-a479-ba0c36031bf8,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"2.48","category":"Fan"}",2.48,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,6618f386-eafb-4d7a-af1e-2d8b0acd1331,7f60bc25-71ff-4473-8470-00b1fb7e14d3,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"2","category":"Fan"}",2,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,219e3152-b010-4ae5-a498-3ff4d91720ec,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"3.3","category":"Fan"}",3.3,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,3da2b06a-bf73-45bb-9c6d-4288379eed8a,7f60bc25-71ff-4473-8470-00b1fb7e14d3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,aca9ca23-6344-4dae-af86-5c6b2e2bbe81,7f60bc25-71ff-4473-8470-00b1fb7e14d3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,9237c707-e911-4070-8ee3-d663b468f5f1,7f60bc25-71ff-4473-8470-00b1fb7e14d3,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,1f692871-80b5-435d-9712-1bf3f40600d3,7f60bc25-71ff-4473-8470-00b1fb7e14d3,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,f24be916-d6ab-4ba2-a1cb-e540f6ea66c3,7f60bc25-71ff-4473-8470-00b1fb7e14d3,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,800","category":"Cooling Coil"}","4,800",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,8961f308-7253-466b-a48a-3fe681f5256b,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"81.3","category":"Cooling Coil"}",81.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,2c485886-4af9-4a4e-9039-984f864d9694,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"66.2","category":"Cooling Coil"}",66.2,°F,Cooling Coil,Entering Air (WB)
