package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6e69cda5-898e-48ae-9a12-d2a355442f82,4518c753-1c2a-4cfb-855c-fd60e23b2de9,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"55","category":"Cooling Coil"}",55,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,2f882f1d-3b36-4fbb-a31a-67b2a359da11,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"54","category":"Cooling Coil"}",54,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,d5181539-5afb-4173-977e-4c4e04b0821d,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,2ab97161-926d-4936-bd8c-49f5b6db4f80,7f60bc25-71ff-4473-8470-00b1fb7e14d3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.71","category":"Cooling Coil"}",0.71,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,439bda73-9ec9-48c0-9c20-32a4e8c07b09,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"25.5","category":"Cooling Coil"}",25.5,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,74f60da7-0cea-48a3-83cd-7c946fd81403,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"7.9","category":"Cooling Coil"}",7.9,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,6b3f01ac-b491-4de5-9fa7-494dc225088c,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"6 / 10","category":"Cooling Coil"}",6 / 10,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,61257f02-7f98-4131-bbcc-e4219c83871f,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,5fc01fae-6298-44da-a5c2-b6e90b524c73,7f60bc25-71ff-4473-8470-00b1fb7e14d3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"178.6","category":"Cooling Coil"}",178.6,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,24a34556-01d1-4ceb-8db7-ff19b0444748,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"136.3","category":"Cooling Coil"}",136.3,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,8582c61a-f78e-41a1-8ae6-80eb3223eae9,7f60bc25-71ff-4473-8470-00b1fb7e14d3,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELECTRIC","category":"Preheat Coil"}",ELECTRIC,,Preheat Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,f4fd3e23-100a-4f48-a300-292a8b3424fb,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2400","category":"Preheat Coil"}",2400,CFM,Preheat Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,d110c3d3-fb10-47b9-867d-b83b0534ee05,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"45.2","category":"Preheat Coil"}",45.2,°F,Preheat Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,e34a7618-8b4e-4d45-a783-af848d8ca15f,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"55","category":"Preheat Coil"}",55,°F,Preheat Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,4e8a63f5-d713-484e-93d8-7efd00fae934,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"800","category":"Preheat Coil"}",800,FPM,Preheat Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,5cbe8082-25dd-4640-96a6-74f81cfc9525,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.25","category":"Preheat Coil"}",0.25,in. water,Preheat Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,790fcadf-e62f-425a-8cf1-d6cf55bc6600,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Preheat Coil"}",SCR,,Preheat Coil,Control
6e69cda5-898e-48ae-9a12-d2a355442f82,ddbe18e8-c090-422b-9d51-ba63f57c2991,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"7.6","category":"Preheat Coil"}",7.6,kW,Preheat Coil,KW
6e69cda5-898e-48ae-9a12-d2a355442f82,41e86f85-e7c4-42ff-a04f-2a7cf4456bed,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"26","category":"Preheat Coil"}",26,MBH,Preheat Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,605b45db-5b1a-41e3-9ddb-9ed6398cf0bd,7f60bc25-71ff-4473-8470-00b1fb7e14d3,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,8763d57a-100e-4a70-9e09-64aea7d90505,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,45818717-f758-4ae2-8401-d0945e6ea5bf,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,510411c0-ee6f-4e49-ae5e-f67510f2e7a5,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,2e202dd5-9257-475f-a191-98719f5744e5,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,16f6bfe3-c54b-43e2-912d-0c3fe731956c,7f60bc25-71ff-4473-8470-00b1fb7e14d3,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"4\" PLEATED","category":"Inlet Section"}",4" PLEATED,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,f130c1bf-9341-41a3-ae0b-49d33bc8e082,7f60bc25-71ff-4473-8470-00b1fb7e14d3,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Inlet Section"}",13,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,5f00deb6-c27c-4a4d-8aee-3152418afff8,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,31adc9fe-90ee-4282-9564-592de1619bec,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"16\"X16\"","category":"Inlet Section"}",16"X16",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,4189e6dd-cba2-40c4-96dd-347341b6b2e2,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,a1bdda4a-b8e1-450d-834d-3cb49c74a803,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,b6454371-9f4c-4548-adcd-317028133876,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,496846f8-3ebe-440e-80e7-d9cb50fd4ecb,7f60bc25-71ff-4473-8470-00b1fb7e14d3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,ee4cba42-6c03-4790-a672-fda255c26e7d,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,4,5","category":null}","1,3,4,5",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,00dd41a5-b627-4d28-ace6-de6c0ff69e18,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,0d3d85ed-1699-44a3-9253-2b75d0638ee6,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,c50e3279-374e-43e9-9af5-568c51a1594a,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,cce25824-a16d-4160-b2d2-e7beaab6e795,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,797ad332-6e88-4864-93ee-702f65fe47f2,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,cb917cfa-cd03-45ad-b907-6e506fb440c0,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,dfbdf2e5-aa13-43a3-b798-491361b45836,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,bf07ed84-6e32-49c0-ba87-2354c8bb01f8,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,24bce81e-5eb7-4161-a214-107f31d3eefa,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,b9eba12a-14d0-4a4d-840c-cfde59af9cbe,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,db16a95d-8253-4302-bdd9-b0319dc6b2b3,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,81af5c64-e7d0-4f04-941a-e9a3385f045e,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,f6aff010-d3b2-4d1e-849f-9a267aeec359,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,b5a2b0f5-b1cd-4826-b186-8fc5c2ce675b,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,f677e54b-784a-4b00-8c57-ec65b10f2a1d,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,d1c50499-e456-431f-bdc6-7684bb4dd9af,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,f1027172-5f62-4c16-a24e-c3337b7cb7a8,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,e4cab32b-c651-4402-b4eb-567e3127b7af,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,f61bd837-1f19-4672-8e6c-442e40d7fe35,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,e7d93e57-92ff-40df-94cd-d0d0dcb0208b,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,7086f666-794f-48ce-b471-916a9d6017c0,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,d46ffe90-cc4d-43c9-b187-348b707da1a0,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,0f2bba7c-ccd5-4dd8-a72f-b2a1f37b3ccf,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,5e760150-80ab-49f0-a901-d095899e6630,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,7fde058b-507a-4a15-a084-91498bf3c119,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,947a3c1f-0970-4429-98cb-38ccc698ba60,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,eeee24d6-a3e7-457e-85b3-4a5d9516c0ab,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,6f271a15-3bd8-464f-b2ba-be0be55fe48c,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,d6f3ee34-dcab-4cdb-8351-0ec927eb6e03,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,373dc931-ffb2-411c-9b04-2e0ee8b92ccc,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,e352faf5-8bb3-4f12-b005-395352dd0bd1,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,18c605fb-7d39-4da6-baa3-934facf50789,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,42115fbf-b5ee-436b-b738-221ee11df9e9,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,ba98607c-1536-47ea-9c7c-f0a9857eab1d,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,93e549ca-df51-4790-a7ed-ff282df4ff89,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,37a7d9ae-1c6e-46b2-924e-107ca13ada16,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,8a2332e3-65db-4a1d-ac08-c02a3d4cb803,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,78029462-8978-4a43-90b7-e29106bc136b,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,f81bd68b-3ae8-467e-98a8-a112ccb855ea,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,1c31c7a0-5ef2-4ab7-982c-8f96f0d183c8,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,53144821-a70a-45dd-b010-f67f0008062f,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,129998fb-866d-4865-bb22-6b4513241572,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,19be1e5a-89c4-4f1c-b0d4-fa20fd7c6c27,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,4be8f430-3601-4c3e-8dbf-a006193ffb16,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,0a5ed3f2-6966-4952-b544-488792e58a34,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,e12d0586-84a0-49c1-a45d-ac4003c04ffd,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,9a8d155e-892c-4717-aff2-f5149b8cb61c,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,ee46d9d8-f45c-47f3-95c5-b61da802c48e,8381d5e6-6195-49ba-9794-8d146b549b04,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,2f9f2860-d3ef-4781-90cb-ce005968d5cf,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,6a8e55b5-3225-4f62-baa4-cfb96a10a165,8381d5e6-6195-49ba-9794-8d146b549b04,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,72b0d294-0278-45b3-815d-e483f74e6999,8381d5e6-6195-49ba-9794-8d146b549b04,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,c52037b9-3970-4373-a3b1-8dcf1612ac72,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,66c3eece-656e-403b-b467-c462b57c2a35,8381d5e6-6195-49ba-9794-8d146b549b04,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,27bd5fc4-80da-41e1-a8c5-4225b5204f05,8381d5e6-6195-49ba-9794-8d146b549b04,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,92f7daa2-efb9-4dfd-918e-ec9f4d2b8145,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,01cd054e-2f50-49c3-9e8d-9aee66c976f6,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,621ee0a2-15b7-445e-af8f-53f0274fdd1d,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,8e7bdbee-9774-4c21-8fee-0345283dbc5b,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,397310fa-7808-4088-8482-d5bee4de2951,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,d96d1a8c-0a83-4fb6-8b70-808dfb86cfed,8381d5e6-6195-49ba-9794-8d146b549b04,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,19fec2f0-409f-437c-ab14-53fb5ec7f42d,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,6ca72477-742e-4186-be5e-d5807341b473,8381d5e6-6195-49ba-9794-8d146b549b04,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,ef8f50b9-2520-4806-9b92-56e8c6a877f3,8381d5e6-6195-49ba-9794-8d146b549b04,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,7cf8a197-5686-43c5-9d19-2c49323d39dc,8381d5e6-6195-49ba-9794-8d146b549b04,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,5d764662-537f-4cc5-b93d-d08c82eb3189,8381d5e6-6195-49ba-9794-8d146b549b04,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,9281b7bb-8d2d-419d-ae92-7f67f7ce0bad,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,edcd837e-a374-4991-a85f-eeacbf4ad3eb,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,e8d802ff-636f-49eb-ac19-667c192567b3,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,eb555c82-fac0-4084-8057-6f327b817a4d,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,2c827f04-13a1-40d9-adab-c8148e0dc3b7,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,927539a3-72c1-49bc-bc97-335c63f5493d,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,591ffa20-024b-471b-9cbb-620ff987cb70,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,b3748358-7c0e-4008-9b9d-7647e6a4a7fc,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,1668f241-4124-49b5-91b0-42845cac7368,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,87086d68-5ba9-4906-a99a-29dd171efb67,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,84f75b25-c76f-4e6c-8b17-e06e1eaa32ee,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,1b4318ee-ca33-4c70-803d-16966f4ad346,8381d5e6-6195-49ba-9794-8d146b549b04,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,ca080423-4cd8-4d21-8b6c-b9752b11b73a,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,00371fc3-c418-40cb-ac6a-ef7dfe56d2eb,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,f08934f3-bb8f-4765-8226-f5dea2b2a131,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,b9c658d2-8a0e-468a-bfaa-0ea17de0eb4c,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,0108f5c3-e46c-408a-adef-96dd76692f5c,8381d5e6-6195-49ba-9794-8d146b549b04,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,2a3dea82-7e38-4627-b0a3-3a16c3b55c8b,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,4618b732-fedc-416b-8419-16fb072cdac6,8381d5e6-6195-49ba-9794-8d146b549b04,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,1d806229-3b26-4f12-9823-41b3d47d6ece,V-Bank,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,bcccad73-31ea-477b-93a0-f0a01fa44156,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,ff71465a-5cea-40e9-9b36-cc2306240476,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,2c218324-417d-4bfb-9f13-ab2e5af2be81,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,0a22afc3-98b3-414d-ac92-f7b56fdec6f1,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,5610bc28-654a-4362-9d43-0c2a5f69a332,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,56645e01-9e34-411b-a46a-3aa8d58b326e,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,d49b80ee-f158-4a17-9783-f1aa6ec65ace,8381d5e6-6195-49ba-9794-8d146b549b04,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,c2fcbb62-9e10-47be-aa58-5925eef8d7b0,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,aba12110-f928-4554-b93a-c0788c8bdd0d,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6e69cda5-898e-48ae-9a12-d2a355442f82,dbd002a5-ef6a-44ce-9ae4-a4db9e415f7a,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6e69cda5-898e-48ae-9a12-d2a355442f82,fe3e5420-0dfc-4118-9c5d-763ec7eefb17,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6e69cda5-898e-48ae-9a12-d2a355442f82,7afebe50-9013-499f-826e-4596291e48a6,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,00c3cef0-0d62-4cc5-bb58-747408b8a211,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
6e69cda5-898e-48ae-9a12-d2a355442f82,743f5f5f-2857-409a-832d-2e33083f3554,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
6e69cda5-898e-48ae-9a12-d2a355442f82,4bb59456-3f8e-41e2-8038-10d96394a99f,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,0df57a5e-070d-4aa7-a194-0fb5ff4d2b33,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,7f9c77e0-486e-4675-8d4f-5370d32f265c,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,579828d7-feef-4e3a-951c-0c716311d338,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
6e69cda5-898e-48ae-9a12-d2a355442f82,bac5ade7-7b0c-424a-944e-19256a4fcdc8,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6e69cda5-898e-48ae-9a12-d2a355442f82,9db07e43-1eaa-47d2-a0f5-0c96a2753ebb,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
6e69cda5-898e-48ae-9a12-d2a355442f82,88ba6c3f-2b12-40b5-be8d-3d0373d25947,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
6e69cda5-898e-48ae-9a12-d2a355442f82,0946b2d6-81da-402b-82b6-7558e0248ba2,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
6e69cda5-898e-48ae-9a12-d2a355442f82,76777ec5-5420-4bc7-9b21-58802b03a78e,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6e69cda5-898e-48ae-9a12-d2a355442f82,35680579-7007-401e-aee1-373d1698bfa7,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,dcfecaa4-f9de-4085-ba89-ef27b1ab2959,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,3353f2cf-81e6-47ce-a11a-9a2e5beeabda,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e69cda5-898e-48ae-9a12-d2a355442f82,0ec76473-ee39-47a1-844e-892b08da1133,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,0a2f2ec5-b85e-4763-a48e-de7dae9a613c,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,f3b1ff3b-0883-44af-8189-b467cdb653f7,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,cc1a0c2f-fa13-4b2a-860e-7fe8012e3dca,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,e80b129b-7a9e-4280-a016-aae7389fdf83,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6e69cda5-898e-48ae-9a12-d2a355442f82,87b817ba-e761-42f0-850f-cf0531fecbad,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6e69cda5-898e-48ae-9a12-d2a355442f82,f56a3506-bc31-4cb9-bc79-7370c3237d7b,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6e69cda5-898e-48ae-9a12-d2a355442f82,086abe8d-09de-45ae-acd9-ee38e4430261,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
6e69cda5-898e-48ae-9a12-d2a355442f82,65bb9cc9-e2ad-4f6d-8f95-22e2e9a6e303,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6e69cda5-898e-48ae-9a12-d2a355442f82,f57d2b0a-8988-4130-8faf-543bc19497fb,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
6e69cda5-898e-48ae-9a12-d2a355442f82,db3f4ce9-9386-4425-b564-c6ddd6b26f9c,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
6e69cda5-898e-48ae-9a12-d2a355442f82,1d82d9b2-6892-472b-a797-5c2da2bf8770,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6e69cda5-898e-48ae-9a12-d2a355442f82,e1f21111-3005-4dbd-a978-5824d3a1be8d,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,be219226-863d-4c40-86af-933e372821ee,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
6e69cda5-898e-48ae-9a12-d2a355442f82,576dc37b-8fce-4ed2-907c-ed379b632815,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,036a2c7f-d8d0-4a0a-aa2c-ff635815c797,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6e69cda5-898e-48ae-9a12-d2a355442f82,72fb018a-8685-4041-acee-edc0212b5462,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,126a14c0-1e5b-4f01-b082-a7bce4a3e54b,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
6e69cda5-898e-48ae-9a12-d2a355442f82,3046e255-1e90-406e-a81a-c834a76656a6,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
6e69cda5-898e-48ae-9a12-d2a355442f82,efc2b2e0-ba89-4656-870a-a93a33b46954,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,1d806229-3b26-4f12-9823-41b3d47d6ece,V-Bank,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
6e69cda5-898e-48ae-9a12-d2a355442f82,0d16a0ad-ccf7-4691-bd76-fe3e7c8bac74,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
6e69cda5-898e-48ae-9a12-d2a355442f82,a6a919ca-a628-40b0-96ba-dbca0846bcc1,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,afcae554-e80d-4103-9533-c9f073505844,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
6e69cda5-898e-48ae-9a12-d2a355442f82,69705622-4f73-40a1-9d7b-1e3af914024a,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6e69cda5-898e-48ae-9a12-d2a355442f82,66d2e76f-372e-4937-9f49-e904cea25144,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
6e69cda5-898e-48ae-9a12-d2a355442f82,80c1af3b-5f23-4842-90ad-cd6d97f0637f,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
6e69cda5-898e-48ae-9a12-d2a355442f82,2550a396-3432-4176-b97c-d1d02c4b3c9f,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6e69cda5-898e-48ae-9a12-d2a355442f82,af058544-56dc-4e6c-958f-46eb760f89d9,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,f25a2146-889c-4b80-8db0-ab4c3fa3cf9e,f7428019-ddd8-4655-8ab6-c8cc00b18a81,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
