package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6e69cda5-898e-48ae-9a12-d2a355442f82,5939eb82-60b3-487e-b7d9-114a4b5f7cc6,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
6e69cda5-898e-48ae-9a12-d2a355442f82,488768b1-d5fe-47f7-88be-5a79eb9fc3e9,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
6e69cda5-898e-48ae-9a12-d2a355442f82,d9718e7f-8c3d-4a28-9c94-6ff575a906c6,f7428019-ddd8-4655-8ab6-c8cc00b18a81,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,17f781b8-bade-486d-af80-9c0508a0365e,f7428019-ddd8-4655-8ab6-c8cc00b18a81,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,428ecfcd-7461-4fbe-89e3-1c88b9b055a4,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
6e69cda5-898e-48ae-9a12-d2a355442f82,e4910720-e091-4b7f-b7b6-636242ac0cde,f7428019-ddd8-4655-8ab6-c8cc00b18a81,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,42816358-2e38-44af-95b7-f973fc51616d,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
6e69cda5-898e-48ae-9a12-d2a355442f82,b0f45846-c517-4d3e-bf51-a31df76c6508,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,c68eda4b-eb3d-4c53-ad88-9bda47884282,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
6e69cda5-898e-48ae-9a12-d2a355442f82,a0924b67-eeda-4921-9fa3-cd890c81c2e6,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,df1c704a-fc7b-4323-a249-7b6b6a7ab2b5,f7428019-ddd8-4655-8ab6-c8cc00b18a81,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,96439cf8-5fd2-42e7-84cc-e7b219def4c3,f7428019-ddd8-4655-8ab6-c8cc00b18a81,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,83229707-765d-40b5-b90d-57f79bb95bd5,bdbff76b-db55-49d9-863b-2fb91d84e8d8,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,8014167d-c6ec-4354-b0c4-0f0f33c0792f,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
6e69cda5-898e-48ae-9a12-d2a355442f82,26ba5fd6-bf12-4738-8ee4-b12d65e261a2,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT (FUTURE)","category":null}",PAINT (FUTURE),,,Service
6e69cda5-898e-48ae-9a12-d2a355442f82,a2291ee6-0a21-47b6-83f1-b00253148c8f,bdbff76b-db55-49d9-863b-2fb91d84e8d8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,93ff1681-d42e-411e-bce0-e0aabf9931d0,bdbff76b-db55-49d9-863b-2fb91d84e8d8,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,6d1ca6c4-04fa-4485-9915-1ea9eaa40b38,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
6e69cda5-898e-48ae-9a12-d2a355442f82,66f5c892-29ac-4350-8581-09a8e7b206ec,bdbff76b-db55-49d9-863b-2fb91d84e8d8,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,ccd7cb9e-1d7d-455c-ba40-90ce381d0438,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
6e69cda5-898e-48ae-9a12-d2a355442f82,3a97f401-13bf-4437-bcfe-75640988a5df,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,b9b33242-8114-4c33-b149-a298e60f973f,bdbff76b-db55-49d9-863b-2fb91d84e8d8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,45b34c86-63e7-4e71-b3a8-e8878cb1651f,bdbff76b-db55-49d9-863b-2fb91d84e8d8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,abc9795e-1c73-493a-abbc-fd0c45be596a,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,4164703c-5413-43c8-bda7-76996af9f82f,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
6e69cda5-898e-48ae-9a12-d2a355442f82,039da136-38e0-45df-bdfc-1865e94ad1d2,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT (FUTURE)","category":null}",PAINT (FUTURE),,,Service
6e69cda5-898e-48ae-9a12-d2a355442f82,b89fe521-f4a3-4cd7-b6db-fae2188509c3,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,482d4595-a077-4988-ad14-47f037dbb7b1,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,e7ef8214-ce69-447f-bb8a-ae1e8f1e938d,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
6e69cda5-898e-48ae-9a12-d2a355442f82,d49802e5-facb-4b3d-a5a9-8ee5e7dbaa4e,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,f407b02c-ab2a-4d89-8d86-a55bbbd13654,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
6e69cda5-898e-48ae-9a12-d2a355442f82,7a650809-d36b-42f7-826a-7fc895144db7,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,9530fde2-53c3-4b08-8591-705f7d964e3e,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,192ae520-7079-4cc1-8c8c-cca1f1c7617f,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,fdc9601d-82c0-4d8d-9c0e-34edb9230d47,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,37e2d7e9-63bf-4bf9-b950-3f9c19dd95d1,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
6e69cda5-898e-48ae-9a12-d2a355442f82,acbc0c43-0b26-4cbd-8783-49a1d5ac3dca,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
6e69cda5-898e-48ae-9a12-d2a355442f82,e02df087-3a6e-4c98-bd25-702d45945510,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,e2569638-8495-4137-b9bc-9ab79f7f26ed,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,4f1290fa-0b26-40a5-baa8-160fc68d27d3,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
6e69cda5-898e-48ae-9a12-d2a355442f82,0b6fd87d-80f0-4c07-9e9e-62981562a0ad,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,dacffe95-e69b-4302-9e11-0594f2f27afa,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
6e69cda5-898e-48ae-9a12-d2a355442f82,30506e0f-0498-4df1-854b-aa2a81d7fed8,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,4184a222-46d8-4303-b057-cd83586d16b1,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
6e69cda5-898e-48ae-9a12-d2a355442f82,0a504410-2f48-42f2-b655-451730b700f0,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,d4c2e9c8-388b-43e6-8036-95fee5da20dd,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,f45247ec-9a8a-42a4-95af-f8eba88d2754,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,661cb60f-bb56-400b-803d-ddb6dc883eb4,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,8e660071-42e3-4973-9bd8-d08b818040ad,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
6e69cda5-898e-48ae-9a12-d2a355442f82,d7031137-6de2-469e-91a0-051016802981,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
6e69cda5-898e-48ae-9a12-d2a355442f82,2bfcf49e-f3e5-406d-bcb3-5f30fb2a8796,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,ac8af8ed-1089-4c24-8bab-f0508124f5e3,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,1da6afe6-735a-4a55-8e1f-cadd1223ba26,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
6e69cda5-898e-48ae-9a12-d2a355442f82,ddc6aec4-204b-40f6-9bc1-6fbc32da467b,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,7addcf46-e222-4c78-992a-3fca9c768200,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
6e69cda5-898e-48ae-9a12-d2a355442f82,8841251c-3508-4f35-98a7-ce08531285c6,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,d3ca1e5f-4e60-4caa-b723-9b5a72e2c32d,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
6e69cda5-898e-48ae-9a12-d2a355442f82,43a1994b-0f5c-4f22-979c-88cc97ea51ab,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,389cb479-e223-451d-b711-e382d3e1e227,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,ba45113f-073a-4ed0-b859-1f47bef694f2,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,681748e5-a008-4ddb-b49c-3fd2bc7d2c03,76b9ca02-6e8c-48d3-a782-6b273006fff3,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,750b34bd-6127-4404-be1b-53e1c9772ffb,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
6e69cda5-898e-48ae-9a12-d2a355442f82,3ade144f-9b76-4613-b91b-1a7d5f383e0c,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
6e69cda5-898e-48ae-9a12-d2a355442f82,9988760d-25a2-40f7-bf23-b5584d59eb57,76b9ca02-6e8c-48d3-a782-6b273006fff3,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,f6445130-82d3-46d4-8c15-cd236f891d97,76b9ca02-6e8c-48d3-a782-6b273006fff3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,16c25144-68fb-4d07-a22c-08041f882f6e,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
6e69cda5-898e-48ae-9a12-d2a355442f82,e6940751-7a57-4d2a-a5d5-e2a65ca438ff,76b9ca02-6e8c-48d3-a782-6b273006fff3,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,23786f92-a426-422e-8ccf-39a3109f259e,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
6e69cda5-898e-48ae-9a12-d2a355442f82,acbfc875-5724-4722-a03d-abee0373bb91,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,27583c08-73e6-4338-819f-bd630c919b94,76b9ca02-6e8c-48d3-a782-6b273006fff3,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
6e69cda5-898e-48ae-9a12-d2a355442f82,afd70a11-6999-41c7-90d3-a9c118e24036,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,b19fbbc9-65b7-4c45-a3dc-caf3f7bf1421,76b9ca02-6e8c-48d3-a782-6b273006fff3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,8202d012-2f6e-4070-b5bc-1f4ca5f36576,76b9ca02-6e8c-48d3-a782-6b273006fff3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e69cda5-898e-48ae-9a12-d2a355442f82,8146bd75-d865-48b2-8665-800bc3886841,4d6fff50-2857-4272-bf12-2abd0faa7fe3,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
6e69cda5-898e-48ae-9a12-d2a355442f82,c4f091ff-9ca5-4e59-9584-a367330e0339,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
6e69cda5-898e-48ae-9a12-d2a355442f82,3c4f83a2-2a39-47a0-8630-a9bbda1f48df,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
6e69cda5-898e-48ae-9a12-d2a355442f82,89eaa773-7b23-44b7-93a3-c64bf993f063,4d6fff50-2857-4272-bf12-2abd0faa7fe3,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
6e69cda5-898e-48ae-9a12-d2a355442f82,5b869272-0e4c-44b6-9b2a-08bb437f8ad2,4d6fff50-2857-4272-bf12-2abd0faa7fe3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,a27ff891-af50-49ce-9fca-6fb78a0ee0e2,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
6e69cda5-898e-48ae-9a12-d2a355442f82,e0423a06-a87e-40f6-853b-fb01b499181e,4d6fff50-2857-4272-bf12-2abd0faa7fe3,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
6e69cda5-898e-48ae-9a12-d2a355442f82,72fb86b0-14b1-414f-b880-b19d6cfd2a0a,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
6e69cda5-898e-48ae-9a12-d2a355442f82,2c3d889c-e4ee-453b-85d4-d1babf6b569d,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
6e69cda5-898e-48ae-9a12-d2a355442f82,ba5523b2-6751-4b0e-baaa-0732bc128330,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
6e69cda5-898e-48ae-9a12-d2a355442f82,7bb86c7d-014b-4aee-8e3e-0ada1381d585,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
6e69cda5-898e-48ae-9a12-d2a355442f82,1c38f26d-1f89-4ef8-aa89-eaf8034a09d3,4d6fff50-2857-4272-bf12-2abd0faa7fe3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
6e69cda5-898e-48ae-9a12-d2a355442f82,b2bae8f3-e1a7-49c3-b4a9-cbcc6d20402f,4d6fff50-2857-4272-bf12-2abd0faa7fe3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
19fccd67-baa8-4ed5-8a07-7d623f50077c,f2c65acd-c8bf-49f2-8c87-aace8217592f,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CARTRIDGE FILTER","category":null}",CARTRIDGE FILTER,,,Type
19fccd67-baa8-4ed5-8a07-7d623f50077c,07eed2fd-ff07-45ca-b05f-1a82681d3bd2,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CLARK AIR - ATH 4-128","category":null}",CLARK AIR - ATH 4-128,,,Manufacturer & Model
19fccd67-baa8-4ed5-8a07-7d623f50077c,5a7fe09b-8c31-4247-a0e5-8320bfe0dd75,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WELD FUME EXTRACTION","category":null}",WELD FUME EXTRACTION,,,Service
19fccd67-baa8-4ed5-8a07-7d623f50077c,695b2760-2e7a-4643-ba7c-9935b8d28d51,e317ecea-1c03-4901-95b9-4d7384b4e547,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"100,000","category":null}","100,000",,,CFM
19fccd67-baa8-4ed5-8a07-7d623f50077c,a5c9af50-8832-43d1-9b5b-f2632679de7b,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3","category":null}",3,"WG,,S.P.
19fccd67-baa8-4ed5-8a07-7d623f50077c,53ad1495-cef3-4c2d-9bb6-7ed2c2f378d5,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"CA Connection","unit":"\"","value":"1","category":null}",1,",,CA Connection
19fccd67-baa8-4ed5-8a07-7d623f50077c,accf7744-8815-423c-b894-21e5a03c5897,e317ecea-1c03-4901-95b9-4d7384b4e547,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":"Fan Specifications"}",CENTRIFUGAL,,Fan Specifications,Fan Type
19fccd67-baa8-4ed5-8a07-7d623f50077c,8e62140b-2372-41d4-bbf0-53cd67e90c0a,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Class","unit":null,"value":"4","category":"Fan Specifications"}",4,,Fan Specifications,Class
19fccd67-baa8-4ed5-8a07-7d623f50077c,d41206d3-dc03-4a7c-97e2-cdcbf1155c04,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"100,000.00","category":"Fan Specifications"}","100,000.00",,Fan Specifications,CFM
19fccd67-baa8-4ed5-8a07-7d623f50077c,260a4b2b-d8f5-44d9-8637-ca7254cbbfa2,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"\"WG","value":"12","category":"Fan Specifications"}",12,"WG,Fan Specifications,E.S.P.
19fccd67-baa8-4ed5-8a07-7d623f50077c,562afd23-9999-4166-b6fa-2bec06dce471,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"202","category":"Fan Specifications"}",202,,Fan Specifications,Max. BHP
19fccd67-baa8-4ed5-8a07-7d623f50077c,403b57b2-3efa-4e42-89fc-2d2957ca71cd,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"250","category":"Fan Specifications"}",250,,Fan Specifications,H.P.
19fccd67-baa8-4ed5-8a07-7d623f50077c,211f8139-9df0-4a66-a3b9-06af69b01e7d,e317ecea-1c03-4901-95b9-4d7384b4e547,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
19fccd67-baa8-4ed5-8a07-7d623f50077c,8b159443-7b12-4b19-88d6-f0d4b5dd83ae,e317ecea-1c03-4901-95b9-4d7384b4e547,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
19fccd67-baa8-4ed5-8a07-7d623f50077c,18796ce1-89b8-4bb3-aa94-6a33e651ef29,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Notes Reference","unit":null,"value":"1,2,3,4, 5","category":null}","1,2,3,4, 5",,,Notes Reference
19fccd67-baa8-4ed5-8a07-7d623f50077c,c64929bc-ed92-4e87-858c-ba649923cb15,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Configuration (Note 1)","unit":null,"value":"NON-INTEGRAL FAN/FILTER HOUSE.","category":null}",NON-INTEGRAL FAN/FILTER HOUSE.,,,Configuration (Note 1)
19fccd67-baa8-4ed5-8a07-7d623f50077c,baee1557-b490-4daf-8667-3f6343b2365a,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Mounting (Note 2)","unit":null,"value":"GROUND MOUNTED FAN. CONCRETE HOUSEKEEPING PAD. ON SPRING ISOLATION RAIL.","category":null}",GROUND MOUNTED FAN. CONCRETE HOUSEKEEPING PAD. ON SPRING ISOLATION RAIL.,,,Mounting (Note 2)
19fccd67-baa8-4ed5-8a07-7d623f50077c,a785c5a1-255f-411b-81b6-cfaa6ce85dea,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Accessory (Note 3)","unit":null,"value":"INLINE DUCT SILENCER.","category":null}",INLINE DUCT SILENCER.,,,Accessory (Note 3)
19fccd67-baa8-4ed5-8a07-7d623f50077c,1b2da99b-4429-495b-be03-3425fc53c9e9,e317ecea-1c03-4901-95b9-4d7384b4e547,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,,,"{"kind":"flat","type":"Flow Rate","unit":"SCFM","value":"2.5","category":"Compressed Air Requirements (Note 4)"}",2.5,SCFM,Compressed Air Requirements (Note 4),Flow Rate
19fccd67-baa8-4ed5-8a07-7d623f50077c,fa9ede2a-9c1a-430d-b1b2-fa3994613302,e317ecea-1c03-4901-95b9-4d7384b4e547,f0c9ea29-179f-4805-80a7-86c1a6497727,Pressure,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Pressure","unit":"PSI","value":"90","category":"Compressed Air Requirements (Note 4)"}",90,PSI,Compressed Air Requirements (Note 4),Pressure
19fccd67-baa8-4ed5-8a07-7d623f50077c,61974477-3313-4ec2-bceb-fbf4962e3d79,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Control (Note 5)","unit":null,"value":"FAN WITH VFD FOR SPEED CONTROL.","category":null}",FAN WITH VFD FOR SPEED CONTROL.,,,Control (Note 5)
19fccd67-baa8-4ed5-8a07-7d623f50077c,0b79c527-803a-441c-b91e-a0a141e82726,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CARTRIDGE FILTER","category":null}",CARTRIDGE FILTER,,,Type
19fccd67-baa8-4ed5-8a07-7d623f50077c,36a0363b-781a-4fb3-84a7-6e29c2459466,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CLARK AIR - ATH 4-128","category":null}",CLARK AIR - ATH 4-128,,,Manufacturer & Model
19fccd67-baa8-4ed5-8a07-7d623f50077c,5f16ff58-3998-4ace-b59c-329b77d5c93d,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WELD FUME EXTRACTION","category":null}",WELD FUME EXTRACTION,,,Service
19fccd67-baa8-4ed5-8a07-7d623f50077c,3fbc6aaa-ab36-45a4-9905-48ea77aa04fd,0cbb0721-68f1-41d6-ad89-262464c5edf7,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"100,000","category":null}","100,000",,,CFM
19fccd67-baa8-4ed5-8a07-7d623f50077c,cb65943a-2712-49d2-a6b1-9f5cc8be9ba3,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3","category":null}",3,"WG,,S.P.
19fccd67-baa8-4ed5-8a07-7d623f50077c,4a834cd2-3208-4c93-84a2-18b9b3bc4f29,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"CA Connection","unit":"\"","value":"1","category":null}",1,",,CA Connection
19fccd67-baa8-4ed5-8a07-7d623f50077c,ff62f58f-b974-4912-af7d-96f664122ce9,0cbb0721-68f1-41d6-ad89-262464c5edf7,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":"Fan Specifications"}",CENTRIFUGAL,,Fan Specifications,Fan Type
19fccd67-baa8-4ed5-8a07-7d623f50077c,05fb7992-996a-4a81-888a-f46c2e10966e,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Class","unit":null,"value":"4","category":"Fan Specifications"}",4,,Fan Specifications,Class
19fccd67-baa8-4ed5-8a07-7d623f50077c,4a536cfd-f6ee-4bc9-96df-a60d2e6fed0a,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"100,000.00","category":"Fan Specifications"}","100,000.00",,Fan Specifications,CFM
19fccd67-baa8-4ed5-8a07-7d623f50077c,ff18ff40-7db7-48c4-9d10-5c6c4219f9da,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"\"WG","value":"12","category":"Fan Specifications"}",12,"WG,Fan Specifications,E.S.P.
19fccd67-baa8-4ed5-8a07-7d623f50077c,d4d83b8b-4350-4c42-8d45-c5eff3f572d7,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"202","category":"Fan Specifications"}",202,,Fan Specifications,Max. BHP
19fccd67-baa8-4ed5-8a07-7d623f50077c,b81ea55f-05fc-4c0e-ae1b-d7a7efe1e4fa,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"250","category":"Fan Specifications"}",250,,Fan Specifications,H.P.
19fccd67-baa8-4ed5-8a07-7d623f50077c,2c3b34f9-5670-4709-a1b1-5f0f4a72164d,0cbb0721-68f1-41d6-ad89-262464c5edf7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
19fccd67-baa8-4ed5-8a07-7d623f50077c,7d610b7c-6256-4661-8266-b94d481d3f2b,0cbb0721-68f1-41d6-ad89-262464c5edf7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
19fccd67-baa8-4ed5-8a07-7d623f50077c,8244d06b-2b3d-4bef-a425-1478655a1307,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Notes Reference","unit":null,"value":"1,2,3,4, 5","category":null}","1,2,3,4, 5",,,Notes Reference
19fccd67-baa8-4ed5-8a07-7d623f50077c,5a47f5f6-7e79-4bc2-94d6-07fb3e926ef3,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Configuration (Note 1)","unit":null,"value":"NON-INTEGRAL FAN/FILTER HOUSE.","category":null}",NON-INTEGRAL FAN/FILTER HOUSE.,,,Configuration (Note 1)
19fccd67-baa8-4ed5-8a07-7d623f50077c,32a74f67-780e-4755-a4d2-e7a77ca5b8f6,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Mounting (Note 2)","unit":null,"value":"GROUND MOUNTED FAN. CONCRETE HOUSEKEEPING PAD. ON SPRING ISOLATION RAIL.","category":null}",GROUND MOUNTED FAN. CONCRETE HOUSEKEEPING PAD. ON SPRING ISOLATION RAIL.,,,Mounting (Note 2)
19fccd67-baa8-4ed5-8a07-7d623f50077c,6834a80b-eda5-4389-81f1-0668f081e334,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Accessory (Note 3)","unit":null,"value":"INLINE DUCT SILENCER.","category":null}",INLINE DUCT SILENCER.,,,Accessory (Note 3)
19fccd67-baa8-4ed5-8a07-7d623f50077c,7893967e-b30d-4d24-8aa4-4c8944f58c0c,0cbb0721-68f1-41d6-ad89-262464c5edf7,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,,,"{"kind":"flat","type":"Flow Rate","unit":"SCFM","value":"2.5","category":"Compressed Air Requirements (Note 4)"}",2.5,SCFM,Compressed Air Requirements (Note 4),Flow Rate
19fccd67-baa8-4ed5-8a07-7d623f50077c,e3df09aa-8473-4ba8-88c4-7ed2c627d79a,0cbb0721-68f1-41d6-ad89-262464c5edf7,f0c9ea29-179f-4805-80a7-86c1a6497727,Pressure,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Pressure","unit":"PSI","value":"90","category":"Compressed Air Requirements (Note 4)"}",90,PSI,Compressed Air Requirements (Note 4),Pressure
19fccd67-baa8-4ed5-8a07-7d623f50077c,7af4ce19-67e3-4119-bc0b-ad473ac87d2f,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Control (Note 5)","unit":null,"value":"FAN WITH VFD FOR SPEED CONTROL.","category":null}",FAN WITH VFD FOR SPEED CONTROL.,,,Control (Note 5)
f71be9af-6e57-4ff9-8ae8-08d12484d174,16d07f01-60ad-4904-9e67-5e4d35588c42,33851612-4291-453e-a697-11555d904f93,,,,,,,"{"kind":"flat","type":"MARK","unit":null,"value":"HVLS-1","category":null}",HVLS-1,,,MARK
f71be9af-6e57-4ff9-8ae8-08d12484d174,e2c7f375-c0d8-4624-bca8-fc91f9ead07c,33851612-4291-453e-a697-11555d904f93,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"AIRFOIL DIAMETER","unit":"FT","value":"24","category":null}",24,FT,,AIRFOIL DIAMETER
f71be9af-6e57-4ff9-8ae8-08d12484d174,49602d85-ae2b-4d2b-88d7-bd679f736fd0,33851612-4291-453e-a697-11555d904f93,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"MAX SPEED","unit":"RPM","value":"62","category":null}",62,RPM,,MAX SPEED
f71be9af-6e57-4ff9-8ae8-08d12484d174,acb843c6-615d-46e2-884a-ad7eef689560,33851612-4291-453e-a697-11555d904f93,,,,,,,"{"kind":"flat","type":"MAX AFFECTED AREA","unit":"SQFT","value":"13,565","category":null}","13,565",SQFT,,MAX AFFECTED AREA
f71be9af-6e57-4ff9-8ae8-08d12484d174,b6936ee0-0cb7-4f5d-8278-841983021aff,33851612-4291-453e-a697-11555d904f93,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"STOCK DROP","unit":"FT","value":"6","category":null}",6,FT,,STOCK DROP
f71be9af-6e57-4ff9-8ae8-08d12484d174,d232cea0-bfe0-4cfb-bfac-043909ca6094,33851612-4291-453e-a697-11555d904f93,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Type
f71be9af-6e57-4ff9-8ae8-08d12484d174,c2835c16-3014-435d-8439-1df8842c6322,33851612-4291-453e-a697-11555d904f93,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Power","unit":"HP","value":"2.5","category":"Motor"}",2.5,HP,Motor,Power
f71be9af-6e57-4ff9-8ae8-08d12484d174,f85b8a71-1c68-4980-9bc3-63a2b380ca6b,33851612-4291-453e-a697-11555d904f93,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,15ede397-a3ad-4861-a87b-f9dacd8d3d58,460V,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
f71be9af-6e57-4ff9-8ae8-08d12484d174,dc3d7fd5-bc08-4084-a1d5-3a175c2b5965,33851612-4291-453e-a697-11555d904f93,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
f71be9af-6e57-4ff9-8ae8-08d12484d174,975d009a-36b8-4e73-aee4-72d3c5c504ee,33851612-4291-453e-a697-11555d904f93,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"4","category":"Electrical"}",4,A,Electrical,FLA
f71be9af-6e57-4ff9-8ae8-08d12484d174,d210afcf-9483-4ec3-b17c-b5c159718067,33851612-4291-453e-a697-11555d904f93,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,ccf79360-f173-4e0f-a49d-78c2be6179d1,Big Ass Fans,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"BIG ASS FANS","category":null}",BIG ASS FANS,,,REFERENCE
f71be9af-6e57-4ff9-8ae8-08d12484d174,69e5c4d3-b854-47c5-a534-923e0b78abc4,33851612-4291-453e-a697-11555d904f93,,,,,,,"{"kind":"flat","type":"MODEL No.","unit":null,"value":"PF X4","category":null}",PF X4,,,MODEL No.
f71be9af-6e57-4ff9-8ae8-08d12484d174,2df228ec-5441-49ad-8ccc-aebeed4b0411,33851612-4291-453e-a697-11555d904f93,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,5cc2950e-4911-4148-b74d-113a351853b9,Suspended,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"SUSPEND FROM STRUCTURE WITH STANDARD STEEL TRUSS MOUNTING KIT.","category":"Notes"}",SUSPEND FROM STRUCTURE WITH STANDARD STEEL TRUSS MOUNTING KIT.,,Notes,Note 1
f71be9af-6e57-4ff9-8ae8-08d12484d174,1e1267d4-676b-4e9f-8156-bea626b041cb,33851612-4291-453e-a697-11555d904f93,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH MANUFACTURER'S STANDARD DIGITAL REMOTE ASSEMBLY CONTROL.","category":"Notes"}",PROVIDE WITH MANUFACTURER'S STANDARD DIGITAL REMOTE ASSEMBLY CONTROL.,,Notes,Note 2
f71be9af-6e57-4ff9-8ae8-08d12484d174,bff5c4d9-6609-4fd5-afa0-82e68c73b7e9,33851612-4291-453e-a697-11555d904f93,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE WITH MANUFACTURER'S FIRE ALARM RELAY.","category":"Notes"}",PROVIDE WITH MANUFACTURER'S FIRE ALARM RELAY.,,Notes,Note 3
f71be9af-6e57-4ff9-8ae8-08d12484d174,4e34ecad-cd21-45ca-b5bb-1e4e23825e5a,33851612-4291-453e-a697-11555d904f93,bffce330-215c-46b8-8cb8-bd002d64243f,Communication Protocol,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE CONTROLLER WITH BACNET COMPATIBILITY.","category":"Notes"}",PROVIDE CONTROLLER WITH BACNET COMPATIBILITY.,,Notes,Note 4
b8ed4ba2-86de-452c-990f-d391eee7810e,6063e2b0-480d-4cea-8696-e5b4248a1777,ed0d4c23-0a84-494d-9a26-4f2539adc312,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
b8ed4ba2-86de-452c-990f-d391eee7810e,efbd1a70-84c4-4eef-a17e-4fb3c9687065,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"700","category":null}",700,CFM,,Max Airflow
b8ed4ba2-86de-452c-990f-d391eee7810e,6cca0092-f637-4407-b56b-593670449711,ed0d4c23-0a84-494d-9a26-4f2539adc312,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,49951c22-5a82-4b6d-b53d-35f010aa3fa0,ed0d4c23-0a84-494d-9a26-4f2539adc312,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,56ddd6d3-f02a-463c-ab8f-dddc69e1be4d,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,8d724b97-31ba-404b-8880-32bbea63e9b1,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,aa971537-a63b-42b1-9d59-cbc0318e4783,ed0d4c23-0a84-494d-9a26-4f2539adc312,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,b5e5a0d1-a539-4853-93c6-6eba78f892b2,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTXV18A","category":"Reference"}",FTXV18A,,Reference,Indoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,751be126-08e0-47d4-844b-f48d8b934d22,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-7","category":"Reference"}",1-7,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,f6d2cd87-6e1b-4211-8f3a-5597f03b146c,8cad2e45-7ab0-41e9-9103-ba69d1820580,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
b8ed4ba2-86de-452c-990f-d391eee7810e,132082b8-58de-4d4c-9abd-d51e1330a5a1,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Max Airflow
b8ed4ba2-86de-452c-990f-d391eee7810e,d7b2fea0-ac48-4a90-8420-ba9da30b6289,8cad2e45-7ab0-41e9-9103-ba69d1820580,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,8208f15a-0c44-433c-bb7f-ae035f37e139,8cad2e45-7ab0-41e9-9103-ba69d1820580,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,e3c18e50-088f-45e8-a832-6efd68123a4c,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,d098da0f-9f91-46c0-8782-88291355ce80,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,ea02a2cd-3ca6-42c8-adb5-071fd770975a,8cad2e45-7ab0-41e9-9103-ba69d1820580,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,a5da91af-fec6-41b8-8911-48e133250204,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTX09WMVJU9","category":"Reference"}",FTX09WMVJU9,,Reference,Indoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,7bc1736c-8e23-4168-9bab-19fef1f3510c,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-5","category":"Reference"}",1-5,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,902afe1b-16e1-4042-bda1-0e82d971df18,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"YARD OFFICE","category":null}",YARD OFFICE,,,Service
b8ed4ba2-86de-452c-990f-d391eee7810e,e02a3bcb-2e1b-484d-90e2-98bb84878fe4,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Cooling Capacity","unit":"MBH","value":"6.7","category":"Performance"}",6.7,MBH,Performance,Nominal Total Cooling Capacity
b8ed4ba2-86de-452c-990f-d391eee7810e,e91828e1-73bd-45bd-9854-d8b2287b2a1e,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Heating Capacity","unit":"MBH","value":"2.0","category":"Performance"}",2.0,MBH,Performance,Nominal Total Heating Capacity
b8ed4ba2-86de-452c-990f-d391eee7810e,802f3316-ea58-4bc3-8294-96c29a3f5f9a,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Minimum Cooling Efficiency (at ARI Conditions)","unit":"SEER2","value":"14.3","category":"Performance"}",14.3,SEER2,Performance,Minimum Cooling Efficiency (at ARI Conditions)
b8ed4ba2-86de-452c-990f-d391eee7810e,a250a4a9-74a6-404d-90b8-38d61338b5ee,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Minimum Heating Efficiency (at ARI Conditions)","unit":"HSPF2","value":"7.5","category":"Performance"}",7.5,HSPF2,Performance,Minimum Heating Efficiency (at ARI Conditions)
b8ed4ba2-86de-452c-990f-d391eee7810e,fc7ffc53-a84c-4aaf-9300-0b7dab46c8e8,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant
b8ed4ba2-86de-452c-990f-d391eee7810e,27cee72d-4794-4323-b570-cb57317ea58d,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Max Ambient Condition","unit":"DB","value":"105","category":"Operating Conditions"}",105,DB,Operating Conditions,Max Ambient Condition
b8ed4ba2-86de-452c-990f-d391eee7810e,498946d0-1526-4bf5-b044-f811506d157f,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Min Ambient Condition","unit":"DB","value":"20","category":"Operating Conditions"}",20,DB,Operating Conditions,Min Ambient Condition
b8ed4ba2-86de-452c-990f-d391eee7810e,ecaee865-ee0c-4e94-9998-828dc4fb0f2b,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,7114ff15-ce25-44fd-94e6-72e16629fab9,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,1ef7d44e-6c48-48c9-99a8-b4db3b43c886,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"8.7","category":"Electrical"}",8.7,A,Electrical,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,e3a2a396-6b11-4327-a286-f20aeef7e1a9,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,966e0a5a-26e7-4412-95b8-c7937105bbac,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,fdd6fd4b-348d-41e9-b35a-9610a71aa82e,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Outdoor Unit Model No.","unit":null,"value":"RXL09WMVJU9","category":"Reference"}",RXL09WMVJU9,,Reference,Outdoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,9efe8964-e009-4ba1-b313-e0f10735178c,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-5","category":"Reference"}",1-5,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,b4625242-4339-4fc6-8678-d30b8b6ac705,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
b8ed4ba2-86de-452c-990f-d391eee7810e,aae53ff3-ff65-4862-9e2b-27532e243c22,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Max Airflow
