package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
b8ed4ba2-86de-452c-990f-d391eee7810e,6ccb5170-6db0-499a-ba30-ad16083e88e5,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,0745599c-d5c6-42b9-a900-808bdde67bcc,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,deb31edc-4e90-422a-8483-6ff2d278057b,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,69a2d2ed-24e3-4001-b347-dad2375143a3,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,e2b2b28e-adcc-4945-884e-47269990173e,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,c96e8f39-dbe9-4d3e-b91d-f1c791635718,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTX09WMVJU9","category":"Reference"}",FTX09WMVJU9,,Reference,Indoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,7afb660f-ac64-4f59-8b08-43152d5e02e4,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-5","category":"Reference"}",1-5,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,afa2f9e7-f5c7-44f0-b6c9-355e41534422,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"YARD RESTROOM","category":null}",YARD RESTROOM,,,Service
b8ed4ba2-86de-452c-990f-d391eee7810e,e7976bb1-d647-46fc-8dc3-134396fb78fc,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Cooling Capacity","unit":"MBH","value":"6.7","category":"Performance"}",6.7,MBH,Performance,Nominal Total Cooling Capacity
b8ed4ba2-86de-452c-990f-d391eee7810e,0183cf34-b105-4eb6-b3ec-875d18bd124d,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Heating Capacity","unit":"MBH","value":"2.0","category":"Performance"}",2.0,MBH,Performance,Nominal Total Heating Capacity
b8ed4ba2-86de-452c-990f-d391eee7810e,7a84ee08-ba81-44d4-bc4d-72861eac757e,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Minimum Cooling Efficiency (at ARI Conditions)","unit":"SEER2","value":"14.3","category":"Performance"}",14.3,SEER2,Performance,Minimum Cooling Efficiency (at ARI Conditions)
b8ed4ba2-86de-452c-990f-d391eee7810e,0794ed01-495b-4624-95f0-3ca646264523,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Minimum Heating Efficiency (at ARI Conditions)","unit":"HSPF2","value":"7.5","category":"Performance"}",7.5,HSPF2,Performance,Minimum Heating Efficiency (at ARI Conditions)
b8ed4ba2-86de-452c-990f-d391eee7810e,de03d5c1-cd29-472f-8642-20344fdb9f43,b3e09028-a707-4b3b-8e04-5b3af83e0a12,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant
b8ed4ba2-86de-452c-990f-d391eee7810e,4842c773-1d7c-439e-b36a-cc979a25f492,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Max Ambient Condition","unit":"DB","value":"105","category":"Operating Conditions"}",105,DB,Operating Conditions,Max Ambient Condition
b8ed4ba2-86de-452c-990f-d391eee7810e,0b752262-a0f2-4d1d-9cd8-5ba7af92d3b8,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Min Ambient Condition","unit":"DB","value":"20","category":"Operating Conditions"}",20,DB,Operating Conditions,Min Ambient Condition
b8ed4ba2-86de-452c-990f-d391eee7810e,695c0d44-3ec2-4218-a9e7-99dc7e4829dd,b3e09028-a707-4b3b-8e04-5b3af83e0a12,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,f7922cfa-863e-423c-a291-3aec0ead4371,b3e09028-a707-4b3b-8e04-5b3af83e0a12,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,012e89f6-fd73-42ec-a183-494fec9ee897,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"8.7","category":"Electrical"}",8.7,A,Electrical,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,7d6ea75d-5802-47cf-a231-a7acafca4242,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,5499e780-21a2-4820-a571-aaf66e8e01b4,b3e09028-a707-4b3b-8e04-5b3af83e0a12,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,6099da65-6b20-4766-a366-695681c46934,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Outdoor Unit Model No.","unit":null,"value":"RXL09WMVJU9","category":"Reference"}",RXL09WMVJU9,,Reference,Outdoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,c20ae78a-5988-41b1-9853-64daeb91f5a5,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-5","category":"Reference"}",1-5,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,7a8f4ac7-0fb2-4910-ba9d-fe3143b3df1d,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"UPS 209","category":null}",UPS 209,,,Service
b8ed4ba2-86de-452c-990f-d391eee7810e,b5563382-635e-4b0c-93af-58d1b995906f,418405e6-926f-4efe-ac21-262555952c61,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Cooling Capacity","unit":"MBH","value":"20.0","category":"Performance"}",20.0,MBH,Performance,Nominal Total Cooling Capacity
b8ed4ba2-86de-452c-990f-d391eee7810e,cda69dca-6066-4039-a685-393475e71cac,418405e6-926f-4efe-ac21-262555952c61,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Heating Capacity","unit":"MBH","value":"-","category":"Performance"}",-,MBH,Performance,Nominal Total Heating Capacity
b8ed4ba2-86de-452c-990f-d391eee7810e,dbbf4ef3-f1ce-44e2-867f-ed7b668ae218,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Minimum Cooling Efficiency (at ARI Conditions)","unit":"SEER2","value":"14.3","category":"Performance"}",14.3,SEER2,Performance,Minimum Cooling Efficiency (at ARI Conditions)
b8ed4ba2-86de-452c-990f-d391eee7810e,e28891b5-61a1-4fdb-a465-d7e5a1b4ad35,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Minimum Heating Efficiency (at ARI Conditions)","unit":"HSPF2","value":"-","category":"Performance"}",-,HSPF2,Performance,Minimum Heating Efficiency (at ARI Conditions)
b8ed4ba2-86de-452c-990f-d391eee7810e,57de722a-365d-49b8-818a-38d90d191a6c,418405e6-926f-4efe-ac21-262555952c61,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant
b8ed4ba2-86de-452c-990f-d391eee7810e,d09ac182-e93c-42be-a03f-a9989d04ba36,418405e6-926f-4efe-ac21-262555952c61,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Max Ambient Condition","unit":"DB","value":"105","category":"Operating Conditions"}",105,DB,Operating Conditions,Max Ambient Condition
b8ed4ba2-86de-452c-990f-d391eee7810e,f4b68181-9791-4726-b178-630d6be43cae,418405e6-926f-4efe-ac21-262555952c61,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Min Ambient Condition","unit":"DB","value":"20","category":"Operating Conditions"}",20,DB,Operating Conditions,Min Ambient Condition
b8ed4ba2-86de-452c-990f-d391eee7810e,86288a18-5d63-45a9-855a-4042ebfe0ee5,418405e6-926f-4efe-ac21-262555952c61,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,6d822cac-de7b-43e1-ba3c-9d691622e022,418405e6-926f-4efe-ac21-262555952c61,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,c019d7f4-ca9e-4f8d-ad3e-03749829a827,418405e6-926f-4efe-ac21-262555952c61,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"18.8","category":"Electrical"}",18.8,A,Electrical,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,1efc9709-737d-4d70-baca-17cf292d4143,418405e6-926f-4efe-ac21-262555952c61,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,dc36e26e-052d-4a0a-b4fb-fcaf4279e00f,418405e6-926f-4efe-ac21-262555952c61,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,34133398-cd92-4b48-abf1-abf56a8a6d2d,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Outdoor Unit Model No.","unit":null,"value":"RXL24WVJUJ9","category":"Reference"}",RXL24WVJUJ9,,Reference,Outdoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,08a43f2e-db32-41d3-afe4-2c4130521302,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":"Reference"}",1-6,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,996c71ee-c398-4359-9621-d998b0f44244,7a70246e-4d90-438f-b303-fd99533520f4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
b8ed4ba2-86de-452c-990f-d391eee7810e,6ca9108b-b314-42df-ba09-8a2a9cfb902e,7a70246e-4d90-438f-b303-fd99533520f4,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Max Airflow
b8ed4ba2-86de-452c-990f-d391eee7810e,e12e4eac-9b0a-4138-8620-ca4ac3c8c301,7a70246e-4d90-438f-b303-fd99533520f4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,6f9ae9f6-d7d3-4fa8-9765-55ae1957a5df,7a70246e-4d90-438f-b303-fd99533520f4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,19278064-895e-4dbb-83ba-28836e61434a,7a70246e-4d90-438f-b303-fd99533520f4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,30bbdacd-1ba0-45b9-99ab-a6509e236700,7a70246e-4d90-438f-b303-fd99533520f4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,3d42729f-236f-42b3-9a74-38323ad40b30,7a70246e-4d90-438f-b303-fd99533520f4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,2de0a156-2c36-4441-a649-152c96cf31c1,7a70246e-4d90-438f-b303-fd99533520f4,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTX09WMVJU9","category":"Reference"}",FTX09WMVJU9,,Reference,Indoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,c3f1007f-4251-4288-b8f4-f710a3e66a13,7a70246e-4d90-438f-b303-fd99533520f4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":"Reference"}",1-6,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,693d87f8-ec7d-4208-afdd-f12c5ff960df,ff4b8966-bea7-43e5-a2d9-96200034d773,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
b8ed4ba2-86de-452c-990f-d391eee7810e,ed7f6608-e296-4764-aabe-c3948db17b7f,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"650","category":null}",650,CFM,,Max Airflow
b8ed4ba2-86de-452c-990f-d391eee7810e,16a80685-f933-4664-81f2-af648268ee8d,ff4b8966-bea7-43e5-a2d9-96200034d773,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,4e8817ab-4d39-448e-9067-d531e09d97e0,ff4b8966-bea7-43e5-a2d9-96200034d773,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,0f692b91-4bb8-4578-9a04-6eb12c0204c0,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,a1c502fc-2a0e-48e4-8861-e2af42cf770c,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,ecf0a66e-aa57-496a-9317-7d99b17f9612,ff4b8966-bea7-43e5-a2d9-96200034d773,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,5503c6c4-e732-4aa8-8246-7bb8f088a49f,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTX24WVJUJ9","category":"Reference"}",FTX24WVJUJ9,,Reference,Indoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,f9006e6e-aeb3-44e5-921c-854a7c435dcc,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":"Reference"}",1-6,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,8b5f5900-ea77-4f64-851c-351bc4a36e28,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ELECTRICAL 231A","category":null}",ELECTRICAL 231A,,,Service
b8ed4ba2-86de-452c-990f-d391eee7810e,aa92904b-925d-4389-8d5e-e7511f671ecb,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Cooling Capacity","unit":"MBH","value":"5.7","category":"Performance"}",5.7,MBH,Performance,Nominal Total Cooling Capacity
b8ed4ba2-86de-452c-990f-d391eee7810e,c7344c2d-db94-40aa-b47f-fb79e02b3bce,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Heating Capacity","unit":"MBH","value":"-","category":"Performance"}",-,MBH,Performance,Nominal Total Heating Capacity
b8ed4ba2-86de-452c-990f-d391eee7810e,e0bfbe34-6628-4b53-8b24-1a4076463f81,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Minimum Cooling Efficiency (at ARI Conditions)","unit":"SEER2","value":"14.3","category":"Performance"}",14.3,SEER2,Performance,Minimum Cooling Efficiency (at ARI Conditions)
b8ed4ba2-86de-452c-990f-d391eee7810e,4d31742d-9431-46b1-8fa2-2af87241d5dd,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Minimum Heating Efficiency (at ARI Conditions)","unit":"HSPF2","value":"-","category":"Performance"}",-,HSPF2,Performance,Minimum Heating Efficiency (at ARI Conditions)
b8ed4ba2-86de-452c-990f-d391eee7810e,55e713fe-41a8-4bef-affc-84ee8154c819,20d50f90-a20f-476b-8532-d7a681bbf936,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant
b8ed4ba2-86de-452c-990f-d391eee7810e,169e13de-42bb-4978-a467-4d5802e301f3,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Max Ambient Condition","unit":"DB","value":"105","category":"Operating Conditions"}",105,DB,Operating Conditions,Max Ambient Condition
b8ed4ba2-86de-452c-990f-d391eee7810e,b0dcdcc6-51e0-4853-8199-a74007e9403a,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Min Ambient Condition","unit":"DB","value":"20","category":"Operating Conditions"}",20,DB,Operating Conditions,Min Ambient Condition
b8ed4ba2-86de-452c-990f-d391eee7810e,293fe7cb-9645-414c-8b0e-b5fe740ee8fd,20d50f90-a20f-476b-8532-d7a681bbf936,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,24973888-3794-46d6-8be1-0a52e26b47b6,20d50f90-a20f-476b-8532-d7a681bbf936,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,466e2000-507a-48f9-bc97-bbc0c72ea6cc,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"8.7","category":"Electrical"}",8.7,A,Electrical,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,9e3930ce-4223-4301-b87f-0690eee5ef66,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,f9ca823b-12fa-4077-bf7d-9ad2d4f81e14,20d50f90-a20f-476b-8532-d7a681bbf936,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,50a1f7d6-bf38-4cbf-ab8d-8af66b023c4f,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Outdoor Unit Model No.","unit":null,"value":"RXL09WMVJU9","category":"Reference"}",RXL09WMVJU9,,Reference,Outdoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,831b560e-5a96-4979-8ca9-949023273cfc,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":"Reference"}",1-6,,Reference,Notes
b8ed4ba2-86de-452c-990f-d391eee7810e,943f410e-f29e-44ca-b436-51940de1c4e8,f5a93730-a7f4-4047-85e8-5a8669fa1488,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
b8ed4ba2-86de-452c-990f-d391eee7810e,fa2a396f-47c7-4706-bb85-658b540318ee,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"700","category":null}",700,CFM,,Max Airflow
b8ed4ba2-86de-452c-990f-d391eee7810e,5518551e-62c0-4742-a27a-cd3a00835976,f5a93730-a7f4-4047-85e8-5a8669fa1488,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
b8ed4ba2-86de-452c-990f-d391eee7810e,811c0e2b-306e-4983-a7c6-c0d7d61bfb9a,f5a93730-a7f4-4047-85e8-5a8669fa1488,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b8ed4ba2-86de-452c-990f-d391eee7810e,3410179d-6ff4-4e64-a888-b1c01f8388aa,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
b8ed4ba2-86de-452c-990f-d391eee7810e,08404e4e-3d0e-4c87-8d4d-780e4eee0f86,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
b8ed4ba2-86de-452c-990f-d391eee7810e,9937f010-1e7d-4c7f-883e-b3a25671be8d,f5a93730-a7f4-4047-85e8-5a8669fa1488,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b8ed4ba2-86de-452c-990f-d391eee7810e,a952eb9d-66a1-4855-9559-484bfe0692ed,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTXV18A","category":"Reference"}",FTXV18A,,Reference,Indoor Unit Model No.
b8ed4ba2-86de-452c-990f-d391eee7810e,9a4adcbf-f8f0-4d53-aae1-74d346a22420,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-7","category":"Reference"}",1-7,,Reference,Notes
db026e4b-8165-4716-b628-f496c6221529,41604641-1aed-441b-8545-c41fd816d6ee,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"XP CLEAN ROOM","category":null}",XP CLEAN ROOM,,,Serves
db026e4b-8165-4716-b628-f496c6221529,b1b24e01-d344-4da9-b08d-8fafa9cf330c,d69af8ba-f9bd-4830-a570-6bcf296d55de,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,CFM
db026e4b-8165-4716-b628-f496c6221529,3a021654-cb97-4df8-bf40-536477d58354,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Filter Size (H x W)","unit":null,"value":"24\"X12\"X2\"","category":"Pre-Filter"}",24"X12"X2",,Pre-Filter,Filter Size (H x W)
db026e4b-8165-4716-b628-f496c6221529,39fcdcf9-969c-4500-9e47-4287fdfec66f,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV 8","category":"Pre-Filter"}",MERV 8,,Pre-Filter,Type
db026e4b-8165-4716-b628-f496c6221529,212b97ff-e61b-4738-9090-fd825cc103fb,d69af8ba-f9bd-4830-a570-6bcf296d55de,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max P.D.","unit":null,"value":"0.25","category":"Pre-Filter"}",0.25,,Pre-Filter,Max P.D.
db026e4b-8165-4716-b628-f496c6221529,1268dead-ed8b-41cc-9331-e2be2a061380,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Dirty Filter PD","unit":null,"value":"0.4","category":"Pre-Filter"}",0.4,,Pre-Filter,Dirty Filter PD
db026e4b-8165-4716-b628-f496c6221529,ea7a1572-badf-4edf-b6b6-f676088be08b,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV 14","category":"Final Filter"}",MERV 14,,Final Filter,Type
db026e4b-8165-4716-b628-f496c6221529,fb0de237-2643-4917-a882-206a0256c76b,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Filter Size (H x W)","unit":null,"value":"24\"X12\"X6\"","category":"Final Filter"}",24"X12"X6",,Final Filter,Filter Size (H x W)
db026e4b-8165-4716-b628-f496c6221529,20625c7e-861d-47f5-8c10-c49189881a84,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Max P.D.","unit":null,"value":"0.31","category":"Final Filter"}",0.31,,Final Filter,Max P.D.
db026e4b-8165-4716-b628-f496c6221529,3f6f5c4f-1eef-4ce6-a6d3-bbe4f14b62d0,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Dirty Filter PD","unit":null,"value":"0.5","category":"Final Filter"}",0.5,,Final Filter,Dirty Filter PD
db026e4b-8165-4716-b628-f496c6221529,0373840a-9fd3-4ffd-b38e-6ebd4d596140,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"CAMFIL","category":null}",CAMFIL,,,Reference
db026e4b-8165-4716-b628-f496c6221529,33ff3e40-4ee8-44ce-9344-01cdbcd36a99,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
db026e4b-8165-4716-b628-f496c6221529,e0c21d31-c3f9-4710-b043-2f650039da81,d69af8ba-f9bd-4830-a570-6bcf296d55de,af0365d0-aa0c-4ab2-84f5-4b97653d1878,Casing Material,,,,,"{"kind":"flat","type":"Housing Material","unit":null,"value":"16 Gauge Stainless Steel","category":"Housing Construction & Features (from Notes)"}",16 Gauge Stainless Steel,,Housing Construction & Features (from Notes),Housing Material
db026e4b-8165-4716-b628-f496c6221529,f67d40f8-8cda-4ee7-8127-08198c263716,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Filter Seal","unit":null,"value":"Positive Seal","category":"Housing Construction & Features (from Notes)"}",Positive Seal,,Housing Construction & Features (from Notes),Filter Seal
db026e4b-8165-4716-b628-f496c6221529,1fc39322-29a3-40de-b869-5f9a9209aca3,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Gaskets","unit":null,"value":"Door Sealing Gaskets","category":"Housing Construction & Features (from Notes)"}",Door Sealing Gaskets,,Housing Construction & Features (from Notes),Gaskets
db026e4b-8165-4716-b628-f496c6221529,e4932a97-2c7c-40a9-9598-1ed744f8334b,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Ports","unit":null,"value":"Filter Testing Challenge Ports","category":"Housing Construction & Features (from Notes)"}",Filter Testing Challenge Ports,,Housing Construction & Features (from Notes),Ports
db026e4b-8165-4716-b628-f496c6221529,903b4e2c-7026-4ce6-9d8c-8119bb919698,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Included Component","unit":null,"value":"Manufacturer Standard Differential Pressure Gage","category":"Housing Construction & Features (from Notes)"}",Manufacturer Standard Differential Pressure Gage,,Housing Construction & Features (from Notes),Included Component
db026e4b-8165-4716-b628-f496c6221529,176d7ec4-9669-4885-adb4-a45b5be97d5c,d69af8ba-f9bd-4830-a570-6bcf296d55de,,,,,,,"{"kind":"flat","type":"Latches","unit":null,"value":"Manufacturer Provided Filter Latches","category":"Housing Construction & Features (from Notes)"}",Manufacturer Provided Filter Latches,,Housing Construction & Features (from Notes),Latches
72238da5-5d91-441c-9c17-12a2747fc061,2de8d484-a967-49d3-aa1e-6684f48cc630,ce637524-4fe8-4a0c-ad83-70b263544656,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"74 MICRON","category":null}",74 MICRON,,,Type
72238da5-5d91-441c-9c17-12a2747fc061,7068f79c-c87b-4f78-8e5c-afcf32edae9b,ce637524-4fe8-4a0c-ad83-70b263544656,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"340","category":null}",340,GPM,,Max GPM
72238da5-5d91-441c-9c17-12a2747fc061,2a26dca1-8f66-4cc0-ace1-f5a0f9742419,ce637524-4fe8-4a0c-ad83-70b263544656,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"70","category":null}",70,FT,,Max Head
72238da5-5d91-441c-9c17-12a2747fc061,e2b10ad7-ff4f-4761-85df-90c9be0450d5,ce637524-4fe8-4a0c-ad83-70b263544656,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"10","category":"Electrical"}",10,HP,Electrical,HP
72238da5-5d91-441c-9c17-12a2747fc061,af114b80-c9b6-4b11-b502-24aa2d1a815d,ce637524-4fe8-4a0c-ad83-70b263544656,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
72238da5-5d91-441c-9c17-12a2747fc061,6b561df9-6674-4b30-9932-dcd042297461,ce637524-4fe8-4a0c-ad83-70b263544656,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
72238da5-5d91-441c-9c17-12a2747fc061,7c14233c-c253-484b-9a3f-a92a40bbd6b7,ce637524-4fe8-4a0c-ad83-70b263544656,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LAKOS","category":null}",LAKOS,,,Manufacturer
72238da5-5d91-441c-9c17-12a2747fc061,6fd29ac1-9481-444b-a456-1718986c3164,ce637524-4fe8-4a0c-ad83-70b263544656,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TCX-0400","category":null}",TCX-0400,,,Model
72238da5-5d91-441c-9c17-12a2747fc061,077e8754-9076-4cc3-880f-1c3724ee6e14,ce637524-4fe8-4a0c-ad83-70b263544656,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
72238da5-5d91-441c-9c17-12a2747fc061,c2f7c073-5d94-4e6f-9c87-96f1d1497053,ce637524-4fe8-4a0c-ad83-70b263544656,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"SKID MOUNTED EQUIPMENT PACKAGE. STRAINER, END SUCTION PUMP AND FILTER WITH PURGE.","category":"Notes"}","SKID MOUNTED EQUIPMENT PACKAGE. STRAINER, END SUCTION PUMP AND FILTER WITH PURGE.",,Notes,Note 1
72238da5-5d91-441c-9c17-12a2747fc061,ede66851-57c9-4c6f-88ee-67abe12352bd,ce637524-4fe8-4a0c-ad83-70b263544656,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"TOWER BASIN KIT WITH ISOLATION VALVES (4\")","category":"Notes"}",TOWER BASIN KIT WITH ISOLATION VALVES (4"),,Notes,Note 2
72238da5-5d91-441c-9c17-12a2747fc061,35e89468-f6f9-451b-b66d-4d99985f5c72,ce637524-4fe8-4a0c-ad83-70b263544656,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"OUTDOOR RATED.","category":"Notes"}",OUTDOOR RATED.,,Notes,Note 3
443c855e-5e45-4b34-849e-dd0edb2c6c0d,367a269f-fc04-4d26-919e-8e4f206b33ae,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
443c855e-5e45-4b34-849e-dd0edb2c6c0d,d923e675-f898-4e27-ac09-959b26fca190,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
443c855e-5e45-4b34-849e-dd0edb2c6c0d,753eb7b8-2d11-496d-b93a-0b285b59147d,62884525-6f47-4532-9821-9f7adfa8f69c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2500","category":null}",2500,CFM,,Total Max CFM
443c855e-5e45-4b34-849e-dd0edb2c6c0d,720480dc-79f8-44bd-8835-cf761eadb890,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1650","category":null}",1650,CFM,,Total Min CFM
443c855e-5e45-4b34-849e-dd0edb2c6c0d,108213de-3b8b-4fd4-8a49-c51c723a5b7a,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"925","category":null}",925,CFM,,O.A. CFM (Min-Max)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,14cb129a-a044-4a46-93fe-10310e12cbdd,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"CHILLER PLANT","category":null}",CHILLER PLANT,,,Area Served
443c855e-5e45-4b34-849e-dd0edb2c6c0d,1a19d5fb-b0b2-4875-95f7-7921242c471d,62884525-6f47-4532-9821-9f7adfa8f69c,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,ddae9d0e-199c-4eaf-a556-e6e34f8a7cf8,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"1.18","category":null}",1.18,HP,,Brake Horsepower
443c855e-5e45-4b34-849e-dd0edb2c6c0d,31591306-be46-4679-8028-fc6cfef87dd3,62884525-6f47-4532-9821-9f7adfa8f69c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
443c855e-5e45-4b34-849e-dd0edb2c6c0d,4c762c6a-2025-4d04-b1fd-75741b180c8d,62884525-6f47-4532-9821-9f7adfa8f69c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
443c855e-5e45-4b34-849e-dd0edb2c6c0d,45dbe503-81cb-4d41-9e55-30350b2b50a5,62884525-6f47-4532-9821-9f7adfa8f69c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
443c855e-5e45-4b34-849e-dd0edb2c6c0d,2da46155-45d3-4a62-b012-0595d6d5d465,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"89.2","category":"Cooling Coil"}",89.2,F,Cooling Coil,Ent Air (DB)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,6cc2979b-2c0c-4512-a7ff-9dd0ac8e0307,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"71.1","category":"Cooling Coil"}",71.1,F,Cooling Coil,Ent Air (WB)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,50c181b0-96ed-4248-b062-7d1d7340adf5,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,fea91579-b988-4afb-970e-f581b5a0916b,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"54","category":"Cooling Coil"}",54,F,Cooling Coil,Leaving Air (WB)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,0968932a-863f-4dcf-812f-4fa8f4ccfc19,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
443c855e-5e45-4b34-849e-dd0edb2c6c0d,b5ec1a83-0bab-4e61-bfc9-23a64af57d92,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,dff93306-5c21-4d29-8585-932f022205bb,62884525-6f47-4532-9821-9f7adfa8f69c,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"20.1","category":"Cooling Coil"}",20.1,GPM,Cooling Coil,GPM (42 F EWT)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,dcc885e0-f590-4c6e-8235-4d080ea4e8e2,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"7.01","category":"Cooling Coil"}",7.01,FT,Cooling Coil,Max Water PD
443c855e-5e45-4b34-849e-dd0edb2c6c0d,c98f61aa-caf4-4065-9b83-b7ec889547b5,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
443c855e-5e45-4b34-849e-dd0edb2c6c0d,8c2f5f93-abb4-4fef-81ed-c658a7a4227c,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,242389ff-ffe5-4cc6-bfc9-035655013307,62884525-6f47-4532-9821-9f7adfa8f69c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"140.6","category":"Cooling Coil"}",140.6,MBH,Cooling Coil,Total Output (Min)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,9f2dfb69-3132-42ef-8a7c-0cf9c56e4ed9,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"92.3","category":"Cooling Coil"}",92.3,MBH,Cooling Coil,Sens. Output (Min)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,d8819b19-2683-43d4-a4f2-83f08458f188,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC","category":"Heating Coil"}",ELEC,,Heating Coil,Type
443c855e-5e45-4b34-849e-dd0edb2c6c0d,4b3ba389-b3ec-4d29-94b5-8f0dabef1c1f,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Position","unit":null,"value":"PRE-HEAT","category":"Heating Coil"}",PRE-HEAT,,Heating Coil,Position
443c855e-5e45-4b34-849e-dd0edb2c6c0d,7dafa414-6f75-429c-a66b-a8e5f91fdc4c,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Ent. Air Temp.","unit":"F","value":"44.8","category":"Heating Coil"}",44.8,F,Heating Coil,Ent. Air Temp.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,8512f4a1-21bc-4df6-a621-6731599cc690,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Leaving Air Temp.","unit":"F","value":"75","category":"Heating Coil"}",75,F,Heating Coil,Leaving Air Temp.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,0641614b-b4e3-4052-8545-bcba5387da3e,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"800","category":"Heating Coil"}",800,FPM,Heating Coil,Max Face Vel
443c855e-5e45-4b34-849e-dd0edb2c6c0d,055668bf-8538-4d0f-811d-0fefc8a6975d,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air P.D.","unit":"\"WG","value":"0.5","category":"Heating Coil"}",0.5,"WG,Heating Coil,Air P.D.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,f57e439d-d294-4b74-83e4-ce9f45db198a,62884525-6f47-4532-9821-9f7adfa8f69c,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input KW","unit":"KW","value":"15.9","category":"Heating Coil"}",15.9,KW,Heating Coil,Input KW
443c855e-5e45-4b34-849e-dd0edb2c6c0d,ecf8ddd6-05a7-4a55-b99a-130dc7399ad8,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Heating Coil"}",SCR,,Heating Coil,Control
443c855e-5e45-4b34-849e-dd0edb2c6c0d,63b7a45b-6392-46cc-b980-efc510aeb3cd,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min. Output","unit":"MBH","value":"54.11","category":"Heating Coil"}",54.11,MBH,Heating Coil,Min. Output
443c855e-5e45-4b34-849e-dd0edb2c6c0d,7f4514d4-18b0-400b-89ff-223cc0cc4338,62884525-6f47-4532-9821-9f7adfa8f69c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
443c855e-5e45-4b34-849e-dd0edb2c6c0d,e83a0685-9457-49f0-b90c-83e442126da2,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHD","category":null}",BCHD,,,Model
443c855e-5e45-4b34-849e-dd0edb2c6c0d,1df74652-1661-4239-baa1-caad60393d60,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes
443c855e-5e45-4b34-849e-dd0edb2c6c0d,d1d6274e-ae84-4698-96f0-4853b93a4a0f,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
443c855e-5e45-4b34-849e-dd0edb2c6c0d,59f96dff-6a35-47fa-93ac-ec9b1466be79,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
443c855e-5e45-4b34-849e-dd0edb2c6c0d,51cd61e4-3c8d-4783-aeec-989b00eca86b,26567f44-6a33-41a9-987b-b484f6ec9fcc,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2500","category":null}",2500,CFM,,Total Max CFM
443c855e-5e45-4b34-849e-dd0edb2c6c0d,6c12a694-5b66-4413-95ed-6f9367899864,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1650","category":null}",1650,CFM,,Total Min CFM
443c855e-5e45-4b34-849e-dd0edb2c6c0d,ae9adbad-33e7-4a50-bfa8-09b79f0a5fd4,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"925","category":null}",925,CFM,,O.A. CFM (Min-Max)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,222f9259-edfa-4f2a-bda3-59b4b7feaf21,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"CHILLER PLANT","category":null}",CHILLER PLANT,,,Area Served
443c855e-5e45-4b34-849e-dd0edb2c6c0d,78c2555f-3227-40b3-be54-ff124600b4e6,26567f44-6a33-41a9-987b-b484f6ec9fcc,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,57f5901a-c0ce-4cc9-bca0-f0ecfd0ec74f,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"1.18","category":null}",1.18,HP,,Brake Horsepower
443c855e-5e45-4b34-849e-dd0edb2c6c0d,b76ae8d4-df46-406d-94a6-ed0ba6914fc4,26567f44-6a33-41a9-987b-b484f6ec9fcc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
443c855e-5e45-4b34-849e-dd0edb2c6c0d,989ec5e7-ed86-423d-a3fa-efbe0f6e1da8,26567f44-6a33-41a9-987b-b484f6ec9fcc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
443c855e-5e45-4b34-849e-dd0edb2c6c0d,67b19e76-f050-427f-9d37-9fa4379cec3e,26567f44-6a33-41a9-987b-b484f6ec9fcc,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
443c855e-5e45-4b34-849e-dd0edb2c6c0d,c6317764-a281-400a-9a11-986cbb1b662f,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"89.2","category":"Cooling Coil"}",89.2,F,Cooling Coil,Ent Air (DB)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,fa976e15-7ee8-4db9-9f73-1ecf051976fb,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"71.1","category":"Cooling Coil"}",71.1,F,Cooling Coil,Ent Air (WB)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,5ec992db-7615-4083-9698-14f48f405a2b,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,aa9f23b1-7558-40c1-8c75-82124cd479ed,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"54","category":"Cooling Coil"}",54,F,Cooling Coil,Leaving Air (WB)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,cfdafc06-6c84-46cc-acc2-0cd807c5e323,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
443c855e-5e45-4b34-849e-dd0edb2c6c0d,08535471-d9b2-4696-84ef-414c64315167,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,5ca4993c-e4ca-4381-b51c-5c600eb5fb80,26567f44-6a33-41a9-987b-b484f6ec9fcc,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"20.1","category":"Cooling Coil"}",20.1,GPM,Cooling Coil,GPM (42 F EWT)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,db14b902-4a58-439b-8f94-8b06e3129b1a,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"7.01","category":"Cooling Coil"}",7.01,FT,Cooling Coil,Max Water PD
443c855e-5e45-4b34-849e-dd0edb2c6c0d,97410046-923f-4dbb-a8fa-82c6749ea21c,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
443c855e-5e45-4b34-849e-dd0edb2c6c0d,707e1504-2567-4556-8420-d3ea9bb95688,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,04796849-a242-4066-a843-7a125da92c48,26567f44-6a33-41a9-987b-b484f6ec9fcc,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"140.6","category":"Cooling Coil"}",140.6,MBH,Cooling Coil,Total Output (Min)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,9247af9d-85c3-41e2-a9ed-d27babd36fd9,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"92.3","category":"Cooling Coil"}",92.3,MBH,Cooling Coil,Sens. Output (Min)
443c855e-5e45-4b34-849e-dd0edb2c6c0d,b02a9a23-372c-49bd-91f7-29f5c8119c0f,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC","category":"Heating Coil"}",ELEC,,Heating Coil,Type
443c855e-5e45-4b34-849e-dd0edb2c6c0d,d8c9e808-bd96-48d3-bfef-34e62cf5dfea,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Position","unit":null,"value":"PRE-HEAT","category":"Heating Coil"}",PRE-HEAT,,Heating Coil,Position
443c855e-5e45-4b34-849e-dd0edb2c6c0d,5d988e3b-0391-4764-8a76-8e0c82316ce4,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Ent. Air Temp.","unit":"F","value":"44.8","category":"Heating Coil"}",44.8,F,Heating Coil,Ent. Air Temp.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,7f583d54-f938-469d-a233-318696699b57,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Leaving Air Temp.","unit":"F","value":"75","category":"Heating Coil"}",75,F,Heating Coil,Leaving Air Temp.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,c9ae48a2-f236-4a62-b6c3-ce7141ac63fd,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"800","category":"Heating Coil"}",800,FPM,Heating Coil,Max Face Vel
443c855e-5e45-4b34-849e-dd0edb2c6c0d,c9f77d0b-0977-4d60-8d3f-b33b8c628703,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air P.D.","unit":"\"WG","value":"0.5","category":"Heating Coil"}",0.5,"WG,Heating Coil,Air P.D.
443c855e-5e45-4b34-849e-dd0edb2c6c0d,dadfe7c0-5d6c-410e-8101-7f89bbf15e48,26567f44-6a33-41a9-987b-b484f6ec9fcc,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input KW","unit":"KW","value":"15.9","category":"Heating Coil"}",15.9,KW,Heating Coil,Input KW
