package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
62fd6eaf-78b9-4bc8-91c4-e6a531412164,13c6d8ce-0152-4c35-bdad-10d3fee37ceb,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
62fd6eaf-78b9-4bc8-91c4-e6a531412164,c6ed674d-9da4-4dac-8857-18654a78241b,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
62fd6eaf-78b9-4bc8-91c4-e6a531412164,db21d7cf-f3c0-4e50-b8e5-eeaeaa51540e,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
62fd6eaf-78b9-4bc8-91c4-e6a531412164,90b08f34-e4d5-4e1b-9edf-acafe0bb109c,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
62fd6eaf-78b9-4bc8-91c4-e6a531412164,adcd2548-8d5a-40b3-8e2b-2e6c6b6fe24e,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
62fd6eaf-78b9-4bc8-91c4-e6a531412164,ee36eb4c-ec42-44bd-b95c-6275423257fe,620558cb-6da1-4f71-b306-b01896c6c407,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"575","category":null}",575,CFM,,CFM
62fd6eaf-78b9-4bc8-91c4-e6a531412164,0d84e404-d4fd-4246-8144-5ebb3e5557fb,620558cb-6da1-4f71-b306-b01896c6c407,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
62fd6eaf-78b9-4bc8-91c4-e6a531412164,45e1bb45-193d-4160-990b-40bb91e2b690,620558cb-6da1-4f71-b306-b01896c6c407,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
62fd6eaf-78b9-4bc8-91c4-e6a531412164,127ea71f-24ac-4574-94b2-34daf6972d1a,620558cb-6da1-4f71-b306-b01896c6c407,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
62fd6eaf-78b9-4bc8-91c4-e6a531412164,ede7da03-1943-444d-8623-501ed356c8a5,620558cb-6da1-4f71-b306-b01896c6c407,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
62fd6eaf-78b9-4bc8-91c4-e6a531412164,213b0abf-3636-4fc3-9e49-edb9dbeb59b4,620558cb-6da1-4f71-b306-b01896c6c407,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
62fd6eaf-78b9-4bc8-91c4-e6a531412164,292c14d3-411c-49d0-abf4-b78c0e7d6b23,620558cb-6da1-4f71-b306-b01896c6c407,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
62fd6eaf-78b9-4bc8-91c4-e6a531412164,45ecb445-5713-4d25-8d5e-91965f00be82,620558cb-6da1-4f71-b306-b01896c6c407,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
62fd6eaf-78b9-4bc8-91c4-e6a531412164,7e549333-2d42-4a0a-a4c5-d4a72bf8f570,c5501647-5e87-4a3e-93a9-fde3b552cdf7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
62fd6eaf-78b9-4bc8-91c4-e6a531412164,2f14f1e3-79d7-4ad8-8e0d-fad7297e93ef,c5501647-5e87-4a3e-93a9-fde3b552cdf7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
62fd6eaf-78b9-4bc8-91c4-e6a531412164,f5bf40b3-fbdd-4a0d-b161-bf970cd44f00,c5501647-5e87-4a3e-93a9-fde3b552cdf7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
62fd6eaf-78b9-4bc8-91c4-e6a531412164,6591cc81-4ff0-478f-a118-e56ecdcec10d,c5501647-5e87-4a3e-93a9-fde3b552cdf7,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
62fd6eaf-78b9-4bc8-91c4-e6a531412164,452316ec-26b8-492c-b758-2f239a615d85,c5501647-5e87-4a3e-93a9-fde3b552cdf7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
62fd6eaf-78b9-4bc8-91c4-e6a531412164,c161f041-95a5-406e-a002-c96907d29669,c5501647-5e87-4a3e-93a9-fde3b552cdf7,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
62fd6eaf-78b9-4bc8-91c4-e6a531412164,026f75ba-b156-4ba4-a4b2-7a558d7c8c15,c5501647-5e87-4a3e-93a9-fde3b552cdf7,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
62fd6eaf-78b9-4bc8-91c4-e6a531412164,83203a6b-c97c-4431-b5ba-2be6f4bb6e43,c5501647-5e87-4a3e-93a9-fde3b552cdf7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
62fd6eaf-78b9-4bc8-91c4-e6a531412164,ed285d29-f072-4184-979b-39e40d00ba21,9cb94749-7ec4-4075-a019-ce71b3dac64d,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
62fd6eaf-78b9-4bc8-91c4-e6a531412164,11f839a3-768f-457a-b06a-3b0adb7469ff,9cb94749-7ec4-4075-a019-ce71b3dac64d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
62fd6eaf-78b9-4bc8-91c4-e6a531412164,642701b7-af01-4df2-9173-39e2d24fcba6,9cb94749-7ec4-4075-a019-ce71b3dac64d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
62fd6eaf-78b9-4bc8-91c4-e6a531412164,52953681-e174-4bce-8160-fb5d4ae8e268,9cb94749-7ec4-4075-a019-ce71b3dac64d,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
62fd6eaf-78b9-4bc8-91c4-e6a531412164,e6c42425-98f6-4125-bd27-ae57ce6eff5a,9cb94749-7ec4-4075-a019-ce71b3dac64d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
62fd6eaf-78b9-4bc8-91c4-e6a531412164,5a3ec91c-eb19-425c-99fb-212a9a0c1666,9cb94749-7ec4-4075-a019-ce71b3dac64d,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
62fd6eaf-78b9-4bc8-91c4-e6a531412164,ca72c02c-58b3-435a-834f-2c1f27632af6,9cb94749-7ec4-4075-a019-ce71b3dac64d,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
62fd6eaf-78b9-4bc8-91c4-e6a531412164,384aef8d-48a5-49b2-8099-8e948c258461,9cb94749-7ec4-4075-a019-ce71b3dac64d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
62fd6eaf-78b9-4bc8-91c4-e6a531412164,a04221df-3149-42d8-a865-d6155bec566f,d3d2ecac-1d0a-47c1-b41f-75681f950349,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
62fd6eaf-78b9-4bc8-91c4-e6a531412164,250619d9-6555-4ae5-9568-26b303fe8212,d3d2ecac-1d0a-47c1-b41f-75681f950349,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
62fd6eaf-78b9-4bc8-91c4-e6a531412164,43354640-2509-4acd-8b55-13cf870d9b3b,d3d2ecac-1d0a-47c1-b41f-75681f950349,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
62fd6eaf-78b9-4bc8-91c4-e6a531412164,9d4c6f40-6b40-428d-9b81-9868c8493330,d3d2ecac-1d0a-47c1-b41f-75681f950349,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
62fd6eaf-78b9-4bc8-91c4-e6a531412164,8fb337dd-9c27-46b2-8d5d-14a2e8ee1f76,d3d2ecac-1d0a-47c1-b41f-75681f950349,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
62fd6eaf-78b9-4bc8-91c4-e6a531412164,dee3bf87-cc4d-4a31-9930-eb6ee2639ff1,d3d2ecac-1d0a-47c1-b41f-75681f950349,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
62fd6eaf-78b9-4bc8-91c4-e6a531412164,043d40cc-34a3-470b-9c4b-9b31e4eb6961,d3d2ecac-1d0a-47c1-b41f-75681f950349,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
62fd6eaf-78b9-4bc8-91c4-e6a531412164,26947442-2a1f-49fe-ac9e-ddcccaf3c331,d3d2ecac-1d0a-47c1-b41f-75681f950349,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,0df1195a-2e4f-487f-8dce-5852299e6a94,a35186dd-e01a-4041-817c-fbba58686267,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,940","category":null}","2,940",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,185cd009-dbde-42d7-aa69-b3878df5258f,a35186dd-e01a-4041-817c-fbba58686267,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"6","category":null}",6,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,53567103-ec84-4345-9913-30e734115862,a35186dd-e01a-4041-817c-fbba58686267,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,75f94267-9643-4f44-bedb-f85b789f2aad,a35186dd-e01a-4041-817c-fbba58686267,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AD-2","category":null}",AD-2,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,be0060a9-c0bd-4e45-b0f6-2576ac55e4bf,a35186dd-e01a-4041-817c-fbba58686267,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,eae5dceb-017e-49e1-97cf-a5a983523d00,a35186dd-e01a-4041-817c-fbba58686267,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"30","category":"Throat LxW"}",30,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,101bead8-fae0-40d0-927c-965f2abf6c21,a35186dd-e01a-4041-817c-fbba58686267,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"28","category":"Throat LxW"}",28,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,da66d672-a682-43f6-907e-e39280102629,a35186dd-e01a-4041-817c-fbba58686267,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"123","category":null}",123,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,8ce250b4-4672-4df5-898d-fcda46879292,a35186dd-e01a-4041-817c-fbba58686267,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,e15981ba-a217-42fa-9a8a-bd7375068274,6890d97e-dbf2-4b41-b39d-859c08e71e5c,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"200","category":null}",200,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,b920560a-2707-47fa-80f7-3a6d5fbe07a7,6890d97e-dbf2-4b41-b39d-859c08e71e5c,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"0.5","category":null}",0.5,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,a31b41a7-41cd-470a-93d1-cf85c43452cf,6890d97e-dbf2-4b41-b39d-859c08e71e5c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,7f4b13b5-e909-408f-bd06-e4625a89acbd,6890d97e-dbf2-4b41-b39d-859c08e71e5c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK GSRI","category":null}",GREENHECK GSRI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,b4d5838f-3c47-47a3-b4e8-02d633939931,6890d97e-dbf2-4b41-b39d-859c08e71e5c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"23","category":null}",23,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,fc6aa1e6-c8a9-4709-861e-aa8a2fca1d9c,6890d97e-dbf2-4b41-b39d-859c08e71e5c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FCU-3 & 4","category":null}",FCU-3 & 4,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,c1e39a17-36bf-46b7-9214-11e89fd751d2,6890d97e-dbf2-4b41-b39d-859c08e71e5c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Diameter","unit":"\"","value":"8","category":null}",8,",,Throat Diameter
2062eb54-9b47-4542-adc9-35bb656fbd3b,db6f78f0-581a-46b4-94e6-851e6f069c32,6890d97e-dbf2-4b41-b39d-859c08e71e5c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,3c89ebce-d7bc-4c28-81ff-3a99082bea00,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,e7cf3ad1-46cd-40f2-931b-adea909e29d2,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8,904","category":null}","8,904",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,7887912e-0c2e-42f9-b011-8644285958fa,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"14","category":null}",14,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,7d92a301-2187-468e-8134-fe43b8542077,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.09","category":null}",0.09,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,6738e6e2-f741-4e75-97d0-7b7aa322b567,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"40","category":"Throat LxW"}",40,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,5bc17666-09c1-4f6d-ab07-556438465df9,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"52","category":"Throat LxW"}",52,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,fd28b56c-8ca9-4f18-ad5e-c3a3c309df58,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"218","category":null}",218,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,e1893561-3858-45fd-82e5-9b2773004245,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AC-2","category":null}",AC-2,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,4a574de7-d51c-4c55-acb5-2e9e1e0ed56e,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,101bc685-4b52-49a0-b05d-a9d2a43e7813,235103ff-8289-4fa8-97dc-ee45208583dc,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,450","category":null}","2,450",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,9e0d2a42-998a-4946-a386-91f84a902421,235103ff-8289-4fa8-97dc-ee45208583dc,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"5.0","category":null}",5.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,6879ae7f-517f-4c9b-b0ba-a7e0ada7c870,235103ff-8289-4fa8-97dc-ee45208583dc,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,2d42632c-0509-4376-b7bf-dd343b3ab03a,235103ff-8289-4fa8-97dc-ee45208583dc,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"22","category":"Throat LxW"}",22,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,91acef6e-4e1e-4437-ac7c-b15f87444ec0,235103ff-8289-4fa8-97dc-ee45208583dc,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"32","category":"Throat LxW"}",32,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,5dec2322-017e-4262-8575-38a79d808d6e,235103ff-8289-4fa8-97dc-ee45208583dc,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"115","category":null}",115,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,89706720-575d-479b-b484-2f6373b7d989,235103ff-8289-4fa8-97dc-ee45208583dc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,f7d033be-d3d3-428b-a740-12312a78e03b,235103ff-8289-4fa8-97dc-ee45208583dc,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-03","category":null}",AHU-03,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,5fd08ce3-9585-471f-a3ca-71eb20f67c14,235103ff-8289-4fa8-97dc-ee45208583dc,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,20643964-dbb4-48d6-b91c-d19a3cc9caef,ccafdca6-13ea-4839-87b2-b1268b6b9972,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,300","category":null}","4,300",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,afd6fe95-5283-4816-989f-e2f233adbccc,ccafdca6-13ea-4839-87b2-b1268b6b9972,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"9.0","category":null}",9.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,cd44fdc2-7a07-45e0-9e76-d64931f07413,ccafdca6-13ea-4839-87b2-b1268b6b9972,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,afb87be7-1980-42c2-baef-05383474caed,ccafdca6-13ea-4839-87b2-b1268b6b9972,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-02","category":null}",AHU-02,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,4510ea27-bc70-4547-9509-ac17ef99a464,ccafdca6-13ea-4839-87b2-b1268b6b9972,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"30","category":"Throat LxW"}",30,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,ae02be10-aeb1-4292-8a94-76ca457b0f9e,ccafdca6-13ea-4839-87b2-b1268b6b9972,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"42","category":"Throat LxW"}",42,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,95fb9678-5d7e-4ad7-929e-cd2eb1d8e36a,ccafdca6-13ea-4839-87b2-b1268b6b9972,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"160","category":null}",160,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,73bae583-0602-4d20-a2e7-19b43e860ec9,ccafdca6-13ea-4839-87b2-b1268b6b9972,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,e80ce662-969a-49d2-87ab-9eff26baaa6f,ccafdca6-13ea-4839-87b2-b1268b6b9972,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,05a7d659-5fb7-4c46-8f18-867fdb5693b6,acf93e11-246d-4cd3-8744-5f2e7805459a,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,400","category":null}","1,400",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,a6288b71-1536-4d9d-932c-efb9768073b2,acf93e11-246d-4cd3-8744-5f2e7805459a,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"3.0","category":null}",3.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,95fce269-b08a-4d74-b082-fd5066e277d6,acf93e11-246d-4cd3-8744-5f2e7805459a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,02c278fd-2fa2-4a3a-b388-e18a3754eff6,acf93e11-246d-4cd3-8744-5f2e7805459a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,9c828587-d597-402c-8d1e-dc01f9428014,acf93e11-246d-4cd3-8744-5f2e7805459a,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"16","category":"Throat LxW"}",16,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,def79055-d632-4a30-915f-034f5206fb27,acf93e11-246d-4cd3-8744-5f2e7805459a,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"26","category":"Throat LxW"}",26,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,b28b7aff-bd75-4203-9b2c-2faaf558815c,acf93e11-246d-4cd3-8744-5f2e7805459a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"82","category":null}",82,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,a7de8a81-b6e8-403a-b349-7bec1ca3e93b,acf93e11-246d-4cd3-8744-5f2e7805459a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-05","category":null}",AHU-05,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,f43beb80-0db5-4fa1-ac03-aaee18e2dc10,acf93e11-246d-4cd3-8744-5f2e7805459a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,1293d6d9-9b39-4623-9c4d-971a459d60c6,c8f96908-aa61-4d9e-bd59-8b2d80579238,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"700","category":null}",700,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,2fafdbf1-3d66-4b55-9e24-93318635816e,c8f96908-aa61-4d9e-bd59-8b2d80579238,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"1.0","category":null}",1.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,ecbe6b1d-a600-4826-9cfc-2464257a3360,c8f96908-aa61-4d9e-bd59-8b2d80579238,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,9199b161-f6f3-481b-bd10-b381f63a682d,c8f96908-aa61-4d9e-bd59-8b2d80579238,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-06","category":null}",AHU-06,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,7f630c20-301e-4bfa-9eaa-5dae231c1a12,c8f96908-aa61-4d9e-bd59-8b2d80579238,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,a7da53f6-eeca-4a13-9a36-ba6effee8a28,c8f96908-aa61-4d9e-bd59-8b2d80579238,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,61b6e690-9df1-41f2-a8a9-e280c96c65a9,c8f96908-aa61-4d9e-bd59-8b2d80579238,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,9e1eda81-2ac7-4a4b-865d-225c227847d0,c8f96908-aa61-4d9e-bd59-8b2d80579238,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"56","category":null}",56,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,69ed8e31-e031-4841-b052-11cb130a6ebd,c8f96908-aa61-4d9e-bd59-8b2d80579238,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,5cace557-dd9f-42ef-92cc-bba17e1e1340,401bad52-c41c-4878-ab9c-5e6df61570b3,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"700","category":null}",700,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,80fa874a-90b4-41f8-8c55-595dfd2b826d,401bad52-c41c-4878-ab9c-5e6df61570b3,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"1.0","category":null}",1.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,fe3736a5-0861-4d45-9fc5-8abb21d084f4,401bad52-c41c-4878-ab9c-5e6df61570b3,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,4e1eeb1b-8114-44ad-996a-9222a2122612,401bad52-c41c-4878-ab9c-5e6df61570b3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-11","category":null}",AHU-11,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,21f9a3fe-5c10-4655-b022-78b473348c02,401bad52-c41c-4878-ab9c-5e6df61570b3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,37efb129-9dd5-48d2-80f8-c700d6c7c1df,401bad52-c41c-4878-ab9c-5e6df61570b3,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,bd3f8e96-c027-4c1b-9266-84181984b768,401bad52-c41c-4878-ab9c-5e6df61570b3,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,13218821-e4e7-41e7-897e-71f24a3aa28f,401bad52-c41c-4878-ab9c-5e6df61570b3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"56","category":null}",56,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,b6858ce3-4396-4c2d-9dba-b0ad24eaeea9,401bad52-c41c-4878-ab9c-5e6df61570b3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,efd2581e-3b69-40a7-aa42-226905e35a17,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"800","category":null}",800,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,eb29365f-8468-49e6-b432-4b647422e85b,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"2.0","category":null}",2.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,ba37db2a-1014-4951-a574-8170f6ac28de,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,cd4daa4f-ce44-4018-89fd-7a25e69b5564,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,5c1fe208-99c8-496f-a32c-7c0121c64642,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,cac94f44-981c-4eb7-9069-e9fb6e4cd5dc,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"16","category":"Throat LxW"}",16,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,f055af97-b4b3-42f5-8370-0c4c53c26ccb,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"61","category":null}",61,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,d539c6d5-0951-4ea5-b54f-1b3466b6fc61,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-12","category":null}",AHU-12,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,e90342f1-c1b6-4174-b6ec-e186b6dd4067,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,3a46cb91-728e-4fde-8826-e3c0b1697d4a,c33d438b-a82c-490a-9430-99491ce0030d,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"18,000","category":null}","18,000",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,b69e1b55-ce54-4b36-913c-c20f055c8330,c33d438b-a82c-490a-9430-99491ce0030d,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"36","category":null}",36,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,66c68fdc-07b6-4bcd-a5de-3c7e2359852a,c33d438b-a82c-490a-9430-99491ce0030d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,c828d5f7-4e27-430e-b52c-17d0ad75a568,c33d438b-a82c-490a-9430-99491ce0030d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,878f1d67-f11b-45ea-87d3-fbfcce21d8a4,c33d438b-a82c-490a-9430-99491ce0030d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,b165027c-2cb2-4db9-be44-9fc7db0b6e0a,c33d438b-a82c-490a-9430-99491ce0030d,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,793b2e4a-a695-418f-96ef-238087545adf,c33d438b-a82c-490a-9430-99491ce0030d,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,84b928ce-ab95-449a-a3f9-23e0c89520c9,c33d438b-a82c-490a-9430-99491ce0030d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"451","category":null}",451,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,e5fa14bf-fc75-4a93-bb32-bf8b21006ed7,c33d438b-a82c-490a-9430-99491ce0030d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,0c7385e2-f3b1-4871-9d36-609f98a7c62c,cc71f11a-bf33-43a1-a0b0-20c474419ce2,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"100","category":null}",100,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,7cc28e6a-2b68-418c-ae39-22c392db6998,cc71f11a-bf33-43a1-a0b0-20c474419ce2,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"0.5","category":null}",0.5,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,78c42d9b-d198-48a7-ad1f-be069e907ba1,cc71f11a-bf33-43a1-a0b0-20c474419ce2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.01","category":null}",0.01,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,73655753-064c-4372-870e-1bd9d4f554e3,cc71f11a-bf33-43a1-a0b0-20c474419ce2,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FCU-8","category":null}",FCU-8,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,9cae8bca-1405-44c0-92ae-713c5f7e16d5,cc71f11a-bf33-43a1-a0b0-20c474419ce2,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK GSRI","category":null}",GREENHECK GSRI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,c71dafb3-1a85-4ad9-940f-d73d3079c08c,cc71f11a-bf33-43a1-a0b0-20c474419ce2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Diameter","unit":"\"","value":"8","category":null}",8,",,Throat Diameter
2062eb54-9b47-4542-adc9-35bb656fbd3b,7a8195d9-6cd7-428d-8f7c-7a6472703884,cc71f11a-bf33-43a1-a0b0-20c474419ce2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"23","category":null}",23,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,40e8863b-7242-4690-a690-539fdbcdc1ab,cc71f11a-bf33-43a1-a0b0-20c474419ce2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,a70e6283-6320-491d-833b-2e46c38c8a06,57091cb8-33ed-47d3-b664-c75f6c7acec4,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"150","category":null}",150,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,97b5ee3d-6be0-417c-a7ee-733f415014da,57091cb8-33ed-47d3-b664-c75f6c7acec4,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"0.5","category":null}",0.5,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,bc4646f1-5979-4767-b970-adfa6639a2a0,57091cb8-33ed-47d3-b664-c75f6c7acec4,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.01","category":null}",0.01,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,7cb3d642-205b-46a4-80ff-f9632af8f7d2,57091cb8-33ed-47d3-b664-c75f6c7acec4,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FCU-7","category":null}",FCU-7,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,1cff9c5e-52f3-4d73-8a30-c4a65326d082,57091cb8-33ed-47d3-b664-c75f6c7acec4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"23","category":null}",23,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,1f4b8132-7092-4687-b4d3-6f0214e4d4fc,57091cb8-33ed-47d3-b664-c75f6c7acec4,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK GSRI","category":null}",GREENHECK GSRI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,372c2e17-2e03-4cab-bc66-72a959d5bd99,57091cb8-33ed-47d3-b664-c75f6c7acec4,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Diameter","unit":"\"","value":"8","category":null}",8,",,Throat Diameter
2062eb54-9b47-4542-adc9-35bb656fbd3b,bf1d228f-a17c-407a-bec0-f085dace69af,57091cb8-33ed-47d3-b664-c75f6c7acec4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,b0468061-e53b-47bc-b5d5-bf5bfac832af,db433233-1259-48c5-bcff-c582e2cfee38,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,2ecd4183-40b9-406c-841d-8c7bcdb049fc,db433233-1259-48c5-bcff-c582e2cfee38,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,231d16f3-b091-44f7-9a45-f2aa4c837b3d,db433233-1259-48c5-bcff-c582e2cfee38,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,de24e04f-fa02-40c4-a73d-4565c003c185,db433233-1259-48c5-bcff-c582e2cfee38,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,2b17e0fa-2b53-446f-bc6f-3f46755bf83f,db433233-1259-48c5-bcff-c582e2cfee38,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,1c2c6339-ef8a-4e90-8015-694acb739b4e,7751dc0d-4a4d-47ec-a226-c88152fc2e43,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,3b25d521-6643-4a7e-a10b-9ed9a98a6a49,7751dc0d-4a4d-47ec-a226-c88152fc2e43,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,7965570b-ac21-4c43-b0b7-467ecd33f363,7751dc0d-4a4d-47ec-a226-c88152fc2e43,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,58bc3261-847a-48c9-aaf3-8c141d741c49,7751dc0d-4a4d-47ec-a226-c88152fc2e43,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,c38aa6fd-f380-4391-a27d-6dd2d94f64a5,7751dc0d-4a4d-47ec-a226-c88152fc2e43,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,db5b4dab-a2f1-447c-acac-c6d8cc65665a,53ebab36-8130-4413-9f2a-2328a9a85b44,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,94166869-a1ae-4f9e-8f13-fa62bc8b3a8d,53ebab36-8130-4413-9f2a-2328a9a85b44,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,77294e10-fd7a-4e46-90c6-ebfdab56ae21,53ebab36-8130-4413-9f2a-2328a9a85b44,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,f965dd15-b4dc-4181-a3bf-32d5c217a6db,53ebab36-8130-4413-9f2a-2328a9a85b44,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,d17407f2-8251-47fc-a5ad-fe90e3b12de7,53ebab36-8130-4413-9f2a-2328a9a85b44,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,dc27464f-302f-49c2-9902-c4e96376745c,9ca47104-03a6-4261-a7fe-ef49696ea9f6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,a538897e-78ff-4631-9086-26fb9659c3c2,9ca47104-03a6-4261-a7fe-ef49696ea9f6,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,40f58fb7-fa56-4d54-b6f3-1e26b0b79fc3,9ca47104-03a6-4261-a7fe-ef49696ea9f6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,b78312fb-1bb2-47e6-9ac5-ab67608fc9f5,9ca47104-03a6-4261-a7fe-ef49696ea9f6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,33dcb044-4a71-4b92-887a-aacede802119,9ca47104-03a6-4261-a7fe-ef49696ea9f6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,a4df2100-5a1b-4c7b-b5b9-a870eb41e8e9,c95cc368-f202-4ae3-82ac-9b8e8d237a40,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"350","category":null}",350,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,6ce43dab-0ac6-4564-ba2d-867419f80351,c95cc368-f202-4ae3-82ac-9b8e8d237a40,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"1.0","category":null}",1.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,4eb61952-137e-45ac-bb02-c6612f3930c8,c95cc368-f202-4ae3-82ac-9b8e8d237a40,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,e3126506-ccb7-48d6-8357-eaa7a5239ea9,c95cc368-f202-4ae3-82ac-9b8e8d237a40,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-01","category":null}",AHU-01,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,7f64e1c5-cda6-46cc-b371-4a375bbdf134,c95cc368-f202-4ae3-82ac-9b8e8d237a40,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"10","category":"Throat LxW"}",10,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,c7413045-8cde-4143-9ddc-69eaa7853969,c95cc368-f202-4ae3-82ac-9b8e8d237a40,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"10","category":"Throat LxW"}",10,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,7651ab4d-1862-4008-b1d8-0792be0adee3,c95cc368-f202-4ae3-82ac-9b8e8d237a40,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"50","category":null}",50,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,344f7346-30b2-4815-9aa3-26aa01858827,c95cc368-f202-4ae3-82ac-9b8e8d237a40,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,ac4bbd3c-6d51-4e3a-a4a8-ef4a7ba85d1a,c95cc368-f202-4ae3-82ac-9b8e8d237a40,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,4a7908c4-7b79-4ea4-93e6-10190a523c8d,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,940","category":null}","2,940",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,fa81ada3-90bf-4d34-96b8-093c76f1eb2a,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"6","category":null}",6,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,9005343d-08d7-4319-b0b2-e9ddcc52ad68,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,9f6aed4b-0e7e-4d3f-a981-bce14844e915,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,98b1ab10-d0bd-40de-940c-25baf7540eab,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"30","category":"Throat LxW"}",30,",Throat LxW,Length
