package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
2062eb54-9b47-4542-adc9-35bb656fbd3b,2b988f09-dec7-467e-8f9e-7e59f6c41cd9,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"28","category":"Throat LxW"}",28,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,2afbca2e-ef7d-47a8-bdfb-7540b1959e13,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"123","category":null}",123,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,e2e09f87-f574-462c-89be-76e5ba23fa3a,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AD-1","category":null}",AD-1,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,53b1bd0d-8943-485e-8add-b7e056749298,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,f834234a-756b-4992-93ff-cb4f2b2c140f,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,050","category":null}","1,050",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,59975652-b9e5-408f-a6a5-baa40a3184eb,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"2.0","category":null}",2.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,92c00bd4-a369-4492-8d51-0388009fcd15,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.05","category":null}",0.05,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,50b5dfe3-03cb-4128-b4a3-2ef852b3c964,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-10","category":null}",AHU-10,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,ca0a199b-e857-4352-88f7-bc499549ec81,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,76311f27-a4de-4d2c-b59a-06e5e94b06f0,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"16","category":"Throat LxW"}",16,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,6af654ea-d74f-4594-8063-b71d314b1e84,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,a55734b1-2724-409f-a632-fe8e18b1e50d,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"68","category":null}",68,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,3bd365b1-e533-46cb-9480-f681cec6d496,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,3a797250-440c-487b-8ec4-b309f86020e9,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,f356e7c7-13ad-485b-8288-a8eae9211fc8,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,59d477a5-74cf-4d31-9003-2e686e8b4955,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,e08964b4-f7d0-44a2-aa65-b0abea7912f3,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,44177f86-c70a-4504-abf2-67497fa06848,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,f9b13939-10d7-44fa-a334-4c178aa00279,1b289ffc-8dc5-415e-8587-739295cebfc6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,b3588ed1-26fd-465d-8ede-30eaa8ecf527,1b289ffc-8dc5-415e-8587-739295cebfc6,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,103c18e8-3915-423a-8482-2b30a7466232,1b289ffc-8dc5-415e-8587-739295cebfc6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,8eb0731f-6a63-4777-83e5-d9c5b4e2d5b6,1b289ffc-8dc5-415e-8587-739295cebfc6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,699252b4-69df-4754-89f4-bde1152e5642,1b289ffc-8dc5-415e-8587-739295cebfc6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,b53f6574-3f1d-4e47-aaab-2e5e90d4be37,0ac95556-7e49-4735-8a80-bc30b54a5203,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"950","category":null}",950,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,98eb0505-0404-4da7-bf39-946ef70db6d4,0ac95556-7e49-4735-8a80-bc30b54a5203,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"2.0","category":null}",2.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,178e7da6-8ca1-47b3-83fe-7076d4b43415,0ac95556-7e49-4735-8a80-bc30b54a5203,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,91a24847-6ad0-43ac-9635-c19afbe935ee,0ac95556-7e49-4735-8a80-bc30b54a5203,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,ee3c10f6-22de-4142-9646-c2bd26584d58,0ac95556-7e49-4735-8a80-bc30b54a5203,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,37588250-58d6-4357-bec2-8d8966347919,0ac95556-7e49-4735-8a80-bc30b54a5203,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"63","category":null}",63,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,27133d9e-be47-49fa-b7ad-a9d0f608a43f,0ac95556-7e49-4735-8a80-bc30b54a5203,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-09","category":null}",AHU-09,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,e438a197-8863-42d2-b4de-f8acf4f5c33d,0ac95556-7e49-4735-8a80-bc30b54a5203,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,f57327f0-bbb6-4cc1-919d-a35e7550963c,0ac95556-7e49-4735-8a80-bc30b54a5203,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,c9fe3fe1-07d9-4c3b-986d-7f23caf96ef0,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,bb66abe3-8597-4e1d-947f-9e7050324e1b,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,5dee13d7-0170-4478-8d8c-04125bc456df,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,1c4e4521-b548-45f6-92a0-884da73a929e,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,e6ca9f7a-8229-4b2f-ba5b-095b4c6126ba,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,fa7f501f-e9dc-44cc-8dd3-29662f7bb14a,edcb57fb-f667-489b-b41f-a4b890c1c0bc,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"100","category":null}",100,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,abd496d7-e7f0-4257-9c0f-5b28ed94f11d,edcb57fb-f667-489b-b41f-a4b890c1c0bc,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"0.5","category":null}",0.5,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,6ff18f3c-77e8-47b8-8a55-636ff02fabca,edcb57fb-f667-489b-b41f-a4b890c1c0bc,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.01","category":null}",0.01,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,c0221f49-858b-4335-a86b-2f1c3ed263a2,edcb57fb-f667-489b-b41f-a4b890c1c0bc,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"23","category":null}",23,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,4eb6af4b-8a10-461d-b788-6ea8678b767a,edcb57fb-f667-489b-b41f-a4b890c1c0bc,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FCU-5","category":null}",FCU-5,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,ef60a16d-817b-4efd-bd98-fb4dcb0cf59e,edcb57fb-f667-489b-b41f-a4b890c1c0bc,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK GSRI","category":null}",GREENHECK GSRI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,dfb58a4f-cf8b-4b9c-9860-e5ea4d2d70b1,edcb57fb-f667-489b-b41f-a4b890c1c0bc,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Diameter","unit":"\"","value":"8","category":null}",8,",,Throat Diameter
2062eb54-9b47-4542-adc9-35bb656fbd3b,12dd4aa8-02d1-474d-b263-50ae42c0d41b,edcb57fb-f667-489b-b41f-a4b890c1c0bc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,feb87570-7fe7-4ba0-8d83-923f32b1478e,2f954b54-1b58-485a-847d-f206adb8d82e,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,650","category":null}","1,650",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,a7ce11de-4be6-409a-85ee-0f6d0ba3aabe,2f954b54-1b58-485a-847d-f206adb8d82e,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"3.0","category":null}",3.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,9b10d5f2-204e-4e41-bd6c-2b5746fea9c9,2f954b54-1b58-485a-847d-f206adb8d82e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,7d417681-463e-4f28-9d18-9678279e47ff,2f954b54-1b58-485a-847d-f206adb8d82e,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,e8e11ddc-1648-476f-9631-7140123210b8,2f954b54-1b58-485a-847d-f206adb8d82e,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"24","category":"Throat LxW"}",24,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,1738423f-76b2-4eb9-bee3-531fa0f15390,2f954b54-1b58-485a-847d-f206adb8d82e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"88","category":null}",88,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,0bc71b11-8cd5-4fd3-bc1e-656a33ebe360,2f954b54-1b58-485a-847d-f206adb8d82e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-13","category":null}",AHU-13,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,5cf4f72a-5a27-4580-a606-1da35074515b,2f954b54-1b58-485a-847d-f206adb8d82e,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,c5150abe-874d-402e-8497-d3b3fbfa5622,2f954b54-1b58-485a-847d-f206adb8d82e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,f653b070-e8fb-4f69-aba1-ddd9e1516ff5,2ba91dc0-c0aa-4a98-964b-c3250456241d,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"18,000","category":null}","18,000",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,f6d7b057-fc09-43df-a309-9d09eeddcbd3,2ba91dc0-c0aa-4a98-964b-c3250456241d,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"36","category":null}",36,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,1b2d7216-fc49-42ae-b3e3-d994443b7df0,2ba91dc0-c0aa-4a98-964b-c3250456241d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,bbec0fbf-cba3-4c93-8af0-c1c3b3e88a2a,2ba91dc0-c0aa-4a98-964b-c3250456241d,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,fdfffa42-f84b-4c78-a180-74f9ad37698f,2ba91dc0-c0aa-4a98-964b-c3250456241d,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,29f5b9eb-2e4f-4407-953b-1b7402ffb001,2ba91dc0-c0aa-4a98-964b-c3250456241d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"451","category":null}",451,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,8b3a3e45-a370-4c2c-a5cc-0f9ee76695ac,2ba91dc0-c0aa-4a98-964b-c3250456241d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,69010d8c-1021-47af-8b58-6690ab985b21,2ba91dc0-c0aa-4a98-964b-c3250456241d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,3b46464b-8927-4ed0-b461-6b834f68303d,2ba91dc0-c0aa-4a98-964b-c3250456241d,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,41d4169c-2002-44ca-ab14-0deaab3d105c,dbd07bd3-6e73-47b3-977c-50d371515a4b,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,100","category":null}","1,100",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,18f707ea-a826-4c0e-80b4-ec36bd2dd3fa,dbd07bd3-6e73-47b3-977c-50d371515a4b,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"2.0","category":null}",2.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,d04c4a2a-9d99-4d84-9236-5db7e989d460,dbd07bd3-6e73-47b3-977c-50d371515a4b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,6fadb5b4-9daf-49da-b791-8f39c5830f19,dbd07bd3-6e73-47b3-977c-50d371515a4b,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"16","category":"Throat LxW"}",16,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,b893b907-316b-4fbf-9554-f7af229fa5ad,dbd07bd3-6e73-47b3-977c-50d371515a4b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,330b7292-0f68-47ec-909d-54d1798d3137,dbd07bd3-6e73-47b3-977c-50d371515a4b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"68","category":null}",68,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,51ef35cf-9dcc-48c2-903c-c82dbf514900,dbd07bd3-6e73-47b3-977c-50d371515a4b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-04","category":null}",AHU-04,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,9756d2c2-de71-429d-b791-71cea7dd3dab,dbd07bd3-6e73-47b3-977c-50d371515a4b,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,8cec70bb-b719-473d-997f-ad783c90d72d,dbd07bd3-6e73-47b3-977c-50d371515a4b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,495a22e0-13e6-45cf-a258-e27fe6f54378,f1638efb-1442-44b6-b414-15f8d95f2c1b,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,85e0eb18-eede-4f20-8a76-32bb12f9d897,f1638efb-1442-44b6-b414-15f8d95f2c1b,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"1.0","category":null}",1.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,6b87d8df-d678-459e-8dde-d2c33b5f22f7,f1638efb-1442-44b6-b414-15f8d95f2c1b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.05","category":null}",0.05,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,ece92d43-8b2e-408f-b044-77b6aecb0071,f1638efb-1442-44b6-b414-15f8d95f2c1b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-08","category":null}",AHU-08,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,c560cc57-f6f5-49e7-af50-415190d9dae9,f1638efb-1442-44b6-b414-15f8d95f2c1b,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,10ee9e1e-e19f-4bd3-812d-89100e6d27f4,f1638efb-1442-44b6-b414-15f8d95f2c1b,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,01555cf9-e598-4c61-a1ef-6c99ee3a293b,f1638efb-1442-44b6-b414-15f8d95f2c1b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,d5eb3add-51ce-4d63-bd29-01fa966720a5,f1638efb-1442-44b6-b414-15f8d95f2c1b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"56","category":null}",56,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,026120c9-f69f-47ea-ac0e-aea251e752df,f1638efb-1442-44b6-b414-15f8d95f2c1b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,43991cd4-9a7d-41e1-94d9-aa3d4c2b14ed,a8233943-81c5-4a91-9da6-0e398824f3a8,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,150","category":null}","2,150",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,83f7c030-5e46-4add-a18f-0cd8d70dd54b,a8233943-81c5-4a91-9da6-0e398824f3a8,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"4.0","category":null}",4.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,b1918a2d-373b-438c-b47c-83ad0cbbbe7d,a8233943-81c5-4a91-9da6-0e398824f3a8,,,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,b3042d55-33d8-4c22-8a96-06d633a0cb47,a8233943-81c5-4a91-9da6-0e398824f3a8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-07","category":null}",AHU-07,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,2608ae93-b3b5-4f52-acf3-eeb38863c5ba,a8233943-81c5-4a91-9da6-0e398824f3a8,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,60202d1d-f092-47c5-b78a-2b36f4636034,a8233943-81c5-4a91-9da6-0e398824f3a8,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"32","category":"Throat LxW"}",32,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,da5d4170-e104-458c-b20d-aff7e37f631d,a8233943-81c5-4a91-9da6-0e398824f3a8,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"108","category":null}",108,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,79751173-5493-4720-b440-31495c066907,a8233943-81c5-4a91-9da6-0e398824f3a8,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,8d0c8c59-8ab3-48f6-b61d-97633d3f4d3c,a8233943-81c5-4a91-9da6-0e398824f3a8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,edd62bc4-0bd1-4081-8275-6d61a0c8b2f0,2f37b987-1ac2-4b33-b910-09d3232ee365,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5,500","category":null}","5,500",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,964a90ee-7b19-44d0-88c8-e3474e5ec27a,2f37b987-1ac2-4b33-b910-09d3232ee365,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"11.0","category":null}",11.0,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,55274250-425a-46ac-a85d-c1eb42e080f1,2f37b987-1ac2-4b33-b910-09d3232ee365,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,e9f2f410-5c67-40e2-8b0d-12667a79f99d,2f37b987-1ac2-4b33-b910-09d3232ee365,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-27","category":null}",AHU-27,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,d16b805a-63d3-4e0e-af4d-1ef1a307db0c,2f37b987-1ac2-4b33-b910-09d3232ee365,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,e688f4ab-5e1a-4eba-a262-dd2d9e0a9f19,2f37b987-1ac2-4b33-b910-09d3232ee365,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"40","category":"Throat LxW"}",40,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,aca3c094-901b-436b-bc77-37dbbfdc4fa9,2f37b987-1ac2-4b33-b910-09d3232ee365,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"40","category":"Throat LxW"}",40,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,28bc4734-c255-43d2-9fa7-72165b7aa46c,2f37b987-1ac2-4b33-b910-09d3232ee365,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"216","category":null}",216,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,9ded7bc5-c5f3-4157-8f0b-87d6f4bca138,2f37b987-1ac2-4b33-b910-09d3232ee365,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,0d57079f-68cc-4a05-b241-8fcb15a54c21,b58f3fb5-5346-44d2-8da2-642f1af8321b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,ba8ba6ff-dabe-4aea-9112-d96f0071c9b5,b58f3fb5-5346-44d2-8da2-642f1af8321b,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"18,000","category":null}","18,000",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,6bc99e91-51e2-4a07-9c1f-a6b82ba0d561,b58f3fb5-5346-44d2-8da2-642f1af8321b,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"36","category":null}",36,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,6f207102-9032-4558-8c87-044ffc72e5bf,b58f3fb5-5346-44d2-8da2-642f1af8321b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,5f8975b7-375d-40d6-9427-e98b16fe4a56,b58f3fb5-5346-44d2-8da2-642f1af8321b,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,aefbb0c2-6b06-4a5d-a325-a55b4f65b5a5,b58f3fb5-5346-44d2-8da2-642f1af8321b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,ed7f30c4-9c5b-4c3b-b875-cd3afc72d4ee,b58f3fb5-5346-44d2-8da2-642f1af8321b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"451","category":null}",451,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,523e5fcd-bc05-4e19-8989-149a753f2402,b58f3fb5-5346-44d2-8da2-642f1af8321b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,0a2a94cf-ba2a-41c3-aedc-d4697e19c9e2,b58f3fb5-5346-44d2-8da2-642f1af8321b,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,821e25dd-3355-447e-acce-701f27d01cda,420bc2a8-cfa4-4e9b-9fcd-e3570d03a0a2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON WXS-120-8\"","category":null}",CAR-MON WXS-120-8",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,f6ee2076-bf38-412a-9b31-d13a21a56bcb,420bc2a8-cfa4-4e9b-9fcd-e3570d03a0a2,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,238dea10-7f4a-4564-8af2-ba2e75673e6d,420bc2a8-cfa4-4e9b-9fcd-e3570d03a0a2,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,dc1f44c6-9deb-4110-afe7-c12124046feb,420bc2a8-cfa4-4e9b-9fcd-e3570d03a0a2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"-","category":null}",-,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,4f8e6889-09c0-48f8-9bcb-6bb0cb4b20d7,420bc2a8-cfa4-4e9b-9fcd-e3570d03a0a2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":null}",2,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,720e3baa-3be0-446f-aa74-8d36b8bf6754,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8,904","category":null}","8,904",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,2a095fb4-7fe0-4498-9416-964b49096f6d,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"14","category":null}",14,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,788a8b5d-5610-4321-a811-c75d80f49969,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.09","category":null}",0.09,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,6568e281-4b44-4f1d-8fd7-b5a7ca0dc571,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AC-4","category":null}",AC-4,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,9ce41ebb-9255-4e0a-8bd8-611f4a35bebe,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"40","category":"Throat LxW"}",40,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,06f0f972-2112-4b59-98cf-5ea0fc0eb559,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"52","category":"Throat LxW"}",52,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,4a852a57-455a-452e-bb6a-f75003ab428d,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"218","category":null}",218,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,2deeaad6-4a9e-4901-ba19-82100b68be1d,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,d0052517-c703-42df-9cbc-437fe043764f,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":null}",2,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,59efcc09-bb06-4ba6-8f2d-e9f6311b0bfb,9f10cfce-9e7d-4c15-ba5f-6f3b89194da9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,23bf6b84-a970-494a-9fd6-45505a88cb0a,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8,868","category":null}","8,868",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,9f5e3618-7ca5-4ca4-813f-b6ec6e1773ab,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"14","category":null}",14,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,d72e3c02-86b0-4dd2-adcd-010cfc444136,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.09","category":null}",0.09,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,1422c547-b4cd-4ec4-b243-8b6a701142c9,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AC-1","category":null}",AC-1,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,ace8db15-0e5d-476a-bce6-b7e7381b5928,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,619d9f1d-9ca7-4c0d-8ad7-afa31deb37e1,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"40","category":"Throat LxW"}",40,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,add93c13-a756-4397-96b9-b1dd6dc68540,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"52","category":"Throat LxW"}",52,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,ee97ad9e-eb93-4a2d-ae62-56d3c6a71b45,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"218","category":null}",218,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,06844ac2-efb2-4698-83b0-5698a3d1158a,a6cecc6d-c519-4f8d-8678-8b3f73bb88e7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,39015c2d-0b04-4994-bf35-59339d8686af,4ce8d196-77f2-4097-964a-093dc8ab9ccc,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8,904","category":null}","8,904",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,734c49c6-f819-4ad8-bd88-71733a945985,4ce8d196-77f2-4097-964a-093dc8ab9ccc,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"14","category":null}",14,SF,,Min. Free Area
2062eb54-9b47-4542-adc9-35bb656fbd3b,d70026f0-baab-44d5-be75-dfa1449b42e8,4ce8d196-77f2-4097-964a-093dc8ab9ccc,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.09","category":null}",0.09,WG,,Max. S.P. Drop
2062eb54-9b47-4542-adc9-35bb656fbd3b,ee904de0-95d8-4a77-9594-8939e3d3b1de,4ce8d196-77f2-4097-964a-093dc8ab9ccc,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AC-3","category":null}",AC-3,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,3d8e08bb-267d-4ebe-9261-0e774b66ecf0,4ce8d196-77f2-4097-964a-093dc8ab9ccc,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"40","category":"Throat LxW"}",40,",Throat LxW,Length
2062eb54-9b47-4542-adc9-35bb656fbd3b,6e8aa1cb-945e-4e87-994b-1922da351e7e,4ce8d196-77f2-4097-964a-093dc8ab9ccc,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"52","category":"Throat LxW"}",52,",Throat LxW,Width
2062eb54-9b47-4542-adc9-35bb656fbd3b,a60efe13-863b-4aa7-b58b-0e8e94f07aea,4ce8d196-77f2-4097-964a-093dc8ab9ccc,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"218","category":null}",218,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,18b0785d-c69b-41c7-960f-be29c8c820a0,4ce8d196-77f2-4097-964a-093dc8ab9ccc,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
2062eb54-9b47-4542-adc9-35bb656fbd3b,de6ecc5d-f5a8-4e78-990f-f950559c07dc,4ce8d196-77f2-4097-964a-093dc8ab9ccc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,32d9d7a4-a71b-4c1c-8f38-19f7053ff099,82ca5202-b65b-4e25-8bfb-7992668abdaf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,bf93c2ce-ca61-4d01-8724-ba4df9d13d43,82ca5202-b65b-4e25-8bfb-7992668abdaf,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,2d09c2f1-079a-430f-89e0-d255cc53c546,82ca5202-b65b-4e25-8bfb-7992668abdaf,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,316e4a71-df56-4ad2-9e5c-add32f398fcd,82ca5202-b65b-4e25-8bfb-7992668abdaf,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,cdb275dc-faf1-4ec8-ac83-c46693685740,82ca5202-b65b-4e25-8bfb-7992668abdaf,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
2062eb54-9b47-4542-adc9-35bb656fbd3b,b1e2c4cb-9c58-46d0-ac23-7147650f8fc2,6263bca0-b4f6-4dd2-b4e9-0fbbd36cd228,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON WXS-120-8\"","category":null}",CAR-MON WXS-120-8",,,Manufacturer & Model
2062eb54-9b47-4542-adc9-35bb656fbd3b,f850f51f-60e4-4068-bbc2-5bb8e8e02500,6263bca0-b4f6-4dd2-b4e9-0fbbd36cd228,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2062eb54-9b47-4542-adc9-35bb656fbd3b,242d2f89-2975-4ac3-abff-734a17097cf6,6263bca0-b4f6-4dd2-b4e9-0fbbd36cd228,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,CFM
2062eb54-9b47-4542-adc9-35bb656fbd3b,8cc7a7ae-7265-4665-8291-ab44a7fefc97,6263bca0-b4f6-4dd2-b4e9-0fbbd36cd228,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"-","category":null}",-,LBS,,Weight
2062eb54-9b47-4542-adc9-35bb656fbd3b,275c5c91-d7ba-4799-8025-24fd8525731c,6263bca0-b4f6-4dd2-b4e9-0fbbd36cd228,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":null}",2,,,Notes
7b8ff593-4514-4aba-8752-65a67b0e8099,fcbba5c7-85cb-449b-9766-0e2d1604452c,f76dcb72-683c-4c8e-b353-417a02621e81,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XC-310","category":null}",XC-310,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,ab9c734f-1bf4-423f-b8ea-7eed9256a2eb,f76dcb72-683c-4c8e-b353-417a02621e81,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"18-1/4\"ø","category":null}",18-1/4"ø,,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,66fdae8f-d0bd-4029-bbb4-9b00dfcd4b5a,f76dcb72-683c-4c8e-b353-417a02621e81,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"36 (VERTICAL)","category":null}",36 (VERTICAL),FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,6ff193d6-9940-4da6-9ad4-fa3b2fd66d50,f76dcb72-683c-4c8e-b353-417a02621e81,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-500","category":null}",0-500,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,1bb1aefc-c1fd-4e29-8b4a-c4e329368a11,f76dcb72-683c-4c8e-b353-417a02621e81,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,1e7d8cb2-50e4-4d51-980b-56a4619ea100,f76dcb72-683c-4c8e-b353-417a02621e81,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"32","category":null}",32,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,741da2ef-1bf8-4363-a4ff-0d4c9e3db83f,f76dcb72-683c-4c8e-b353-417a02621e81,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,757f4199-8714-418f-827f-777190d1b02c,f76dcb72-683c-4c8e-b353-417a02621e81,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"10\"ø","category":null}",10"ø,,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,7b603b36-df45-49ca-b1f9-cefbf336e459,f76dcb72-683c-4c8e-b353-417a02621e81,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,c44b6580-8d61-4e6e-8624-f1e34af82751,f76dcb72-683c-4c8e-b353-417a02621e81,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,56f276e9-1273-429a-9289-b8b23d81e098,3760c459-873a-4f2e-8c15-860bd3253c52,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"14\"X10\"","category":null}",14"X10",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,bd7d167f-8f57-4b00-a13e-2f44e8434194,3760c459-873a-4f2e-8c15-860bd3253c52,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,e4381266-134f-4bbf-aafe-b979bd2bc20f,3760c459-873a-4f2e-8c15-860bd3253c52,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-400","category":null}",0-400,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,b95491b8-72ec-48bd-8bf4-03343a705411,3760c459-873a-4f2e-8c15-860bd3253c52,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,f5d0aa93-7f0d-4b63-b85b-9d133b302a3b,3760c459-873a-4f2e-8c15-860bd3253c52,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,8782aedc-1ba4-43ab-bab9-9ef42c07a9c3,3760c459-873a-4f2e-8c15-860bd3253c52,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.1","category":null}",0.1,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,c7805877-afc1-4954-8743-d1360540b0e6,3760c459-873a-4f2e-8c15-860bd3253c52,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,414a5f4b-294f-487b-9882-c58f37f3d4c8,3760c459-873a-4f2e-8c15-860bd3253c52,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,69d00821-7c3d-4e19-aa7e-f39e851be49d,3760c459-873a-4f2e-8c15-860bd3253c52,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"x8\"","category":null}",12"x8",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,ed29922f-6350-4a6d-9cf3-5c43102604fd,3760c459-873a-4f2e-8c15-860bd3253c52,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350 FL","category":null}",350 FL,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,d4d949af-1436-4110-bbab-208d5f3ae026,026337f9-08c6-4fdb-bb22-222f00bfd1b5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS-AA","category":null}",TMS-AA,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,26433ab3-069c-4de5-9d1d-cdbc3b13d5c1,026337f9-08c6-4fdb-bb22-222f00bfd1b5,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X24\"","category":null}",24"X24",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,783612a7-1585-4956-aec2-296b483c958b,026337f9-08c6-4fdb-bb22-222f00bfd1b5,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"7","category":null}",7,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,082b0b16-df8a-49f8-a846-3b5b935d1877,026337f9-08c6-4fdb-bb22-222f00bfd1b5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"101-250","category":null}",101-250,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,4ce6550c-cc2d-4f45-bbe1-b3b883ec14b3,026337f9-08c6-4fdb-bb22-222f00bfd1b5,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"8\"ø","category":null}",8"ø,,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,53f114f8-fe04-4ada-9f3b-6bc26d70bf3a,026337f9-08c6-4fdb-bb22-222f00bfd1b5,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,92b7a265-1808-4854-9ef1-4c9d0d0ede85,026337f9-08c6-4fdb-bb22-222f00bfd1b5,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"26","category":null}",26,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,0dfda256-e227-4da1-b6ae-dc871552b6ef,026337f9-08c6-4fdb-bb22-222f00bfd1b5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,59345fc3-3392-40ea-b89f-735e0eecae9e,026337f9-08c6-4fdb-bb22-222f00bfd1b5,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,cb5ad6ef-993d-4aaf-ad64-cff533b34318,026337f9-08c6-4fdb-bb22-222f00bfd1b5,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
