package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
7b8ff593-4514-4aba-8752-65a67b0e8099,cf6cab43-0a7e-49e5-be59-4c05f2bba679,fa39a866-2e90-40d5-9ceb-c2737d95461a,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"30\"X16\"","category":null}",30"X16",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,2ed00aca-54f2-416e-a4d8-45240006cb62,fa39a866-2e90-40d5-9ceb-c2737d95461a,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,b9fba982-876f-45c0-9c7c-4da0a6504e93,fa39a866-2e90-40d5-9ceb-c2737d95461a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-1200","category":null}",0-1200,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,0212d838-ec73-49de-80bb-0bdbc2b9b438,fa39a866-2e90-40d5-9ceb-c2737d95461a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,4dabc1e8-bcc0-4b71-9602-5ba2d67f0387,fa39a866-2e90-40d5-9ceb-c2737d95461a,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"20","category":null}",20,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,46605b8f-ef11-4160-9673-2b6b26366648,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350FL","category":null}",350FL,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,944cd1aa-0937-4725-8847-a94fb6e7c6e0,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"28\"x14\"","category":null}",28"x14",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,72a326ac-733b-4d69-b9be-c65abe60b07a,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,43e00911-837f-4cbb-9cdc-c3b7896ef18e,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,cd1ce8b4-aa18-4152-b3da-6b803d485c57,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,b98e4c88-85a3-40cb-bb39-f19b788eb38b,b17f63dc-7887-4f52-88c7-168bb9ffca6c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,0888682c-b484-4b01-8b36-1c7cf40c8c2e,b17f63dc-7887-4f52-88c7-168bb9ffca6c,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X48\"","category":null}",24"X48",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,432d8c76-764d-4d7f-930c-5fbda3f0b132,b17f63dc-7887-4f52-88c7-168bb9ffca6c,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,164adb4d-8ac2-4c7a-9513-5ccc3f31568c,b17f63dc-7887-4f52-88c7-168bb9ffca6c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-4000","category":null}",0-4000,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,605261f6-3902-4016-8475-2df79a0968a2,b17f63dc-7887-4f52-88c7-168bb9ffca6c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.05","category":null}",0.05,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,152d0582-611f-4b2d-ab93-b80313a65a88,b17f63dc-7887-4f52-88c7-168bb9ffca6c,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"15","category":null}",15,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,285b68f4-d2ea-43b8-9631-bbee28b9a05c,b17f63dc-7887-4f52-88c7-168bb9ffca6c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,40aef181-8211-4f14-8a26-b79dd543fbdd,b17f63dc-7887-4f52-88c7-168bb9ffca6c,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"22\"x46\"","category":null}",22"x46",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,fa0d407d-6477-4410-a0c0-a07a4c8af630,b17f63dc-7887-4f52-88c7-168bb9ffca6c,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,c542d779-2773-40f2-99ff-ebcfe08072ef,b17f63dc-7887-4f52-88c7-168bb9ffca6c,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NOTE #4","category":null}",NOTE #4,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,8107c85f-23ec-4430-abf6-b1b158bddcba,fc27f434-2af9-4eea-aa96-c0e4198ad218,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,656d9ced-6bf7-44c5-866a-b4f8f9e6eca6,fc27f434-2af9-4eea-aa96-c0e4198ad218,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X24\"","category":null}",24"X24",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,2f0f5f2c-1b09-47b1-9736-ac537ebdaa6c,fc27f434-2af9-4eea-aa96-c0e4198ad218,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,28898fe7-99ce-4baf-adc7-aafda3010e91,fc27f434-2af9-4eea-aa96-c0e4198ad218,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-2000","category":null}",0-2000,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,d68972cc-29cd-41d6-b5a2-b2d82de5dd75,fc27f434-2af9-4eea-aa96-c0e4198ad218,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"22\"x22\"","category":null}",22"x22",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,5f528901-a5e1-4b67-8ff2-9b641fdf6045,fc27f434-2af9-4eea-aa96-c0e4198ad218,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,cfd7a65d-f6b2-4243-883f-78cebd0951e2,fc27f434-2af9-4eea-aa96-c0e4198ad218,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NOTE #4","category":null}",NOTE #4,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,e778f921-c73c-463a-a1ba-4eed419bcab0,fc27f434-2af9-4eea-aa96-c0e4198ad218,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,a77b5af4-4482-454b-9c97-df07ed07af99,fc27f434-2af9-4eea-aa96-c0e4198ad218,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"30","category":null}",30,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,609c6da8-77c0-4010-9ac0-b63fa05bb7cb,fc27f434-2af9-4eea-aa96-c0e4198ad218,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,7bff5e8d-f39e-4136-a3e2-0eef9a5dd68a,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12\"X12\"","category":null}",12"X12",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,e8b7fa9e-328c-4168-8e6b-42d6887831aa,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"4","category":null}",4,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,9c24eb69-4c3e-47b0-ba16-9e9cf63b9d5a,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"50-100","category":null}",50-100,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,1c30bfe9-4bbd-4714-ae2c-8110c838821f,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"6\"ø","category":null}",6"ø,,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,bdae88e0-a9d0-4074-8ee5-f67839454524,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,a5cd36f8-66e0-4ed5-91d7-d6e8e98ae972,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,ad4e4bcb-a9eb-4eac-bc83-568b53669c93,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,310e60ce-7748-427b-b8e3-338f2c43febf,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,cd38a696-e344-40fc-8cdc-f5a451a71d8e,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS-AA","category":null}",TMS-AA,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,c67868f3-841b-4e7d-9e39-a5102a0871c7,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,288d7c8e-96c6-4ae4-9af7-c4471a8bc867,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"16\"X16\"","category":null}",16"X16",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,2a0d9500-1efc-4708-ac3a-2d0c77bb85a7,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"27","category":null}",27,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,5ee72cd4-8ebe-4eaa-bfdb-181edb8dc1a3,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"501-750","category":null}",501-750,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,ba9de2ee-e0f1-4ab1-8f46-80fb4fa2f73a,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"14\"X14\"","category":null}",14"X14",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,4802eb38-5511-4456-b4c6-756f7095187f,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.07","category":null}",0.07,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,494ed894-a7e6-48c7-82b2-6f262aa917ca,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,ae651594-748c-42de-bb62-45e9d66be6b9,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,7ef2d42d-3ec2-4d05-989a-5f206f38202f,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"301FL","category":null}",301FL,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,c46a189b-87ac-44c4-a5d9-14ca65afd31f,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,91b30383-33d7-4d52-a98a-247e06ee24dd,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,8121a806-8ed6-484d-b13a-74267824d38a,29ea715b-5341-4eed-b17a-0507c359aefa,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X24\"","category":null}",24"X24",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,500f00f1-c1fd-49b2-a93a-8d7ae8ecc6a1,29ea715b-5341-4eed-b17a-0507c359aefa,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"8","category":null}",8,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,730a8ab0-e72f-4d56-b5ab-0598c4d27003,29ea715b-5341-4eed-b17a-0507c359aefa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"250-400","category":null}",250-400,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,cf752f7c-d9d4-4677-8e55-ca3ef638fd4a,29ea715b-5341-4eed-b17a-0507c359aefa,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"10\"ø","category":null}",10"ø,,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,1eef96d8-f98b-440b-a6b3-7dc8387f4bd8,29ea715b-5341-4eed-b17a-0507c359aefa,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,5db28067-1788-4f1e-9ec5-a3dded26f101,29ea715b-5341-4eed-b17a-0507c359aefa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.07","category":null}",0.07,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,3ec6a160-c237-4d9a-8c28-d8619d02b0e8,29ea715b-5341-4eed-b17a-0507c359aefa,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"24","category":null}",24,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,fa560fb7-05d7-4ee8-ae7f-8a9902347aec,29ea715b-5341-4eed-b17a-0507c359aefa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,5e32ecaf-b3c8-42cb-abd7-46349a899dc5,29ea715b-5341-4eed-b17a-0507c359aefa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS-AA","category":null}",TMS-AA,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,d5390311-5bcc-4ace-8119-094bc0913a4e,29ea715b-5341-4eed-b17a-0507c359aefa,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,cd1cb124-75e1-4414-b805-1be8b6d75fa7,7fdbb82e-5310-4659-b29a-56d46c153866,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,9ef6dd0f-fd52-4e93-b251-cf6ff1a03eec,7fdbb82e-5310-4659-b29a-56d46c153866,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X12\"","category":null}",24"X12",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,e6900da4-6e4a-40d5-89a3-450a1f048cc8,7fdbb82e-5310-4659-b29a-56d46c153866,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,a9e6e1f3-1aed-49e0-8ef8-d963cae073eb,7fdbb82e-5310-4659-b29a-56d46c153866,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-900","category":null}",0-900,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,900c6246-ac3c-4a1f-904f-06792558471e,7fdbb82e-5310-4659-b29a-56d46c153866,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.06","category":null}",0.06,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,f97c52aa-1654-4e9b-bd93-a5a1363af6ed,7fdbb82e-5310-4659-b29a-56d46c153866,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"20","category":null}",20,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,2c57411a-c9f7-4355-9c0e-26cfa0507f9a,7fdbb82e-5310-4659-b29a-56d46c153866,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,4ae1a7c0-003f-4a1c-bd0c-5203639f238e,7fdbb82e-5310-4659-b29a-56d46c153866,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"22\"x10\"","category":null}",22"x10",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,df216dad-29a2-486e-b806-057e679b12f4,7fdbb82e-5310-4659-b29a-56d46c153866,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,9db2f463-fc32-4c7d-b5e6-764a1b3a3565,7fdbb82e-5310-4659-b29a-56d46c153866,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NOTE #4","category":null}",NOTE #4,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,e6d4a464-c499-4cd1-a365-66686e88214a,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12\"X12\"","category":null}",12"X12",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,2f9f21cc-1c8c-48c9-8741-ef5d2f85c4e7,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,6bb322f4-34c3-474d-8af4-32d267f9aa2c,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-400","category":null}",0-400,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,2b9b1a8f-fda7-441d-9ed2-30ee21b935c7,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.03","category":null}",0.03,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,da47e30e-3ad8-48a5-89a3-724585108383,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"30","category":null}",30,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,053f2533-6b6f-40d0-9583-199f05195138,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,92d52107-6e98-4eea-9784-a7488b396994,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,f9e3955f-500e-41de-9edb-1ffb6d423e6a,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"10\"x10\"","category":null}",10"x10",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,8e8bf566-f931-44f5-b883-4a3fd8f26eac,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,d01e7002-97da-43b7-8b00-bc7d153011c7,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,dd3afbcb-b668-45c8-8261-fd4db4a0e923,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350FL","category":null}",350FL,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,88169d81-0d51-476c-958b-2e4b52f59e90,2deef093-3bfe-4a53-965f-3057ff23938b,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"14\"X10\"","category":null}",14"X10",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,ccd0e1ae-24e8-4ae2-8c4e-07cfd3e05219,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,fbcf0895-84fa-41fd-ae3c-9f72266e47e5,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-400","category":null}",0-400,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,61ee2c1f-1b1a-41d5-baaf-da43b6f20f11,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"x8\"","category":null}",12"x8",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,f23d3d29-4c77-46c4-82ab-f0be6c079553,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,b09a98f5-abda-4739-b0a3-3bf139c22395,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,b5f1b3f7-efdb-4cbc-8deb-21f16ee24db5,2deef093-3bfe-4a53-965f-3057ff23938b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,1742cf69-518d-47d6-8196-646af8bb1864,2deef093-3bfe-4a53-965f-3057ff23938b,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,01b4535d-f7a5-4f32-9b01-f7cbb752aa55,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,173c2f7e-4aed-4c1e-8e81-b4d4501ad11c,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TBD-30","category":null}",TBD-30,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,f68075a8-498a-4e6b-8ef6-923e774f44ad,defbce19-a170-4f50-95cb-6bbb9ffe23c2,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"48\"X2\"","category":null}",48"X2",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,d16ec7f4-4b70-4e88-bf3c-332976e818de,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"14","category":null}",14,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,b7529142-876a-4675-9ceb-aa163a1fc611,defbce19-a170-4f50-95cb-6bbb9ffe23c2,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-100","category":null}",0-100,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,a93df9b7-1867-4af8-9838-657bd5a0f589,defbce19-a170-4f50-95cb-6bbb9ffe23c2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.06","category":null}",0.06,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,266d4b1b-ff73-4055-9687-dd2bfccdfbb6,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"6\"ø","category":null}",6"ø,,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,6aba9a58-f477-46f9-91de-32b50dd566ec,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"1 (1\" WIDTH)","category":null}",1 (1" WIDTH),,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,9e8a081e-123b-4928-902f-2f07f291cb15,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,68fd1324-d96d-4c79-99cc-be6c16a2a4d9,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,39cbcecf-6780-45a2-9f50-193ba17e1925,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,7256976a-44a5-4deb-8fd7-4d98ac04f634,31504491-833f-4913-884f-908768825d22,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"14\"X10\"","category":null}",14"X10",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,acc2cb75-1223-40dc-ad35-d55f10123ee1,31504491-833f-4913-884f-908768825d22,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"10","category":null}",10,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,adc61550-e178-4933-a492-80567af96088,31504491-833f-4913-884f-908768825d22,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-300","category":null}",0-300,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,a3aa1bc4-699e-44f4-a41e-cdd97d701e97,31504491-833f-4913-884f-908768825d22,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.09","category":null}",0.09,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,c1ed7dd2-f562-4235-8195-ad513ff86e57,31504491-833f-4913-884f-908768825d22,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"20","category":null}",20,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,fb92a491-29a2-448f-83bc-71d92ff3d33c,31504491-833f-4913-884f-908768825d22,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,f3e516e1-f624-4786-8ea3-2b01e7d40445,31504491-833f-4913-884f-908768825d22,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"301FL","category":null}",301FL,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,f5ef5acb-1634-4aef-aa96-ccc53b133a9a,31504491-833f-4913-884f-908768825d22,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"X8\"","category":null}",12"X8",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,19fe14f3-ebbf-4152-967a-b6a199394061,31504491-833f-4913-884f-908768825d22,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,54715438-9813-4952-8e0f-8deb88384443,31504491-833f-4913-884f-908768825d22,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"YES","category":null}",YES,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,e15eccaf-0ace-433d-9f31-2f3b2b75e6b2,57817600-978c-4853-8b60-6a57621d36b7,16645129-16a3-4517-8ffe-07e1583d302a,Face Dimensions,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"42\"X14\"","category":null}",42"X14",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,65134255-5aaa-401f-8409-7a4601303dd8,57817600-978c-4853-8b60-6a57621d36b7,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"62","category":null}",62,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,49b84742-bf1e-4705-91d5-248173d965ca,57817600-978c-4853-8b60-6a57621d36b7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"1100-2400","category":null}",1100-2400,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,bd39e763-bc74-4523-b3e6-42cf8d90faf0,57817600-978c-4853-8b60-6a57621d36b7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.16","category":null}",0.16,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,9f41e3de-8509-4344-956c-0dbdf14e47db,57817600-978c-4853-8b60-6a57621d36b7,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"33","category":null}",33,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,c7903011-6f86-41f3-b93b-267c4bea34ee,57817600-978c-4853-8b60-6a57621d36b7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,38da1592-8453-41c3-89bb-b1a8f92ca1b8,57817600-978c-4853-8b60-6a57621d36b7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DL-SV","category":null}",DL-SV,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,a427bd19-ab74-4bf5-b24a-9667ef0f6a7d,57817600-978c-4853-8b60-6a57621d36b7,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"40\"X12\"","category":null}",40"X12",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,b9a03600-f2d5-47f3-a4c3-e853ff068974,57817600-978c-4853-8b60-6a57621d36b7,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,6a8f7a45-7101-49f0-921d-f3b795f1e497,57817600-978c-4853-8b60-6a57621d36b7,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,a4a01e6e-9c40-4bb1-9b12-064080a6b7de,36070086-8049-4b02-931b-459e419392a9,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"48\"X4\"","category":null}",48"X4",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,95f9c581-f897-4e76-8c92-282225cc59a6,36070086-8049-4b02-931b-459e419392a9,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"36","category":null}",36,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,a62bca44-f9f8-4b78-822a-ee1892b7f44c,36070086-8049-4b02-931b-459e419392a9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-400","category":null}",0-400,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,24cbf8dd-2d8b-4efb-88ac-a48c1ad26a8c,36070086-8049-4b02-931b-459e419392a9,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"10\"ø","category":null}",10"ø,,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,1166f081-276e-4e9c-9cea-0ee1b51b5c07,36070086-8049-4b02-931b-459e419392a9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.19","category":null}",0.19,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,6656b8a8-73ec-4308-b707-669dd0853efb,36070086-8049-4b02-931b-459e419392a9,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"30","category":null}",30,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,c3cb5de5-65de-45d8-9e1c-5d407db5eb53,36070086-8049-4b02-931b-459e419392a9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,e1197d97-a8d1-4fe2-bafb-08d0891eb726,36070086-8049-4b02-931b-459e419392a9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TBD-10","category":null}",TBD-10,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,632e82d9-865b-47da-9837-b3b49ac140cd,36070086-8049-4b02-931b-459e419392a9,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"2 (1\" WIDTH)","category":null}",2 (1" WIDTH),,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,5f59ba06-86d6-404f-9f3b-43cc6558e8b5,36070086-8049-4b02-931b-459e419392a9,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,158549f4-ba35-4797-bdba-42d7941f1230,40167f7b-2f92-4469-8755-42b18e429cb9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"301FL","category":null}",301FL,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,e8606c36-6eb4-4049-853c-d70cf1a56a7d,40167f7b-2f92-4469-8755-42b18e429cb9,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"14\"X14\"","category":null}",14"X14",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,3ba06da8-6071-4e97-ab05-13c19b063e27,40167f7b-2f92-4469-8755-42b18e429cb9,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"23","category":null}",23,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,16eef549-1065-478a-9826-510097e067b2,40167f7b-2f92-4469-8755-42b18e429cb9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"300-500","category":null}",300-500,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,dfd22556-f5cc-4be7-8deb-fe4a88f3f3dc,40167f7b-2f92-4469-8755-42b18e429cb9,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"X12\"","category":null}",12"X12",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,e619ba92-7219-4506-ad85-516e801fe85f,40167f7b-2f92-4469-8755-42b18e429cb9,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,6d85005b-9cbb-480b-a54a-693139d1ca38,40167f7b-2f92-4469-8755-42b18e429cb9,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,d52db61e-9485-49dd-9025-812635b26a0a,40167f7b-2f92-4469-8755-42b18e429cb9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.07","category":null}",0.07,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,f1167f65-0323-4462-a82d-33d4e1d66cd0,40167f7b-2f92-4469-8755-42b18e429cb9,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"22","category":null}",22,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,5f5195c1-f3c1-44f8-9b44-6d4c73fa2aa2,40167f7b-2f92-4469-8755-42b18e429cb9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7b8ff593-4514-4aba-8752-65a67b0e8099,12f3213b-8882-4d0f-8a7a-704e9a520c7d,1b789e73-51ab-48f3-8e3a-8d635c8069c6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PAS-AA","category":null}",PAS-AA,,,Model
7b8ff593-4514-4aba-8752-65a67b0e8099,cac6c011-71a0-4718-9dc8-bd87e733e171,1b789e73-51ab-48f3-8e3a-8d635c8069c6,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X24\"","category":null}",24"X24",,,Size
7b8ff593-4514-4aba-8752-65a67b0e8099,00248045-eb23-4fbc-9fa6-3810f55004d2,1b789e73-51ab-48f3-8e3a-8d635c8069c6,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"12","category":null}",12,FT,,Throw (@ 100 FPM)
7b8ff593-4514-4aba-8752-65a67b0e8099,2e7ca73b-100d-4a31-b9f8-7fe8921f4390,1b789e73-51ab-48f3-8e3a-8d635c8069c6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"401-650","category":null}",401-650,CFM,,CFM Range
7b8ff593-4514-4aba-8752-65a67b0e8099,10525e7c-9d67-4f97-b704-94b25d22e919,1b789e73-51ab-48f3-8e3a-8d635c8069c6,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"","category":null}",12",,,Inlet
7b8ff593-4514-4aba-8752-65a67b0e8099,43fc337a-947c-4ab3-991e-4410d49791cc,1b789e73-51ab-48f3-8e3a-8d635c8069c6,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
7b8ff593-4514-4aba-8752-65a67b0e8099,6453cf03-e4db-46b3-8987-474908707bda,1b789e73-51ab-48f3-8e3a-8d635c8069c6,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
7b8ff593-4514-4aba-8752-65a67b0e8099,70799b09-349d-4d9b-8549-474334f690ad,1b789e73-51ab-48f3-8e3a-8d635c8069c6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.16","category":null}",0.16,WG,,P.D. (at max CFM)
7b8ff593-4514-4aba-8752-65a67b0e8099,86b9fdbd-aaec-4587-a1fd-ec1436150260,1b789e73-51ab-48f3-8e3a-8d635c8069c6,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"30","category":null}",30,NC,,Max. NC
7b8ff593-4514-4aba-8752-65a67b0e8099,3cc00b85-c60a-4eaa-8f9b-767dae50c9ec,1b789e73-51ab-48f3-8e3a-8d635c8069c6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
4046521c-ef94-4c1d-b375-145b8317a379,406c3b53-485b-47a1-891e-e80bd406c58c,396c788b-214f-4a78-9e8b-7010817950b4,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"FP","category":null}",FP,,,Style
4046521c-ef94-4c1d-b375-145b8317a379,fc1f40c4-a560-4a32-924e-dfc8f3998c95,396c788b-214f-4a78-9e8b-7010817950b4,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"DCW","category":null}",DCW,,,Fluid
4046521c-ef94-4c1d-b375-145b8317a379,8082065f-a411-4804-a952-fb895279dfb0,396c788b-214f-4a78-9e8b-7010817950b4,,,,,,,"{"kind":"flat","type":"Temp Maintain","unit":"F","value":"40","category":"Operating Temperatures"}",40,F,Operating Temperatures,Temp Maintain
4046521c-ef94-4c1d-b375-145b8317a379,d9db0bff-6614-442b-8c81-98c43d7b711a,396c788b-214f-4a78-9e8b-7010817950b4,,,,,,,"{"kind":"flat","type":"Water Temp","unit":"F","value":"60.0","category":"Operating Temperatures"}",60.0,F,Operating Temperatures,Water Temp
4046521c-ef94-4c1d-b375-145b8317a379,ab783a70-82e3-44f9-a5b3-ac091ec46c99,396c788b-214f-4a78-9e8b-7010817950b4,,,,,,,"{"kind":"flat","type":"Amb Temp","unit":"F","value":"15.0","category":"Operating Temperatures"}",15.0,F,Operating Temperatures,Amb Temp
4046521c-ef94-4c1d-b375-145b8317a379,5e295095-1a5e-424a-ad8f-3ce0536e0840,396c788b-214f-4a78-9e8b-7010817950b4,,,,,,,"{"kind":"flat","type":"Start/Stop","unit":null,"value":"A/B","category":null}",A/B,,,Start/Stop
4046521c-ef94-4c1d-b375-145b8317a379,e0d7cca5-c54f-4d2d-88f2-33b074640451,396c788b-214f-4a78-9e8b-7010817950b4,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Pipe Size (Diameter)","unit":"IN","value":"4","category":"Pipe and Insulation"}",4,IN,Pipe and Insulation,Pipe Size (Diameter)
4046521c-ef94-4c1d-b375-145b8317a379,91de560c-f6be-4faf-b64c-e84a6c767eb4,396c788b-214f-4a78-9e8b-7010817950b4,9b9532a5-43f1-4759-ad5a-c2d5cc28c412,Pipe Material,071635dc-d288-40fb-bc62-87f97747adde,Schedule 40 Carbon Steel,,,"{"kind":"flat","type":"Pipe Material","unit":null,"value":"SCH. 40 STL","category":"Pipe and Insulation"}",SCH. 40 STL,,Pipe and Insulation,Pipe Material
4046521c-ef94-4c1d-b375-145b8317a379,25219fbf-a2af-4edb-92d2-36ac40e0fc7b,396c788b-214f-4a78-9e8b-7010817950b4,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Insulation Type","unit":null,"value":"NOTE 3","category":"Pipe and Insulation"}",NOTE 3,,Pipe and Insulation,Insulation Type
4046521c-ef94-4c1d-b375-145b8317a379,8abd4889-86ef-467a-8461-866ee6d75d28,396c788b-214f-4a78-9e8b-7010817950b4,91375110-ba30-421b-8fa3-45dd013453b1,Insulation Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Insulation Thickness","unit":"IN","value":"1","category":"Pipe and Insulation"}",1,IN,Pipe and Insulation,Insulation Thickness
4046521c-ef94-4c1d-b375-145b8317a379,21cde23d-25c4-47a0-acd6-edf369229aab,396c788b-214f-4a78-9e8b-7010817950b4,,,,,,,"{"kind":"flat","type":"Heat Trace Output","unit":"(W/L)F","value":"5","category":null}",5,(W/L)F,,Heat Trace Output
4046521c-ef94-4c1d-b375-145b8317a379,6c4ec96e-b0d2-45a6-83d0-a4134e67fc0e,396c788b-214f-4a78-9e8b-7010817950b4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":null}",120,,,Voltage
4046521c-ef94-4c1d-b375-145b8317a379,fa628eb9-4c80-4722-8640-bec7cce4dc4a,396c788b-214f-4a78-9e8b-7010817950b4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
4046521c-ef94-4c1d-b375-145b8317a379,6dd1dc44-2ac1-4437-97c1-c4c9bc3fb085,52a8c888-4ad6-4be5-a34a-3764f9161a63,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"FP","category":null}",FP,,,Style
4046521c-ef94-4c1d-b375-145b8317a379,4d81b69b-1a7e-4c1a-a65d-3306444d2faa,52a8c888-4ad6-4be5-a34a-3764f9161a63,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"DCW","category":null}",DCW,,,Fluid
4046521c-ef94-4c1d-b375-145b8317a379,8dfc6dac-49bf-4797-ba45-37de8de75334,52a8c888-4ad6-4be5-a34a-3764f9161a63,,,,,,,"{"kind":"flat","type":"Temp Maintain","unit":"F","value":"40","category":"Operating Temperatures"}",40,F,Operating Temperatures,Temp Maintain
4046521c-ef94-4c1d-b375-145b8317a379,b2431fb7-4a47-411a-b8fd-3ea2592215df,52a8c888-4ad6-4be5-a34a-3764f9161a63,,,,,,,"{"kind":"flat","type":"Water Temp","unit":"F","value":"60","category":"Operating Temperatures"}",60,F,Operating Temperatures,Water Temp
4046521c-ef94-4c1d-b375-145b8317a379,1b19d856-fc5f-4ae5-9d31-c5e9f972cf85,52a8c888-4ad6-4be5-a34a-3764f9161a63,,,,,,,"{"kind":"flat","type":"Amb Temp","unit":"F","value":"15","category":"Operating Temperatures"}",15,F,Operating Temperatures,Amb Temp
4046521c-ef94-4c1d-b375-145b8317a379,46d81181-6373-475d-9b73-90ad09bc47e0,52a8c888-4ad6-4be5-a34a-3764f9161a63,,,,,,,"{"kind":"flat","type":"Start/Stop","unit":null,"value":"A/B","category":null}",A/B,,,Start/Stop
4046521c-ef94-4c1d-b375-145b8317a379,fcd6ebd7-cdfe-4bc0-af8b-928acbf56ad0,52a8c888-4ad6-4be5-a34a-3764f9161a63,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Pipe Size (Diameter)","unit":"IN","value":"6","category":"Pipe and Insulation"}",6,IN,Pipe and Insulation,Pipe Size (Diameter)
4046521c-ef94-4c1d-b375-145b8317a379,8f077de4-6fa9-46a3-8b05-1c0288543101,52a8c888-4ad6-4be5-a34a-3764f9161a63,9b9532a5-43f1-4759-ad5a-c2d5cc28c412,Pipe Material,071635dc-d288-40fb-bc62-87f97747adde,Schedule 40 Carbon Steel,,,"{"kind":"flat","type":"Pipe Material","unit":null,"value":"SCH. 40 STL","category":"Pipe and Insulation"}",SCH. 40 STL,,Pipe and Insulation,Pipe Material
4046521c-ef94-4c1d-b375-145b8317a379,2cb8cc80-7f25-488f-941c-5e9702c16521,52a8c888-4ad6-4be5-a34a-3764f9161a63,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Insulation Type","unit":null,"value":"NOTE 3","category":"Pipe and Insulation"}",NOTE 3,,Pipe and Insulation,Insulation Type
4046521c-ef94-4c1d-b375-145b8317a379,7c9eda43-8f04-4350-8409-94bce09ea95e,52a8c888-4ad6-4be5-a34a-3764f9161a63,91375110-ba30-421b-8fa3-45dd013453b1,Insulation Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Insulation Thickness","unit":"IN","value":"1","category":"Pipe and Insulation"}",1,IN,Pipe and Insulation,Insulation Thickness
4046521c-ef94-4c1d-b375-145b8317a379,1bf9cd2c-dfe1-4e15-8730-a9f7e89011a9,52a8c888-4ad6-4be5-a34a-3764f9161a63,,,,,,,"{"kind":"flat","type":"Heat Trace Output","unit":"(W/L)F","value":"5","category":null}",5,(W/L)F,,Heat Trace Output
4046521c-ef94-4c1d-b375-145b8317a379,28212ae0-cdc2-4e27-b6f3-bfb0997ff562,52a8c888-4ad6-4be5-a34a-3764f9161a63,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":null}",120,,,Voltage
4046521c-ef94-4c1d-b375-145b8317a379,8fe93efd-aef8-4520-bff2-e98c2e755891,52a8c888-4ad6-4be5-a34a-3764f9161a63,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
4046521c-ef94-4c1d-b375-145b8317a379,e9d451db-59d1-485a-90f7-496fb47e9cbd,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"FP","category":null}",FP,,,Style
4046521c-ef94-4c1d-b375-145b8317a379,560bba4a-6388-42c3-8def-5903db90faed,07dfaf46-7aaa-4593-8dd8-4cd719626114,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"DCW","category":null}",DCW,,,Fluid
4046521c-ef94-4c1d-b375-145b8317a379,bbf0b68b-1d15-4c2d-a1c5-6333f3d3bcb6,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,,,"{"kind":"flat","type":"Temp Maintain","unit":"F","value":"40","category":"Operating Temperatures"}",40,F,Operating Temperatures,Temp Maintain
4046521c-ef94-4c1d-b375-145b8317a379,f20cf3eb-16f1-4b5d-a85f-d346b70d49cf,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,,,"{"kind":"flat","type":"Water Temp","unit":"F","value":"60","category":"Operating Temperatures"}",60,F,Operating Temperatures,Water Temp
4046521c-ef94-4c1d-b375-145b8317a379,6626c3d0-b91b-426f-9790-45fd93367b16,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,,,"{"kind":"flat","type":"Amb Temp","unit":"F","value":"15","category":"Operating Temperatures"}",15,F,Operating Temperatures,Amb Temp
