package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4046521c-ef94-4c1d-b375-145b8317a379,7a9ab3b0-3909-4bc1-9569-389df29db1ff,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,,,"{"kind":"flat","type":"Start/Stop","unit":null,"value":"A/B","category":null}",A/B,,,Start/Stop
4046521c-ef94-4c1d-b375-145b8317a379,0d96479b-75a9-4a2f-ae6c-571b7216b1cb,07dfaf46-7aaa-4593-8dd8-4cd719626114,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Pipe Size (Diameter)","unit":"IN","value":"4","category":"Pipe and Insulation"}",4,IN,Pipe and Insulation,Pipe Size (Diameter)
4046521c-ef94-4c1d-b375-145b8317a379,8b58dc7d-db7e-4b15-a60e-52c5ff8a3fbe,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Pipe Size (Diameter)","unit":"IN","value":"2-1/2","category":"Pipe and Insulation"}",2-1/2,IN,Pipe and Insulation,Pipe Size (Diameter)
4046521c-ef94-4c1d-b375-145b8317a379,d1d80ff0-c284-4c94-bc38-78dcccf10fe4,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Pipe Size (Diameter)","unit":"IN","value":"3","category":"Pipe and Insulation"}",3,IN,Pipe and Insulation,Pipe Size (Diameter)
4046521c-ef94-4c1d-b375-145b8317a379,479506ad-b3a1-414b-846e-ccddbde6f842,07dfaf46-7aaa-4593-8dd8-4cd719626114,9b9532a5-43f1-4759-ad5a-c2d5cc28c412,Pipe Material,,,,,"{"kind":"flat","type":"Pipe Material","unit":null,"value":"COPPER","category":"Pipe and Insulation"}",COPPER,,Pipe and Insulation,Pipe Material
4046521c-ef94-4c1d-b375-145b8317a379,106680c1-d0aa-46e2-a59c-f8a9f186f70d,07dfaf46-7aaa-4593-8dd8-4cd719626114,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Insulation Type","unit":null,"value":"NOTE 3","category":"Pipe and Insulation"}",NOTE 3,,Pipe and Insulation,Insulation Type
4046521c-ef94-4c1d-b375-145b8317a379,a40db58e-ed94-4d75-abf6-814a8451624b,07dfaf46-7aaa-4593-8dd8-4cd719626114,91375110-ba30-421b-8fa3-45dd013453b1,Insulation Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Insulation Thickness","unit":"IN","value":"1","category":"Pipe and Insulation"}",1,IN,Pipe and Insulation,Insulation Thickness
4046521c-ef94-4c1d-b375-145b8317a379,305821d1-efc7-47e8-aac1-4f498102b4f6,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,,,"{"kind":"flat","type":"Heat Trace Output","unit":"(W/L)F","value":"5","category":null}",5,(W/L)F,,Heat Trace Output
4046521c-ef94-4c1d-b375-145b8317a379,051673dc-354a-470e-9651-93d5c7574728,07dfaf46-7aaa-4593-8dd8-4cd719626114,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":null}",120,,,Voltage
4046521c-ef94-4c1d-b375-145b8317a379,28d7f7bc-e6f1-41db-a4f1-29dbd543a244,07dfaf46-7aaa-4593-8dd8-4cd719626114,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,2e42d145-57d2-4646-8309-3f15b16e1fc8,40f7fa1c-7711-4629-a90f-78427863a49b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CHW SECONDARY LOOP","category":null}",CHW SECONDARY LOOP,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,91f358b5-b2c6-4def-a8f0-333229d34dc1,40f7fa1c-7711-4629-a90f-78427863a49b,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,89c08d8b-76cc-4258-bf54-0b0d71ba7608,End Suction,,,"{"kind":"flat","type":"Type","unit":null,"value":"END SUCTION","category":null}",END SUCTION,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,0cde5efe-3fdb-4f48-a464-408266680877,40f7fa1c-7711-4629-a90f-78427863a49b,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"2894","category":null}",2894,GPM,,Max GPM
78907519-41fa-409d-8620-f919e6f2ae38,bff53995-57e7-465d-8656-ea3cb04aa6b8,40f7fa1c-7711-4629-a90f-78427863a49b,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"115","category":null}",115,FT,,Max Head
78907519-41fa-409d-8620-f919e6f2ae38,299a2e64-f9de-4caa-9e0e-7f9ae2124ed9,40f7fa1c-7711-4629-a90f-78427863a49b,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"85","category":null}",85,%,,Min. Eff.
78907519-41fa-409d-8620-f919e6f2ae38,0d253baa-e45e-4813-801b-3fc0ecb7a34c,40f7fa1c-7711-4629-a90f-78427863a49b,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1800","category":"Electrical"}",1800,RPM,Electrical,RPM
78907519-41fa-409d-8620-f919e6f2ae38,c17225b8-1989-4368-889a-525debb72b37,40f7fa1c-7711-4629-a90f-78427863a49b,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"125","category":"Electrical"}",125,HP,Electrical,HP
78907519-41fa-409d-8620-f919e6f2ae38,7d8f2c0b-ab5b-4ba1-818c-9c3973ad2666,40f7fa1c-7711-4629-a90f-78427863a49b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"460","category":"Electrical"}",460,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,fd65a4f1-e271-44a9-a569-cf5e148a67a4,40f7fa1c-7711-4629-a90f-78427863a49b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,9bd70f35-cb7e-482c-835f-420f8b0a2056,40f7fa1c-7711-4629-a90f-78427863a49b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PENTAIR","category":"Manufacturer & Model"}",PENTAIR,,Manufacturer & Model,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,90756461-9ac2-4b52-b0c2-8c2d6b1a4dc7,40f7fa1c-7711-4629-a90f-78427863a49b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"3804 - 8x10x13.5","category":"Manufacturer & Model"}",3804 - 8x10x13.5,,Manufacturer & Model,Model
78907519-41fa-409d-8620-f919e6f2ae38,242c3bfa-7cee-4aaf-8646-ea566df369ea,40f7fa1c-7711-4629-a90f-78427863a49b,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
78907519-41fa-409d-8620-f919e6f2ae38,ce2b8479-cd3f-4ddf-9fed-b26162e72f56,40f7fa1c-7711-4629-a90f-78427863a49b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,51b59d4e-c676-43c1-92ba-aeaff18119de,6730fd2c-8c35-4b1b-be91-653717a47598,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CW LOOP","category":null}",CW LOOP,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,089dee35-30e2-43dc-aadf-90262ac580cb,6730fd2c-8c35-4b1b-be91-653717a47598,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,89c08d8b-76cc-4258-bf54-0b0d71ba7608,End Suction,,,"{"kind":"flat","type":"Type","unit":null,"value":"END SUCTION","category":null}",END SUCTION,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,eb1ab66d-a09b-43d0-b9e5-809f06ec9789,6730fd2c-8c35-4b1b-be91-653717a47598,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"2786","category":null}",2786,GPM,,Max GPM
78907519-41fa-409d-8620-f919e6f2ae38,436edfbc-e115-43a8-9733-6f141b709c62,6730fd2c-8c35-4b1b-be91-653717a47598,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"58","category":null}",58,FT,,Max Head
78907519-41fa-409d-8620-f919e6f2ae38,7288f43d-a02c-4317-b8c3-4d84a5c0e989,6730fd2c-8c35-4b1b-be91-653717a47598,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"89","category":null}",89,%,,Min. Eff.
78907519-41fa-409d-8620-f919e6f2ae38,e418851e-8c71-408e-a168-fe36b483fa84,6730fd2c-8c35-4b1b-be91-653717a47598,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1200","category":"Electrical"}",1200,RPM,Electrical,RPM
78907519-41fa-409d-8620-f919e6f2ae38,3532447f-bb76-4197-ba92-74b93649ccf4,6730fd2c-8c35-4b1b-be91-653717a47598,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"50","category":"Electrical"}",50,HP,Electrical,HP
78907519-41fa-409d-8620-f919e6f2ae38,958da043-efb8-408c-b1a6-164cd2584d01,6730fd2c-8c35-4b1b-be91-653717a47598,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"460","category":"Electrical"}",460,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,e6377571-3ef8-452c-99d3-257e03366392,6730fd2c-8c35-4b1b-be91-653717a47598,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,facc534f-9496-4e67-885d-9bc5c0d95362,6730fd2c-8c35-4b1b-be91-653717a47598,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PENTAIR","category":"Manufacturer & Model"}",PENTAIR,,Manufacturer & Model,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,0e2e0120-219f-490f-b15e-d80b808ea316,6730fd2c-8c35-4b1b-be91-653717a47598,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"3804 - 8x10x13.5","category":"Manufacturer & Model"}",3804 - 8x10x13.5,,Manufacturer & Model,Model
78907519-41fa-409d-8620-f919e6f2ae38,52293c76-9445-47e8-bda2-e0ec309df0e6,6730fd2c-8c35-4b1b-be91-653717a47598,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
78907519-41fa-409d-8620-f919e6f2ae38,5e0a6235-5e68-4285-9e01-44ec062530e9,6730fd2c-8c35-4b1b-be91-653717a47598,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,ff472e95-8652-47b0-840b-f74b4a4bb663,24b500e8-7845-44a2-863f-fecc0efc8528,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CHW PRIMARY LOOP","category":null}",CHW PRIMARY LOOP,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,203c2ce2-1443-4a20-bec2-e11d23252031,24b500e8-7845-44a2-863f-fecc0efc8528,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,89c08d8b-76cc-4258-bf54-0b0d71ba7608,End Suction,,,"{"kind":"flat","type":"Type","unit":null,"value":"END SUCTION","category":null}",END SUCTION,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,bcd9ca02-be39-4bdf-ae96-9e9271848ea7,24b500e8-7845-44a2-863f-fecc0efc8528,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"1706","category":null}",1706,GPM,,Max GPM
78907519-41fa-409d-8620-f919e6f2ae38,c0faa557-33b1-4209-a9cd-d84040d24f64,24b500e8-7845-44a2-863f-fecc0efc8528,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"55","category":null}",55,FT,,Max Head
78907519-41fa-409d-8620-f919e6f2ae38,9280f68b-0bec-4b96-80a7-4e0cafa9ec60,24b500e8-7845-44a2-863f-fecc0efc8528,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"94","category":null}",94,%,,Min. Eff.
78907519-41fa-409d-8620-f919e6f2ae38,dc8203a9-57cc-4566-a0ec-cf3e40ee451b,24b500e8-7845-44a2-863f-fecc0efc8528,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1770","category":"Electrical"}",1770,RPM,Electrical,RPM
78907519-41fa-409d-8620-f919e6f2ae38,f6751e94-531f-452b-8f73-345c67b16e78,24b500e8-7845-44a2-863f-fecc0efc8528,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"40","category":"Electrical"}",40,HP,Electrical,HP
78907519-41fa-409d-8620-f919e6f2ae38,54ce50cd-3215-4dab-9ab5-280df4d99c26,24b500e8-7845-44a2-863f-fecc0efc8528,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"460","category":"Electrical"}",460,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,a0fad0ae-30d7-4292-816e-5daa5612e880,24b500e8-7845-44a2-863f-fecc0efc8528,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,75082b7b-224b-4364-9a4e-2d1f5e7ca024,24b500e8-7845-44a2-863f-fecc0efc8528,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PENTAIR","category":"Manufacturer & Model"}",PENTAIR,,Manufacturer & Model,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,49c98c22-8b97-4b9a-a338-86b50704c260,24b500e8-7845-44a2-863f-fecc0efc8528,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"6x8x9.5 3800 1800-CL","category":"Manufacturer & Model"}",6x8x9.5 3800 1800-CL,,Manufacturer & Model,Model
78907519-41fa-409d-8620-f919e6f2ae38,98551f3b-ddee-4931-82f4-818743725844,24b500e8-7845-44a2-863f-fecc0efc8528,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
78907519-41fa-409d-8620-f919e6f2ae38,bcf85dc0-050b-43e4-afef-b0237c816cab,24b500e8-7845-44a2-863f-fecc0efc8528,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,424da8f0-6026-4e1e-9785-ad5bb5d90f1d,0274de38-18b2-4f89-b818-fc9241a4377d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CHW PRIMARY LOOP","category":null}",CHW PRIMARY LOOP,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,963272b1-6add-4b50-8a60-4fad9db5c821,0274de38-18b2-4f89-b818-fc9241a4377d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,89c08d8b-76cc-4258-bf54-0b0d71ba7608,End Suction,,,"{"kind":"flat","type":"Type","unit":null,"value":"END SUCTION","category":null}",END SUCTION,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,739ea2bc-8646-41f8-905e-58d9e08eb35a,0274de38-18b2-4f89-b818-fc9241a4377d,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"1706","category":null}",1706,GPM,,Max GPM
78907519-41fa-409d-8620-f919e6f2ae38,96a3758d-77ed-4e10-a9fb-47d05d9ae36b,0274de38-18b2-4f89-b818-fc9241a4377d,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"55","category":null}",55,FT,,Max Head
78907519-41fa-409d-8620-f919e6f2ae38,111ded5b-31e7-40e5-b701-26f3db2c327a,0274de38-18b2-4f89-b818-fc9241a4377d,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"94","category":null}",94,%,,Min. Eff.
78907519-41fa-409d-8620-f919e6f2ae38,5e5d1c21-b501-4e9b-b053-7d0b0dce0a26,0274de38-18b2-4f89-b818-fc9241a4377d,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1770","category":"Electrical"}",1770,RPM,Electrical,RPM
78907519-41fa-409d-8620-f919e6f2ae38,fdcb49c0-02a5-4624-9938-abd1c81b8299,0274de38-18b2-4f89-b818-fc9241a4377d,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"40","category":"Electrical"}",40,HP,Electrical,HP
78907519-41fa-409d-8620-f919e6f2ae38,ed2f8f6b-cb76-4551-bf7d-7bc2df98a5b3,0274de38-18b2-4f89-b818-fc9241a4377d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"460","category":"Electrical"}",460,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,53e3a4eb-0a9f-4fad-b6b2-7e5745b56900,0274de38-18b2-4f89-b818-fc9241a4377d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,c152d009-ee88-40ef-8b79-cf7805a24a84,0274de38-18b2-4f89-b818-fc9241a4377d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PENTAIR","category":"Manufacturer & Model"}",PENTAIR,,Manufacturer & Model,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,ab7baa37-7e3c-4e5d-b71a-964ad4c1581e,0274de38-18b2-4f89-b818-fc9241a4377d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"6x8x9.5 3800 1800-CL","category":"Manufacturer & Model"}",6x8x9.5 3800 1800-CL,,Manufacturer & Model,Model
78907519-41fa-409d-8620-f919e6f2ae38,f2ba4f6f-bcc1-4de6-a747-dde32629db6d,0274de38-18b2-4f89-b818-fc9241a4377d,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
78907519-41fa-409d-8620-f919e6f2ae38,c006dd90-6edf-435e-9f31-743c42a9ab18,0274de38-18b2-4f89-b818-fc9241a4377d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,2ac9d978-229f-4987-a0b6-dc479cb35fe1,1e929f50-a074-4292-a72a-9eb59bf2f12e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CHW PRIMARY LOOP","category":null}",CHW PRIMARY LOOP,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,1707c340-d053-4c7a-9c5d-9ffdbb4f1958,1e929f50-a074-4292-a72a-9eb59bf2f12e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,89c08d8b-76cc-4258-bf54-0b0d71ba7608,End Suction,,,"{"kind":"flat","type":"Type","unit":null,"value":"END SUCTION","category":null}",END SUCTION,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,3f289f7c-3dc1-4279-8fbc-f7a535176add,1e929f50-a074-4292-a72a-9eb59bf2f12e,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"1706","category":null}",1706,GPM,,Max GPM
78907519-41fa-409d-8620-f919e6f2ae38,9cdb1342-0cb9-4b0e-99ac-a0efe9785e79,1e929f50-a074-4292-a72a-9eb59bf2f12e,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"55","category":null}",55,FT,,Max Head
78907519-41fa-409d-8620-f919e6f2ae38,c0cae6f8-142a-46b9-a138-d54a5f69142b,1e929f50-a074-4292-a72a-9eb59bf2f12e,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"94","category":null}",94,%,,Min. Eff.
78907519-41fa-409d-8620-f919e6f2ae38,0dd1091c-93b7-44f5-a687-aeb0447a67a4,1e929f50-a074-4292-a72a-9eb59bf2f12e,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1770","category":"Electrical"}",1770,RPM,Electrical,RPM
78907519-41fa-409d-8620-f919e6f2ae38,9434b073-2145-45ca-915a-111d798bd266,1e929f50-a074-4292-a72a-9eb59bf2f12e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"40","category":"Electrical"}",40,HP,Electrical,HP
78907519-41fa-409d-8620-f919e6f2ae38,0cf26322-1184-4910-9de6-731491a6dc6d,1e929f50-a074-4292-a72a-9eb59bf2f12e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"460","category":"Electrical"}",460,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,4bec7399-415d-4236-aaad-5e2c2e08e660,1e929f50-a074-4292-a72a-9eb59bf2f12e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,fdb8fffa-f4eb-4d01-a0eb-ecc58b2368b4,1e929f50-a074-4292-a72a-9eb59bf2f12e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PENTAIR","category":"Manufacturer & Model"}",PENTAIR,,Manufacturer & Model,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,aac2bb19-4cff-4338-8c09-5b8edf87126a,1e929f50-a074-4292-a72a-9eb59bf2f12e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"6x8x9.5 3800 1800-CL","category":"Manufacturer & Model"}",6x8x9.5 3800 1800-CL,,Manufacturer & Model,Model
78907519-41fa-409d-8620-f919e6f2ae38,710facb2-3315-4bd3-aa54-b1cbb0a85f41,1e929f50-a074-4292-a72a-9eb59bf2f12e,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
78907519-41fa-409d-8620-f919e6f2ae38,e97f6bfa-5559-4fae-93a2-70734ad25a2a,1e929f50-a074-4292-a72a-9eb59bf2f12e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,8fef0dbb-38b1-43be-a151-6e759db3b2eb,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CHW SECONDARY LOOP","category":null}",CHW SECONDARY LOOP,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,d0727924-ce93-4e48-84cd-a2c0f7285e1e,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,89c08d8b-76cc-4258-bf54-0b0d71ba7608,End Suction,,,"{"kind":"flat","type":"Type","unit":null,"value":"END SUCTION","category":null}",END SUCTION,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,0f415b95-3751-4e70-bbf1-8c6fc96bd6f8,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"2894","category":null}",2894,GPM,,Max GPM
78907519-41fa-409d-8620-f919e6f2ae38,4378ab9e-4d66-4555-ab55-790fb6302683,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"115","category":null}",115,FT,,Max Head
78907519-41fa-409d-8620-f919e6f2ae38,717d1bc3-c32a-412e-bdfd-c90bae944ddb,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"85","category":null}",85,%,,Min. Eff.
78907519-41fa-409d-8620-f919e6f2ae38,d1986666-5102-4ba5-bf62-11284671c355,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1800","category":"Electrical"}",1800,RPM,Electrical,RPM
78907519-41fa-409d-8620-f919e6f2ae38,fa12fb61-6c27-41f9-94e0-0f0366696b1e,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"125","category":"Electrical"}",125,HP,Electrical,HP
78907519-41fa-409d-8620-f919e6f2ae38,c34505dc-3cf7-4fa5-a6a8-68fcea7c9d2c,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"460","category":"Electrical"}",460,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,0ce00780-3ef7-4684-9dad-93848a9960a1,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,6091f86e-a57e-40bf-921e-45a9cf2b0bd8,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PENTAIR","category":"Manufacturer & Model"}",PENTAIR,,Manufacturer & Model,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,6f85c02a-481d-48f1-8411-e118d6711c59,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"3804 - 8x10x13.5","category":"Manufacturer & Model"}",3804 - 8x10x13.5,,Manufacturer & Model,Model
78907519-41fa-409d-8620-f919e6f2ae38,8ab5c7e0-de18-4bf1-b52b-369604a27b28,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
78907519-41fa-409d-8620-f919e6f2ae38,cf7c21ec-63ae-4743-b618-6883ac125083,9a1ab5e4-7f6c-4f51-8d2b-dc5bccb33f8b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,58292124-d329-4d78-b959-f6b75e58a89b,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CW LOOP","category":null}",CW LOOP,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,5f21c30d-24eb-47a1-9401-02601aa5cd0e,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,89c08d8b-76cc-4258-bf54-0b0d71ba7608,End Suction,,,"{"kind":"flat","type":"Type","unit":null,"value":"END SUCTION","category":null}",END SUCTION,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,af68de01-4fd1-4175-b97b-fa0deb1164c1,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"2786","category":null}",2786,GPM,,Max GPM
78907519-41fa-409d-8620-f919e6f2ae38,cdf50890-df90-4d40-85a1-01bad51ac1b7,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"58","category":null}",58,FT,,Max Head
78907519-41fa-409d-8620-f919e6f2ae38,79bfedd5-b61c-4b45-9af8-ebc7118c7271,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"89","category":null}",89,%,,Min. Eff.
78907519-41fa-409d-8620-f919e6f2ae38,ed1a75c8-0c78-4283-a338-822df221c79a,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1200","category":"Electrical"}",1200,RPM,Electrical,RPM
78907519-41fa-409d-8620-f919e6f2ae38,56677f40-4ba2-417a-b52c-39aae1968a42,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"50","category":"Electrical"}",50,HP,Electrical,HP
78907519-41fa-409d-8620-f919e6f2ae38,b501c1ed-a019-4cc4-8c4c-16f36c12d50f,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"460","category":"Electrical"}",460,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,6dae2ff7-c921-49a9-921b-8f8f2c5779b7,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,17a0745a-8ee9-4bca-8d2a-cf0051ab3e11,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PENTAIR","category":"Manufacturer & Model"}",PENTAIR,,Manufacturer & Model,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,312de92c-212e-4487-99d8-9106ddc89409,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"3804 - 8x10x13.5","category":"Manufacturer & Model"}",3804 - 8x10x13.5,,Manufacturer & Model,Model
78907519-41fa-409d-8620-f919e6f2ae38,844c98bc-d834-459f-ab37-1e5d748add77,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
78907519-41fa-409d-8620-f919e6f2ae38,445bcb00-d950-4ac8-bcb2-f0a143d244cd,4f2885b2-cfcb-47a2-af47-06a30e7c02a1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,171e822d-dad9-4eae-a165-a79643b9e03e,0d71773e-2447-46d4-b385-e12418c33909,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CW LOOP","category":null}",CW LOOP,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,3ef77234-e4b2-4efd-bc1a-06b05b069a29,0d71773e-2447-46d4-b385-e12418c33909,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,89c08d8b-76cc-4258-bf54-0b0d71ba7608,End Suction,,,"{"kind":"flat","type":"Type","unit":null,"value":"END SUCTION","category":null}",END SUCTION,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,139ad9ab-47b3-45a6-b0ca-476ba97d9e76,0d71773e-2447-46d4-b385-e12418c33909,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Max GPM","unit":"GPM","value":"2786","category":null}",2786,GPM,,Max GPM
78907519-41fa-409d-8620-f919e6f2ae38,a500ad4a-22de-4850-beba-8fcc683aa7c8,0d71773e-2447-46d4-b385-e12418c33909,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Head","unit":"FT","value":"58","category":null}",58,FT,,Max Head
78907519-41fa-409d-8620-f919e6f2ae38,d37733a3-82f8-4da2-92ef-0a7d74af506f,0d71773e-2447-46d4-b385-e12418c33909,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"89","category":null}",89,%,,Min. Eff.
78907519-41fa-409d-8620-f919e6f2ae38,755d2b68-5b67-4453-b1c8-413a12eaf9fa,0d71773e-2447-46d4-b385-e12418c33909,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1200","category":"Electrical"}",1200,RPM,Electrical,RPM
78907519-41fa-409d-8620-f919e6f2ae38,ff8cd46e-3dce-417c-a793-e8865c56e498,0d71773e-2447-46d4-b385-e12418c33909,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"50","category":"Electrical"}",50,HP,Electrical,HP
78907519-41fa-409d-8620-f919e6f2ae38,2cd6333b-1cc8-4277-aee1-c19c344adc23,0d71773e-2447-46d4-b385-e12418c33909,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"460","category":"Electrical"}",460,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,b16fe4ae-c995-4a2c-9c8e-3e5fb827ab5f,0d71773e-2447-46d4-b385-e12418c33909,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,19bb7192-2a32-4530-ab00-85e6692a2851,0d71773e-2447-46d4-b385-e12418c33909,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PENTAIR","category":"Manufacturer & Model"}",PENTAIR,,Manufacturer & Model,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,d6924497-ddea-4ef9-ae67-8b7d3b6854a1,0d71773e-2447-46d4-b385-e12418c33909,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"3804 - 8x10x13.5","category":"Manufacturer & Model"}",3804 - 8x10x13.5,,Manufacturer & Model,Model
78907519-41fa-409d-8620-f919e6f2ae38,99a28791-a2cf-47b2-8867-f36d60f6547a,0d71773e-2447-46d4-b385-e12418c33909,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
78907519-41fa-409d-8620-f919e6f2ae38,e5891f9a-ecb6-417f-b8da-b84e46cf1faa,0d71773e-2447-46d4-b385-e12418c33909,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
78907519-41fa-409d-8620-f919e6f2ae38,768b05a3-d40a-4a6e-bb82-871555d1a870,901c96f9-4426-4498-b0ff-3bd3c1c47f40,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,03655e9d-f57f-4e56-ad97-d149975a7750,901c96f9-4426-4498-b0ff-3bd3c1c47f40,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,4fe89a20-5e26-4403-8240-a7fe14cf99a9,901c96f9-4426-4498-b0ff-3bd3c1c47f40,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
78907519-41fa-409d-8620-f919e6f2ae38,07dffc87-42c5-42cd-a807-4f7a677286f8,901c96f9-4426-4498-b0ff-3bd3c1c47f40,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
78907519-41fa-409d-8620-f919e6f2ae38,3bd7da86-1590-45fa-b37e-25564dad3530,901c96f9-4426-4498-b0ff-3bd3c1c47f40,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
78907519-41fa-409d-8620-f919e6f2ae38,5f5f71cb-b49a-4a85-a899-924f5e9752aa,901c96f9-4426-4498-b0ff-3bd3c1c47f40,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horsepower","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,Horsepower
78907519-41fa-409d-8620-f919e6f2ae38,c0ce7bd9-1341-4ab1-8867-d02740455b47,901c96f9-4426-4498-b0ff-3bd3c1c47f40,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"115","category":"Electrical"}",115,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,517870dd-ae7b-45ca-81db-390eac654f54,901c96f9-4426-4498-b0ff-3bd3c1c47f40,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,0d6821b0-7d03-4742-bcfb-03759b8a2ad6,901c96f9-4426-4498-b0ff-3bd3c1c47f40,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,67260e95-4258-4f0e-9413-652d5e3defc5,901c96f9-4426-4498-b0ff-3bd3c1c47f40,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
78907519-41fa-409d-8620-f919e6f2ae38,c7e1a41c-e407-4992-b517-f81257aa4622,901c96f9-4426-4498-b0ff-3bd3c1c47f40,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PUMP SHALL BE PROVIDED WITH MANUFACTURER'S STD. FLOAT SWITCH FOR OVERFLOW DETECTION.","category":"Notes"}",PUMP SHALL BE PROVIDED WITH MANUFACTURER'S STD. FLOAT SWITCH FOR OVERFLOW DETECTION.,,Notes,Note 1
78907519-41fa-409d-8620-f919e6f2ae38,f4e442b6-e14c-4bc0-829d-d95c28fd36e1,901c96f9-4426-4498-b0ff-3bd3c1c47f40,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"CONTRACTOR SHALL COORDINATE PUMP LOCATION AND INSTALLATION.","category":"Notes"}",CONTRACTOR SHALL COORDINATE PUMP LOCATION AND INSTALLATION.,,Notes,Note 2
78907519-41fa-409d-8620-f919e6f2ae38,95a8c0f4-109f-4208-9c3f-e42558e238d3,901c96f9-4426-4498-b0ff-3bd3c1c47f40,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PUMP SHALL BE INSTALLED IN A LOCATION THAT MEETS ALL MANUFACTURER REQUIRED CLEARANCES.","category":"Notes"}",PUMP SHALL BE INSTALLED IN A LOCATION THAT MEETS ALL MANUFACTURER REQUIRED CLEARANCES.,,Notes,Note 3
78907519-41fa-409d-8620-f919e6f2ae38,c529fc74-f8e2-465a-9dfa-3cef9848dc7b,901c96f9-4426-4498-b0ff-3bd3c1c47f40,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"TRANSITION AS REQUIRED FROM PUMP PIPING CONNECTIONS TO FULL SIZE OF PIPE INDICATED ON FLOOR PLANS.","category":"Notes"}",TRANSITION AS REQUIRED FROM PUMP PIPING CONNECTIONS TO FULL SIZE OF PIPE INDICATED ON FLOOR PLANS.,,Notes,Note 4
78907519-41fa-409d-8620-f919e6f2ae38,33be2285-c99f-4766-b2f7-09558176fb4d,3400bac1-1c18-484c-aac7-40ecdda35b15,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,cfc09f18-9b3e-4ac5-9375-8a1458d2c9e0,3400bac1-1c18-484c-aac7-40ecdda35b15,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,fd5dd5a7-e42d-428a-81fe-fa0205dfe241,3400bac1-1c18-484c-aac7-40ecdda35b15,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
78907519-41fa-409d-8620-f919e6f2ae38,d5675f77-3ec1-4034-bf80-a041306a2d1b,3400bac1-1c18-484c-aac7-40ecdda35b15,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
78907519-41fa-409d-8620-f919e6f2ae38,5e5ec3fb-8d61-4b40-8ede-40b029330db0,3400bac1-1c18-484c-aac7-40ecdda35b15,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
78907519-41fa-409d-8620-f919e6f2ae38,f19dd4e7-a500-47b8-b5be-4cd3017e6c8d,3400bac1-1c18-484c-aac7-40ecdda35b15,db2103d7-dc42-4c86-a136-c7e1c95b8212,Horsepower,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horsepower","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,Horsepower
78907519-41fa-409d-8620-f919e6f2ae38,4e76680d-54f9-46b7-98e6-11654c9284bc,3400bac1-1c18-484c-aac7-40ecdda35b15,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"115","category":"Electrical"}",115,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,22541a38-b358-4436-80dc-757b05b506e2,3400bac1-1c18-484c-aac7-40ecdda35b15,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,2302fe77-8655-499e-8a22-aa109400b897,3400bac1-1c18-484c-aac7-40ecdda35b15,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,fc592bdf-0837-445b-a6c4-ca9b4d0a7585,3400bac1-1c18-484c-aac7-40ecdda35b15,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
78907519-41fa-409d-8620-f919e6f2ae38,6f39ee62-744b-4392-bd03-d0d76e99ac77,3400bac1-1c18-484c-aac7-40ecdda35b15,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PUMP SHALL BE PROVIDED WITH MANUFACTURER'S STD. FLOAT SWITCH FOR OVERFLOW DETECTION.","category":"Notes"}",PUMP SHALL BE PROVIDED WITH MANUFACTURER'S STD. FLOAT SWITCH FOR OVERFLOW DETECTION.,,Notes,Note 1
78907519-41fa-409d-8620-f919e6f2ae38,7fc671a0-5bde-464d-8802-2bc9a62eaf36,3400bac1-1c18-484c-aac7-40ecdda35b15,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"CONTRACTOR SHALL COORDINATE PUMP LOCATION AND INSTALLATION.","category":"Notes"}",CONTRACTOR SHALL COORDINATE PUMP LOCATION AND INSTALLATION.,,Notes,Note 2
78907519-41fa-409d-8620-f919e6f2ae38,03318b61-b0a4-44f7-b11f-f03d36e52150,3400bac1-1c18-484c-aac7-40ecdda35b15,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PUMP SHALL BE INSTALLED IN A LOCATION THAT MEETS ALL MANUFACTURER REQUIRED CLEARANCES.","category":"Notes"}",PUMP SHALL BE INSTALLED IN A LOCATION THAT MEETS ALL MANUFACTURER REQUIRED CLEARANCES.,,Notes,Note 3
78907519-41fa-409d-8620-f919e6f2ae38,947887de-fc23-48c3-9896-d8f5281a8429,3400bac1-1c18-484c-aac7-40ecdda35b15,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"TRANSITION AS REQUIRED FROM PUMP PIPING CONNECTIONS TO FULL SIZE OF PIPE INDICATED ON FLOOR PLANS.","category":"Notes"}",TRANSITION AS REQUIRED FROM PUMP PIPING CONNECTIONS TO FULL SIZE OF PIPE INDICATED ON FLOOR PLANS.,,Notes,Note 4
78907519-41fa-409d-8620-f919e6f2ae38,89d8c2af-bd49-4527-8d33-5ecdde4b2fec,670341b0-deea-4554-999d-b3214c3855e1,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,d9acd253-c6a2-4c0c-9e64-af7970fcfa14,670341b0-deea-4554-999d-b3214c3855e1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,279f7b99-d7ea-4946-a94e-ee252c90b804,670341b0-deea-4554-999d-b3214c3855e1,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
78907519-41fa-409d-8620-f919e6f2ae38,734a0d74-f21c-4bec-9a40-e6c6a6f7d14f,670341b0-deea-4554-999d-b3214c3855e1,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
78907519-41fa-409d-8620-f919e6f2ae38,2b9464f5-1598-467a-a238-49fbbb170e80,670341b0-deea-4554-999d-b3214c3855e1,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
78907519-41fa-409d-8620-f919e6f2ae38,bfce05e4-b327-4f88-abaf-2d88bd508d8c,670341b0-deea-4554-999d-b3214c3855e1,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horsepower","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,Horsepower
78907519-41fa-409d-8620-f919e6f2ae38,e7e3f2ba-964d-4be9-8939-463b39f9c777,670341b0-deea-4554-999d-b3214c3855e1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"115","category":"Electrical"}",115,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,4eb66ecb-56a2-4700-87cd-23b2129e1f32,670341b0-deea-4554-999d-b3214c3855e1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
78907519-41fa-409d-8620-f919e6f2ae38,28043730-7faf-4577-9a1f-6056d240748d,670341b0-deea-4554-999d-b3214c3855e1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,17197d0d-0be9-4f4d-948a-d1ea4a784b22,670341b0-deea-4554-999d-b3214c3855e1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
78907519-41fa-409d-8620-f919e6f2ae38,3eb9ad38-490b-4a4b-bbc9-d6038842b49b,670341b0-deea-4554-999d-b3214c3855e1,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PUMP SHALL BE PROVIDED WITH MANUFACTURER'S STD. FLOAT SWITCH FOR OVERFLOW DETECTION.","category":"Notes"}",PUMP SHALL BE PROVIDED WITH MANUFACTURER'S STD. FLOAT SWITCH FOR OVERFLOW DETECTION.,,Notes,Note 1
78907519-41fa-409d-8620-f919e6f2ae38,fc8f19ea-0690-4fa0-bb30-53422225b1d8,670341b0-deea-4554-999d-b3214c3855e1,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"CONTRACTOR SHALL COORDINATE PUMP LOCATION AND INSTALLATION.","category":"Notes"}",CONTRACTOR SHALL COORDINATE PUMP LOCATION AND INSTALLATION.,,Notes,Note 2
78907519-41fa-409d-8620-f919e6f2ae38,9ca5ec90-bc82-421e-8716-ffc87e502aa3,670341b0-deea-4554-999d-b3214c3855e1,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PUMP SHALL BE INSTALLED IN A LOCATION THAT MEETS ALL MANUFACTURER REQUIRED CLEARANCES.","category":"Notes"}",PUMP SHALL BE INSTALLED IN A LOCATION THAT MEETS ALL MANUFACTURER REQUIRED CLEARANCES.,,Notes,Note 3
78907519-41fa-409d-8620-f919e6f2ae38,333d8018-fa0e-4662-b6ec-1af250794812,670341b0-deea-4554-999d-b3214c3855e1,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"TRANSITION AS REQUIRED FROM PUMP PIPING CONNECTIONS TO FULL SIZE OF PIPE INDICATED ON FLOOR PLANS.","category":"Notes"}",TRANSITION AS REQUIRED FROM PUMP PIPING CONNECTIONS TO FULL SIZE OF PIPE INDICATED ON FLOOR PLANS.,,Notes,Note 4
78907519-41fa-409d-8620-f919e6f2ae38,115e5445-6a00-4f1e-a4e4-e1179c325432,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
78907519-41fa-409d-8620-f919e6f2ae38,a21125e4-89e1-40fe-9402-e1743a201bba,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
78907519-41fa-409d-8620-f919e6f2ae38,d2aea4a4-9432-4254-b820-e3b670de057d,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
78907519-41fa-409d-8620-f919e6f2ae38,9e28bcb0-f5ac-4bef-9e42-bce5175689bf,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
78907519-41fa-409d-8620-f919e6f2ae38,9e4ef960-b3f4-4519-8b19-40d316ff65bb,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
78907519-41fa-409d-8620-f919e6f2ae38,e2ad9246-16ca-47ab-919d-a0ce4509fffa,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,db2103d7-dc42-4c86-a136-c7e1c95b8212,Horsepower,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horsepower","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,Horsepower
78907519-41fa-409d-8620-f919e6f2ae38,bfd8e97a-bcb2-4e2e-8590-b7ee513be90c,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"VOLT","value":"115","category":"Electrical"}",115,VOLT,Electrical,Voltage
78907519-41fa-409d-8620-f919e6f2ae38,304ac3b1-4f9e-4528-8c80-5e7745ead336,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
