package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
78907519-41fa-409d-8620-f919e6f2ae38,3a4a4d95-4b3d-4d53-b41e-18c51ccd2f36,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
78907519-41fa-409d-8620-f919e6f2ae38,8ba5fe43-adda-4986-a596-d57833be8e7c,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
78907519-41fa-409d-8620-f919e6f2ae38,ee26129a-3951-4ac7-8306-09a22409c33c,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PUMP SHALL BE PROVIDED WITH MANUFACTURER'S STD. FLOAT SWITCH FOR OVERFLOW DETECTION.","category":"Notes"}",PUMP SHALL BE PROVIDED WITH MANUFACTURER'S STD. FLOAT SWITCH FOR OVERFLOW DETECTION.,,Notes,Note 1
78907519-41fa-409d-8620-f919e6f2ae38,dd2b15f4-f923-4eeb-ac8c-e480c82f9d4a,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"CONTRACTOR SHALL COORDINATE PUMP LOCATION AND INSTALLATION.","category":"Notes"}",CONTRACTOR SHALL COORDINATE PUMP LOCATION AND INSTALLATION.,,Notes,Note 2
78907519-41fa-409d-8620-f919e6f2ae38,1777203f-e35b-4815-8bc4-8d79097a6889,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PUMP SHALL BE INSTALLED IN A LOCATION THAT MEETS ALL MANUFACTURER REQUIRED CLEARANCES.","category":"Notes"}",PUMP SHALL BE INSTALLED IN A LOCATION THAT MEETS ALL MANUFACTURER REQUIRED CLEARANCES.,,Notes,Note 3
78907519-41fa-409d-8620-f919e6f2ae38,ee8104bf-6f7e-426e-8699-67176d2b3b91,fca81b4e-2b0c-4f3d-9212-3e65e6bc4e43,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"TRANSITION AS REQUIRED FROM PUMP PIPING CONNECTIONS TO FULL SIZE OF PIPE INDICATED ON FLOOR PLANS.","category":"Notes"}",TRANSITION AS REQUIRED FROM PUMP PIPING CONNECTIONS TO FULL SIZE OF PIPE INDICATED ON FLOOR PLANS.,,Notes,Note 4
af3ad10b-ff8a-492e-9d51-5350ab21c116,d109cb6d-acc7-4bc1-87d4-a0d2e0a11f55,074f5bff-41e7-4b56-afe7-99d1c799b735,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
af3ad10b-ff8a-492e-9d51-5350ab21c116,6305e3f4-da50-4934-867b-851972fd0664,074f5bff-41e7-4b56-afe7-99d1c799b735,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
af3ad10b-ff8a-492e-9d51-5350ab21c116,bf62d58d-0e11-4652-9824-aacd2bcb474b,074f5bff-41e7-4b56-afe7-99d1c799b735,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
af3ad10b-ff8a-492e-9d51-5350ab21c116,ded54239-16c3-4958-96ff-cfc8d59d3433,074f5bff-41e7-4b56-afe7-99d1c799b735,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
af3ad10b-ff8a-492e-9d51-5350ab21c116,96d8e594-55f9-4d5f-a6df-b77542750759,074f5bff-41e7-4b56-afe7-99d1c799b735,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
af3ad10b-ff8a-492e-9d51-5350ab21c116,7bde2a4f-ae9c-46a7-ad18-777b0f50c0ec,074f5bff-41e7-4b56-afe7-99d1c799b735,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
af3ad10b-ff8a-492e-9d51-5350ab21c116,11ced180-f003-419d-98fa-68b3e825b68c,074f5bff-41e7-4b56-afe7-99d1c799b735,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
af3ad10b-ff8a-492e-9d51-5350ab21c116,7701c7f8-f34c-4e1f-a5b9-c67f355ca6ec,074f5bff-41e7-4b56-afe7-99d1c799b735,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
af3ad10b-ff8a-492e-9d51-5350ab21c116,e8488ec4-6ac2-41ba-9672-7fedd3f2c054,074f5bff-41e7-4b56-afe7-99d1c799b735,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,HP
af3ad10b-ff8a-492e-9d51-5350ab21c116,b989e722-fc18-40e4-ab73-41f5c177b6ec,074f5bff-41e7-4b56-afe7-99d1c799b735,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
af3ad10b-ff8a-492e-9d51-5350ab21c116,afc4a8ff-ffb5-45d7-9c2a-f8b417986ddd,074f5bff-41e7-4b56-afe7-99d1c799b735,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
af3ad10b-ff8a-492e-9d51-5350ab21c116,4194e8f0-5fc2-48da-847b-3df582795b4e,4503e663-db2d-4e95-bd94-5258ef0817cf,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
af3ad10b-ff8a-492e-9d51-5350ab21c116,f50ec51e-e138-4c07-a983-9b467f55c28a,4503e663-db2d-4e95-bd94-5258ef0817cf,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
af3ad10b-ff8a-492e-9d51-5350ab21c116,be856c19-55b7-40d7-9e11-408cb99f2efa,4503e663-db2d-4e95-bd94-5258ef0817cf,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
af3ad10b-ff8a-492e-9d51-5350ab21c116,c318e7f8-028c-44d3-a03c-1c58c6329de1,4503e663-db2d-4e95-bd94-5258ef0817cf,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
af3ad10b-ff8a-492e-9d51-5350ab21c116,278e88f6-1029-475b-90ad-5134878133e5,4503e663-db2d-4e95-bd94-5258ef0817cf,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
af3ad10b-ff8a-492e-9d51-5350ab21c116,3414efab-a16c-46bd-97f7-723a80c807f4,4503e663-db2d-4e95-bd94-5258ef0817cf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
af3ad10b-ff8a-492e-9d51-5350ab21c116,3b3faa5b-4c8b-430c-a604-6d94c97186f7,4503e663-db2d-4e95-bd94-5258ef0817cf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
af3ad10b-ff8a-492e-9d51-5350ab21c116,88f57ef9-ccea-45d1-b28a-1f88813517e7,4503e663-db2d-4e95-bd94-5258ef0817cf,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
af3ad10b-ff8a-492e-9d51-5350ab21c116,db22261a-f25d-4050-8f8a-654058d9819d,4503e663-db2d-4e95-bd94-5258ef0817cf,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,HP
af3ad10b-ff8a-492e-9d51-5350ab21c116,df345d66-237a-4eb4-83d0-73080e1464ae,4503e663-db2d-4e95-bd94-5258ef0817cf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
af3ad10b-ff8a-492e-9d51-5350ab21c116,a2d9d2bc-c1e0-494a-80c4-046f23adc4f5,4503e663-db2d-4e95-bd94-5258ef0817cf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
af3ad10b-ff8a-492e-9d51-5350ab21c116,3d46f582-0376-4013-a026-6239c7ce9828,20d5e997-f6fb-48cd-81de-468112fce947,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
af3ad10b-ff8a-492e-9d51-5350ab21c116,70fd2615-4185-4c9a-8099-1afc7f244a5c,20d5e997-f6fb-48cd-81de-468112fce947,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
af3ad10b-ff8a-492e-9d51-5350ab21c116,263787de-89b7-4aed-8b8b-9ce894e09a4d,20d5e997-f6fb-48cd-81de-468112fce947,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
af3ad10b-ff8a-492e-9d51-5350ab21c116,7b212b80-e57a-480f-a229-553f7ffc2f59,20d5e997-f6fb-48cd-81de-468112fce947,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
af3ad10b-ff8a-492e-9d51-5350ab21c116,106cda71-8dd7-4963-8d09-4917c7334147,20d5e997-f6fb-48cd-81de-468112fce947,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
af3ad10b-ff8a-492e-9d51-5350ab21c116,5e9cb498-2c4b-42b6-b17c-4271ecf1a9c7,20d5e997-f6fb-48cd-81de-468112fce947,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
af3ad10b-ff8a-492e-9d51-5350ab21c116,22756109-8c05-4279-aeb5-54be0f5eec5b,20d5e997-f6fb-48cd-81de-468112fce947,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
af3ad10b-ff8a-492e-9d51-5350ab21c116,d6fd3179-7a99-4868-91e5-2b993b4220f6,20d5e997-f6fb-48cd-81de-468112fce947,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
af3ad10b-ff8a-492e-9d51-5350ab21c116,2e1bd806-cf3a-44eb-98bc-53618e5b16eb,20d5e997-f6fb-48cd-81de-468112fce947,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,HP
af3ad10b-ff8a-492e-9d51-5350ab21c116,bb71d3eb-8254-4294-a2f5-b5c2eeaba0c8,20d5e997-f6fb-48cd-81de-468112fce947,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
af3ad10b-ff8a-492e-9d51-5350ab21c116,d51127d6-21b7-4007-974c-d42190018030,20d5e997-f6fb-48cd-81de-468112fce947,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
af3ad10b-ff8a-492e-9d51-5350ab21c116,4b4d36c6-8597-405a-a67d-7aeb579dda6b,cff897f4-4506-43d7-83b6-b5f77419c169,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
af3ad10b-ff8a-492e-9d51-5350ab21c116,0527132a-e739-41e3-98f6-ecc73f882cb0,cff897f4-4506-43d7-83b6-b5f77419c169,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
af3ad10b-ff8a-492e-9d51-5350ab21c116,99713539-06de-4873-9dec-2021ae7f8ccb,cff897f4-4506-43d7-83b6-b5f77419c169,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
af3ad10b-ff8a-492e-9d51-5350ab21c116,481cecc4-47ce-4721-b99d-00aea820b517,cff897f4-4506-43d7-83b6-b5f77419c169,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
af3ad10b-ff8a-492e-9d51-5350ab21c116,61fce75d-0e22-4582-a637-f6f2de6db889,cff897f4-4506-43d7-83b6-b5f77419c169,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
af3ad10b-ff8a-492e-9d51-5350ab21c116,96cd592e-c7b3-4612-b81c-eb75b5b89954,cff897f4-4506-43d7-83b6-b5f77419c169,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
af3ad10b-ff8a-492e-9d51-5350ab21c116,4cdfa43c-9cba-4353-a4f8-465d58cdc7ac,cff897f4-4506-43d7-83b6-b5f77419c169,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
af3ad10b-ff8a-492e-9d51-5350ab21c116,848aa431-ff4b-49e1-90af-57896632b331,cff897f4-4506-43d7-83b6-b5f77419c169,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
af3ad10b-ff8a-492e-9d51-5350ab21c116,20b9a573-1964-4451-be4c-203af843e11b,cff897f4-4506-43d7-83b6-b5f77419c169,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,HP
af3ad10b-ff8a-492e-9d51-5350ab21c116,1d543adc-3042-4060-8b07-4eea3be2ee09,cff897f4-4506-43d7-83b6-b5f77419c169,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
af3ad10b-ff8a-492e-9d51-5350ab21c116,c1928fcd-43e5-4458-9d1a-8db88827cffc,cff897f4-4506-43d7-83b6-b5f77419c169,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,542f4536-b63b-43d3-a2aa-28bd996fe40b,50eca08e-f285-4bc7-b275-52675c02472c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,ff727e64-aec6-4694-99bc-76bd3e75cead,50eca08e-f285-4bc7-b275-52675c02472c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,3d48a438-6e44-441c-8c49-da0820b6dd2a,50eca08e-f285-4bc7-b275-52675c02472c,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,eba8e685-4d24-434b-8548-1042e2f6fdfe,50eca08e-f285-4bc7-b275-52675c02472c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,06331b56-2c77-4125-90c7-e61e64565466,50eca08e-f285-4bc7-b275-52675c02472c,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,685ebc1b-960a-4b2f-bd05-73be069057ce,50eca08e-f285-4bc7-b275-52675c02472c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,59eab96a-1839-44b3-a2af-800df78b625f,50eca08e-f285-4bc7-b275-52675c02472c,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,4449a736-d4f3-445c-9ada-cde749e7254a,50eca08e-f285-4bc7-b275-52675c02472c,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,518aa219-61e6-4536-923f-2b75c2a744e4,50eca08e-f285-4bc7-b275-52675c02472c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,0f17c46b-c0bd-4270-b815-88c9fe96db07,50eca08e-f285-4bc7-b275-52675c02472c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,5fcd447a-78c8-4f36-a4d0-ec13c3b3cba6,50eca08e-f285-4bc7-b275-52675c02472c,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,12bf466b-18c4-4ecc-91e2-1a1569b30339,50eca08e-f285-4bc7-b275-52675c02472c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,34144d9e-1044-4e42-b78c-38959ea1f230,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2b6a8aa7-f630-403f-b8ef-0fcd3b8f4db1,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,d69cc271-1eb6-4254-ab77-b7373f053250,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,658a1474-f80c-4388-a19b-23551e4aa74d,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,cd4a5396-0cf6-4ea9-8c57-a38542f527a5,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,d7baebce-a009-4fbc-861c-5747b4f445c2,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,cd790c63-01ac-4b96-a1ff-1360cfc74822,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,0cf6b449-2b0a-44ed-83c1-56c3a744d5ad,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2fd3c271-da8b-4767-9e15-2bb4d073409e,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2e51f18c-ab5f-4a0b-8cd3-21be83327c78,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,10615644-0535-4bc4-a180-4eec2523aea8,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,9ad46379-7dc6-4f48-89f5-6d6ccdaaa25c,2333d5a1-57b4-4f22-9989-e1dc881f5a9d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,507fff35-b431-46ff-9817-6c930f3f2664,4191654e-abb1-45b4-a22b-b0c5b3715400,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,241d055f-3672-47bd-9dce-9e25f4a1de9c,4191654e-abb1-45b4-a22b-b0c5b3715400,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,c0afa0bd-0057-41b9-b018-dd8ff5c4f4c6,4191654e-abb1-45b4-a22b-b0c5b3715400,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,342cc779-0dcf-4886-a613-d32819451923,4191654e-abb1-45b4-a22b-b0c5b3715400,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,ba8e79fe-05e6-428e-8db7-96be1522b437,4191654e-abb1-45b4-a22b-b0c5b3715400,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,cc74798a-5ae1-4942-aae6-d0a2d1499cd6,4191654e-abb1-45b4-a22b-b0c5b3715400,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,f763e2c9-015e-4e30-9ab9-a01667f405c3,4191654e-abb1-45b4-a22b-b0c5b3715400,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2e45c168-5b4c-4c0e-89f7-c80b0591a459,4191654e-abb1-45b4-a22b-b0c5b3715400,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,902810db-221c-4f3e-b035-6e2f84b6f173,4191654e-abb1-45b4-a22b-b0c5b3715400,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,fcedae93-4402-483e-916c-b6a1ae9337e0,4191654e-abb1-45b4-a22b-b0c5b3715400,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,6987f544-e64e-4c1d-857e-1ca6c9cfba44,4191654e-abb1-45b4-a22b-b0c5b3715400,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,76ad3ac6-0967-4abf-b0c4-1b7a3afc8c40,4191654e-abb1-45b4-a22b-b0c5b3715400,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,e6f6d894-5d41-4e6f-8413-47ae904d5bba,4edf1a27-0363-4bb6-b973-b14853575f6a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,054cc62f-a507-4b99-bc33-e5cf60b86f2a,4edf1a27-0363-4bb6-b973-b14853575f6a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,825f64c5-6889-4707-88ec-035d0a183fad,4edf1a27-0363-4bb6-b973-b14853575f6a,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,c7061cd4-6abc-43fc-bca7-a391d22a7c37,4edf1a27-0363-4bb6-b973-b14853575f6a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,4d73adf8-0647-4b97-852a-61c1bacdd619,4edf1a27-0363-4bb6-b973-b14853575f6a,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,e1db4b13-f522-43aa-8160-45773c074389,4edf1a27-0363-4bb6-b973-b14853575f6a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,5784d9d6-65bd-40c3-a5fb-f5254878115d,4edf1a27-0363-4bb6-b973-b14853575f6a,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,b2879fb6-d7da-46f4-acb1-66ad2ac4c8bc,4edf1a27-0363-4bb6-b973-b14853575f6a,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,a29a0e35-a5bd-4a96-888d-10e203c9c655,4edf1a27-0363-4bb6-b973-b14853575f6a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,e4fd693c-f110-483b-a591-f8293ea5a02c,4edf1a27-0363-4bb6-b973-b14853575f6a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,323ead1d-f8fd-4ba9-aba7-06eb0427c764,4edf1a27-0363-4bb6-b973-b14853575f6a,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,fff582ab-f538-458c-89d7-6f1122941b23,4edf1a27-0363-4bb6-b973-b14853575f6a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,325781a9-500d-44fe-a07e-5f12894429ca,b39ef86b-9fa9-4b91-8371-19d97d46994c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"961","category":null}",961,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,290540a3-2615-413f-820e-496ed3add519,b39ef86b-9fa9-4b91-8371-19d97d46994c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,41d9ae32-3147-43cd-8fe2-9d409a73af07,b39ef86b-9fa9-4b91-8371-19d97d46994c,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"3.7","category":"Electrical"}",3.7,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,d0c0ff97-e091-4518-998b-c21dc5c7e6d2,b39ef86b-9fa9-4b91-8371-19d97d46994c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,4fa92b9a-f19e-4ad2-8fe0-43fa101ae461,b39ef86b-9fa9-4b91-8371-19d97d46994c,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"75,000","category":null}","75,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,a5a4dfea-d92a-4ed0-8e87-586f87bffd87,b39ef86b-9fa9-4b91-8371-19d97d46994c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"62,250","category":null}","62,250",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,10515a8c-5d69-42d0-ad61-7e3032ea68be,b39ef86b-9fa9-4b91-8371-19d97d46994c,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.06","category":null}",0.06,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,000877ac-222c-4eed-b365-2d8b39aa2c19,b39ef86b-9fa9-4b91-8371-19d97d46994c,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,0dfef608-9496-4893-a960-e5994b01dccc,0.5,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"1/2","category":null}",1/2,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,ed790e6e-26af-425e-9ea6-45d8cd146969,b39ef86b-9fa9-4b91-8371-19d97d46994c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"4","category":null}",4,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,01ec290e-e9ca-4431-8d57-c90f0244486d,b39ef86b-9fa9-4b91-8371-19d97d46994c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"4","category":null}",4,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,30f94f9f-b92e-4e68-b19f-e2cfb43dad44,b39ef86b-9fa9-4b91-8371-19d97d46994c,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-75","category":null}",REZNOR UDZ-75,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,fe51153a-4457-4a94-a54f-cb11f0f49187,b39ef86b-9fa9-4b91-8371-19d97d46994c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,f5a93ea5-45f1-47b7-882c-9c3c3567b72c,0448dcba-961a-447a-8da4-f19c217711f6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,38013daf-cb06-485c-b017-e3155e1b82a2,0448dcba-961a-447a-8da4-f19c217711f6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,eceb7bbc-0b7e-4dd9-bc3f-41972e76ad3d,0448dcba-961a-447a-8da4-f19c217711f6,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,701fdb3e-607b-40e2-bb77-5867f90db70b,0448dcba-961a-447a-8da4-f19c217711f6,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,f4d54943-86f7-4912-b2e7-45ff620e27c9,0448dcba-961a-447a-8da4-f19c217711f6,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,83d508ba-7310-4b2f-9f4e-61e81cad1b71,0448dcba-961a-447a-8da4-f19c217711f6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,df7e8df9-93b5-4305-861e-5dcd076248c3,0448dcba-961a-447a-8da4-f19c217711f6,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,71079278-a36d-46ce-b481-6b981bbf3c4a,0448dcba-961a-447a-8da4-f19c217711f6,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,01486a13-a43d-47e6-8e24-81dceb2f9dbb,0448dcba-961a-447a-8da4-f19c217711f6,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2b307d84-f8fb-498a-ab53-7c16af12ef5f,0448dcba-961a-447a-8da4-f19c217711f6,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,a4f85964-324d-4669-9117-1c61b673a32f,0448dcba-961a-447a-8da4-f19c217711f6,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,0745153c-ebf5-4a81-b052-0da0cceca177,0448dcba-961a-447a-8da4-f19c217711f6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,42fa58ab-e8f8-4a95-8c17-cf73573cd986,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,97770d10-a58f-4dd3-9a22-43065fee0790,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,92a706a3-f877-4a85-8897-cafad50e993b,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,868cddc1-349b-43fc-96ab-73f13619478e,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,17018fab-3ea5-4785-b004-eb301664a431,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,5542d917-ac7b-4251-81ec-5689b6015acb,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2af96e52-6a05-48d3-9b0d-cb52bacda852,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,28845d0d-4375-490c-9d54-90fb4ea04b56,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,497ee0e6-fa0e-4a8e-92ab-f69d5f2c4a09,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,c2711c4d-3175-4ae5-b18b-b47f118f8fac,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,75c8b8b7-55c8-4e06-8613-cca4bf53c9bd,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,821f94e5-ba2e-45e8-8b81-220c1e9914d5,5f71e76a-6873-4c43-8fe7-d7f6c8a68f7f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,cc801521-2a79-46ca-914e-f23386e6ef81,b44cef48-b114-4663-8e7d-04100a8b2651,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,8060b69c-bbac-4373-9676-f50297794144,b44cef48-b114-4663-8e7d-04100a8b2651,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,d582586d-e6a1-4640-9587-0c4e3c9d6b3b,b44cef48-b114-4663-8e7d-04100a8b2651,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,1d7d46ea-f8a2-4dd3-99b6-ed1bb1df23ee,b44cef48-b114-4663-8e7d-04100a8b2651,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2e3cef66-82a6-41fc-8df5-549f5ee180b7,b44cef48-b114-4663-8e7d-04100a8b2651,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,e9f95921-55e3-436a-bce9-27ea6e33a67a,b44cef48-b114-4663-8e7d-04100a8b2651,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,9b1f4122-a57b-4fd7-9cd1-55b2a1ecf9a6,b44cef48-b114-4663-8e7d-04100a8b2651,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,09d7a343-b37f-4f78-9bc9-f6e27975ee14,b44cef48-b114-4663-8e7d-04100a8b2651,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,aa3b5f1a-308e-481d-b272-51b0348c1e27,b44cef48-b114-4663-8e7d-04100a8b2651,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,f9fa5332-b930-4123-ab7b-3efb3b2fca20,b44cef48-b114-4663-8e7d-04100a8b2651,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,65c453fe-59fc-4c7c-8dc8-e083bcdb5643,b44cef48-b114-4663-8e7d-04100a8b2651,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2bd52c66-4a0b-4b92-bcf3-b1d00e87c7ff,b44cef48-b114-4663-8e7d-04100a8b2651,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,dbb0c7fc-4e47-4cbe-8a75-db67cf3617a3,fc2af26f-c0f7-46d1-a707-ab308c7ab728,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,555e0c87-c5e0-4b00-b3aa-971b347c9717,fc2af26f-c0f7-46d1-a707-ab308c7ab728,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,5b13b46d-2ee2-4150-8fe1-375baba1b6c5,fc2af26f-c0f7-46d1-a707-ab308c7ab728,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,ae1b33ca-5f3f-448c-bfff-5ec5e7be766a,fc2af26f-c0f7-46d1-a707-ab308c7ab728,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2eb593c9-1c6c-46f3-a05c-5478aff6a787,fc2af26f-c0f7-46d1-a707-ab308c7ab728,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,c431aa66-8f97-4a3a-adea-713168592ef3,fc2af26f-c0f7-46d1-a707-ab308c7ab728,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,784cb2b4-3ca6-438b-9cf0-42b4c35a2f0e,fc2af26f-c0f7-46d1-a707-ab308c7ab728,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,30c29089-bdf2-46d6-96f7-5063613d55d4,fc2af26f-c0f7-46d1-a707-ab308c7ab728,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,56992dfe-9117-40de-be19-59ee750e813c,fc2af26f-c0f7-46d1-a707-ab308c7ab728,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,6b38c3bb-4f1b-4de8-a004-7ccaf6721dc6,fc2af26f-c0f7-46d1-a707-ab308c7ab728,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,1edab287-8057-47ec-88b8-b24a45c25020,fc2af26f-c0f7-46d1-a707-ab308c7ab728,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,3f224108-5201-4f4b-96ef-11e32fcaa0e3,fc2af26f-c0f7-46d1-a707-ab308c7ab728,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,47067613-6b2c-4bff-85d1-018708687a79,5acf7c7b-f0d6-4040-8736-a2f107685aab,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,7706db93-a8cd-4ab2-824c-8e426b61f8d0,5acf7c7b-f0d6-4040-8736-a2f107685aab,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,34ea453a-b555-45e9-9557-134b7d5b87de,5acf7c7b-f0d6-4040-8736-a2f107685aab,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,e4dce7e6-43d0-453c-81a2-954104c24279,5acf7c7b-f0d6-4040-8736-a2f107685aab,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,3373ab0b-c59d-4ea2-a234-1f7164ea7d5b,5acf7c7b-f0d6-4040-8736-a2f107685aab,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,9742fe7a-8af7-4b4b-af15-3a38979906c9,5acf7c7b-f0d6-4040-8736-a2f107685aab,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,fbd44ebf-3b04-46e3-879d-9d0f5c0df124,5acf7c7b-f0d6-4040-8736-a2f107685aab,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,fccd4f26-7752-4f70-9edf-fd32f295618a,5acf7c7b-f0d6-4040-8736-a2f107685aab,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,4ffc6d69-135a-4645-bf3e-59cedb12554f,5acf7c7b-f0d6-4040-8736-a2f107685aab,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
