package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,e6ad5bde-e480-450d-b083-005764d635c3,5acf7c7b-f0d6-4040-8736-a2f107685aab,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,265567c5-98cd-4617-936c-c583e5f35389,5acf7c7b-f0d6-4040-8736-a2f107685aab,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,6bc60138-2b3d-453d-a658-c575318c4193,5acf7c7b-f0d6-4040-8736-a2f107685aab,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,d6099e32-fc0c-4073-b4bb-ab2a68264050,5c66e23f-6251-4aff-8268-2a341a5b20b2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,a846513c-490e-4076-a45d-a7dad366dda1,5c66e23f-6251-4aff-8268-2a341a5b20b2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,92ded99d-fe18-4b81-89d2-659e2820bef5,5c66e23f-6251-4aff-8268-2a341a5b20b2,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,674d4941-fbb6-4d81-84cb-acffa0af74fb,5c66e23f-6251-4aff-8268-2a341a5b20b2,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,ef42e5f8-0935-4a4c-ba41-a5cacdec097a,5c66e23f-6251-4aff-8268-2a341a5b20b2,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2d18e4fe-8b74-4aeb-9b52-1c8977c706b6,5c66e23f-6251-4aff-8268-2a341a5b20b2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,ea9675bb-983d-4f7b-9728-92957adef70f,5c66e23f-6251-4aff-8268-2a341a5b20b2,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,c7f666c3-11a5-4f74-bff3-c2fea457b8af,5c66e23f-6251-4aff-8268-2a341a5b20b2,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,1ca557cf-8194-468b-ab49-063639cb3edb,5c66e23f-6251-4aff-8268-2a341a5b20b2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,cd1a9319-e232-4163-87ec-cf5c69ac0f7e,5c66e23f-6251-4aff-8268-2a341a5b20b2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,a864971e-2f48-4433-8221-ee634c52148f,5c66e23f-6251-4aff-8268-2a341a5b20b2,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,bf856933-c09f-4e45-a08a-bbeeaa2a9c0b,5c66e23f-6251-4aff-8268-2a341a5b20b2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,14c3beac-5db5-40c8-ad92-494f466f539c,93de041d-ee72-4c3f-bb9d-286f002f614d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,f97f9dd2-777b-427a-b365-5bca018c15c9,93de041d-ee72-4c3f-bb9d-286f002f614d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,879f2d6e-57f0-49d3-b241-5b5ea8216f2e,93de041d-ee72-4c3f-bb9d-286f002f614d,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,8241dfd5-f0a9-477f-af21-cd83f49a05a6,93de041d-ee72-4c3f-bb9d-286f002f614d,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,fb8dc44f-b51a-4937-906f-456d2db43267,93de041d-ee72-4c3f-bb9d-286f002f614d,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,bfbb64a5-df59-4a87-b5bd-b3a631884db3,93de041d-ee72-4c3f-bb9d-286f002f614d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,9dfb1c89-4bac-4efc-b876-f312ebe9ffa9,93de041d-ee72-4c3f-bb9d-286f002f614d,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2bfab77a-a56b-443d-9077-48f6c6d3544b,93de041d-ee72-4c3f-bb9d-286f002f614d,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,91383e6f-a79b-4886-943e-8388e49bed8b,93de041d-ee72-4c3f-bb9d-286f002f614d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,a6a2e84b-ce8d-4822-9be3-1ff53a9a93b9,93de041d-ee72-4c3f-bb9d-286f002f614d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,103bf45e-d3a4-4949-9261-f79bcdce1986,93de041d-ee72-4c3f-bb9d-286f002f614d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,ceaef2ca-c92d-42f8-8ca5-ad96946b8b45,93de041d-ee72-4c3f-bb9d-286f002f614d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,6fbec720-4895-4df0-8f7a-8ac90f95ad5d,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,e38de0ea-0404-47ef-b21a-d87eac147636,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,6e270126-b0ae-4891-9559-1034476bc104,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,f83a753e-c6d4-46a3-a899-f8b1fd31a139,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,bd752708-eaa0-4742-9afb-42f05c86e9e3,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,63ed6656-dd27-4209-a10f-ff4a0ab5dff0,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,08bc5ebe-13af-453c-aa18-02906cae0622,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,4697b21f-d0f7-4f31-afe1-4fd95ed07c08,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,d30f5665-61df-4fe1-951a-c09454940b46,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,059b4db6-17d3-4da2-b4e3-5efb96115a70,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,3d007e6f-6ff1-427d-9085-b381f1d46f05,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,4d3de441-9b36-4064-bfc5-379d3ab6a577,0a607cf0-02ea-41fc-a615-0bf47e62dc7d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,e7246a4b-19fd-413a-97c7-6897e4cb22f3,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,550ff5c7-fcd6-43d1-9db2-2897228602ea,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,d8a45ff9-09cc-489e-95cd-a15f62d5ebcb,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,fa88c538-87ff-45c1-b6c2-6cbb191df53e,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,09b6d75a-adc3-412b-95fc-4d1d7cc51137,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,5853b328-3e13-45bf-a191-02a255625a63,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,f8c42175-65db-49d7-948f-e3751df52a2e,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,9cd46378-fd83-4ef8-979a-3e3b932cb13a,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,2d2af4d8-dc6b-46be-bf34-9da19ecc94ab,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,d64fc95d-ce11-415b-acd9-d940de446cb2,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,3d48625b-988d-4f48-bf5f-c0d8e524a538,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,ed38b09f-d0b8-4286-ad1f-a2c2b15c5019,3c0cae5c-f0d8-4ac8-bb2d-66ec2b204c75,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,f6db97ae-dca6-4d40-ba31-b0b83e302fc0,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"5123","category":null}",5123,,,CFM
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,9ac39ecd-899f-4c2e-9066-bdbf339bc31d,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,a0b5091d-baf5-44e3-9318-f248fcb3e30a,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"11","category":"Electrical"}",11,A,Electrical,FLA
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,31b4d2d8-3981-40bd-9794-f3e5e04d8a4e,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,6c10446d-6fdc-4b68-b21d-1588e1bd4648,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/H","value":"400,000","category":null}","400,000",BTU/H,,Input
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,c1fd991e-3cff-4b72-992b-dd28abdfef1c,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"332,000","category":null}","332,000",BTU/H,,Output
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,3307e350-09b4-4d0b-a002-416e4fafff49,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.5","category":null}",0.5,HP,,Motor HP
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,281aaa07-0c12-4fad-811d-2c2b603aba19,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,c730edbc-e1f3-4eac-ae25-f51282ab55aa,Gas Connection Size,9bd3e15a-750f-4fac-838b-72e1e924b60a,0.75,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Gas Connx.","unit":"\"","value":"3/4","category":null}",3/4,",,Gas Connx.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,886b3792-c312-4e6f-ba59-076d0a38498e,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Combustion Air Diam.","unit":"\"","value":"6","category":null}",6,",,Combustion Air Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,a9c2df27-900d-46f9-a17f-076358d6fdb7,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Diam.","unit":"\"","value":"6","category":null}",6,",,Vent Diam.
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,fd97bc0c-bd2e-40ea-b667-dab515212208,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REZNOR UDZ-400","category":null}",REZNOR UDZ-400,,,Reference
7cb7bd42-c1b4-4d69-b436-e3132dd8d0e5,6cff1a00-15f4-4129-9190-362b7f051116,75b6b3d6-01ad-4b2f-b5b4-5e50125fcb26,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes