spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
47905983-8ffc-4a92-93d9-9dd31ac9ff3e,cf946736-c130-45c2-8942-1d48990153c2,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
a4d4b7c4-ec4a-4161-beb4-3829edb323b8,cf946736-c130-45c2-8942-1d48990153c2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
fe6fb226-94e5-463e-8e44-6f1fd7c4b022,cf946736-c130-45c2-8942-1d48990153c2,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":null}",16x15,,,Outlet Size (Approx)
32a45238-2abe-41da-90b4-e7e5640af197,cf946736-c130-45c2-8942-1d48990153c2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
ba045728-29ee-4762-b1e0-8c8d30376ab3,cf946736-c130-45c2-8942-1d48990153c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
1e957589-0231-437b-9f5f-b7a74f984c4e,cf946736-c130-45c2-8942-1d48990153c2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
562fbeea-ce65-4df7-bd31-71a028f7fde6,62e1fc16-db0e-4236-b0d0-176543a11ef2,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
25f63aad-820e-4ef8-9238-6f7e1dbc9ea0,62e1fc16-db0e-4236-b0d0-176543a11ef2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1550","category":null}",1550,CFM,,Cooling CFM (Max)
eebb489f-f9ff-4d16-866a-09470f54d177,62e1fc16-db0e-4236-b0d0-176543a11ef2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
6ca0bcca-b595-4f4d-bf07-bda58db7ab0e,62e1fc16-db0e-4236-b0d0-176543a11ef2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"470","category":null}",470,CFM,,Minimum CFM (Heating)
4ff7dc71-35fd-4372-b45c-b20026ef494e,62e1fc16-db0e-4236-b0d0-176543a11ef2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.2","category":"Heating"}",15.2,MBH,Heating,Capacity
2fdc058c-7156-47e9-94c3-3111803d788b,62e1fc16-db0e-4236-b0d0-176543a11ef2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"4.5","category":"Heating"}",4.5,KW,Heating,Capacity
8945a1c2-589a-4a95-8975-34e995994242,62e1fc16-db0e-4236-b0d0-176543a11ef2,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
173e00be-8ee0-48cd-b9ee-9e4211152216,62e1fc16-db0e-4236-b0d0-176543a11ef2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Heater Electrical"}",480,V,Heater Electrical,Voltage
4d124c20-16d7-41a4-b5b3-cbbc022a9df8,62e1fc16-db0e-4236-b0d0-176543a11ef2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Heater Electrical"}",3,,Heater Electrical,Phase
84640dae-fad5-436d-9fba-b90057738b05,62e1fc16-db0e-4236-b0d0-176543a11ef2,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
eacc0653-f8b0-42ec-9fee-a4d9e4d0ab5b,62e1fc16-db0e-4236-b0d0-176543a11ef2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
65e62397-9999-471d-ab07-2fe3d75f86c7,62e1fc16-db0e-4236-b0d0-176543a11ef2,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":null}",16x15,,,Outlet Size (Approx)
55d7681f-4ea2-4354-965e-838dcd0ad2fd,62e1fc16-db0e-4236-b0d0-176543a11ef2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
77e31b4f-77af-461a-8349-c968d4fbbcb7,62e1fc16-db0e-4236-b0d0-176543a11ef2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
4f43399c-ebbe-465b-b84f-b0a9e61407e4,62e1fc16-db0e-4236-b0d0-176543a11ef2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,6","category":null}","1,2,3,4,6",,,Notes
c9da5481-9aaa-4828-9932-b10b15521f32,90098927-e36d-4072-aef2-5c5b29b7c7f8,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
d6bad39c-95c9-461f-b0a9-6743d4a7752b,90098927-e36d-4072-aef2-5c5b29b7c7f8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"800","category":null}",800,CFM,,Cooling CFM (Max)
30259c90-1eef-4199-992b-d072f1de2f0b,90098927-e36d-4072-aef2-5c5b29b7c7f8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
cca1fedf-e5a3-46d1-9654-d04b1e79e8ab,90098927-e36d-4072-aef2-5c5b29b7c7f8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"240","category":null}",240,CFM,,Minimum CFM (Heating)
0f9a4201-5fbd-4c48-bf2e-9677a3cb3de8,90098927-e36d-4072-aef2-5c5b29b7c7f8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"7.8","category":"Heating"}",7.8,MBH,Heating,Capacity
341e665e-ace8-4567-b06e-042839c86142,90098927-e36d-4072-aef2-5c5b29b7c7f8,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Capacity
c2bca810-88a9-427e-b82c-fecaad802b4a,90098927-e36d-4072-aef2-5c5b29b7c7f8,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
ff4c95ef-3beb-4ff7-9083-e85da4b4eb3a,90098927-e36d-4072-aef2-5c5b29b7c7f8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"277","category":"Heater Electrical"}",277,V,Heater Electrical,Voltage
3d2062fa-c795-4671-99d2-05bf6254954b,90098927-e36d-4072-aef2-5c5b29b7c7f8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heater Electrical"}",1,,Heater Electrical,Phase
ca7cdf8d-ad86-4938-83d9-43f1e98d7eed,90098927-e36d-4072-aef2-5c5b29b7c7f8,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
8e8aa171-b6fe-426d-8d45-3d0fe52f09e9,90098927-e36d-4072-aef2-5c5b29b7c7f8,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8","category":null}",8,in,,Inlet Size
c9d9e739-8723-4351-8fce-f9c33d2f0880,90098927-e36d-4072-aef2-5c5b29b7c7f8,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x10","category":null}",12x10,,,Outlet Size (Approx)
799cff33-1ed9-421c-8ded-605301c9f55f,90098927-e36d-4072-aef2-5c5b29b7c7f8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
3b77a118-d6a9-48b8-b37f-ccacd9552c91,90098927-e36d-4072-aef2-5c5b29b7c7f8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
28043231-ae2d-4935-adb8-493454289c7d,90098927-e36d-4072-aef2-5c5b29b7c7f8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
d587bf01-2c79-4af1-881c-1af33469c8c9,770fc33c-ece1-4737-bea8-83750c644d17,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
42a8b635-9edb-4f2a-88a1-5cc42af7239d,770fc33c-ece1-4737-bea8-83750c644d17,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1450","category":null}",1450,CFM,,Cooling CFM (Max)
8a387aa1-f716-47d0-9d9d-41026cc13675,770fc33c-ece1-4737-bea8-83750c644d17,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
180d6380-067e-43e2-8bde-97a8beb0eb8a,770fc33c-ece1-4737-bea8-83750c644d17,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"580","category":null}",580,CFM,,Minimum CFM (Heating)
44662028-669d-4b3a-b3b1-59438ab7ce81,770fc33c-ece1-4737-bea8-83750c644d17,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"18.8","category":"Heating"}",18.8,MBH,Heating,Capacity
8dd44d6f-dbbe-4d80-a27e-a5162a0d097d,770fc33c-ece1-4737-bea8-83750c644d17,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5.5","category":"Heating"}",5.5,KW,Heating,Capacity
974d1cd3-82d8-42d1-a4cb-ce56532cc621,770fc33c-ece1-4737-bea8-83750c644d17,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
271d94c7-eddf-47ec-9375-a4040096d095,770fc33c-ece1-4737-bea8-83750c644d17,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Heater Electrical"}",480,V,Heater Electrical,Voltage
021b1056-2718-40b3-90fd-552e7df4dec9,770fc33c-ece1-4737-bea8-83750c644d17,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Heater Electrical"}",3,,Heater Electrical,Phase
b52960cf-84cd-436e-9baa-8d7cc776a1dd,770fc33c-ece1-4737-bea8-83750c644d17,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
67253d17-4464-4215-a98b-d987083da3b7,770fc33c-ece1-4737-bea8-83750c644d17,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
177f8966-c648-41e3-8c71-2ba66a0a2575,770fc33c-ece1-4737-bea8-83750c644d17,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":null}",16x15,,,Outlet Size (Approx)
93be273e-1e0e-4da3-aa33-8484d5be7f79,770fc33c-ece1-4737-bea8-83750c644d17,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
8415954a-a372-406c-9410-f0ab0915922f,770fc33c-ece1-4737-bea8-83750c644d17,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
bb020c7f-f17f-4348-b812-ee5c8b1f662e,770fc33c-ece1-4737-bea8-83750c644d17,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,7","category":null}","1,2,3,4,7",,,Notes
1854e912-1cd9-4805-8019-7417e6e22e1f,df63c7bc-c820-464e-8ada-824fffa7e8ae,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
f6e42fc9-74bb-4e09-a9ec-1e0431b0f750,df63c7bc-c820-464e-8ada-824fffa7e8ae,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1300","category":null}",1300,CFM,,Cooling CFM (Max)
b7eb3b3b-70d2-4ccc-9a72-f749fa57350b,df63c7bc-c820-464e-8ada-824fffa7e8ae,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
44b555bd-6269-4e26-af9a-4355773505cd,df63c7bc-c820-464e-8ada-824fffa7e8ae,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"390","category":null}",390,CFM,,Minimum CFM (Heating)
92764604-e41f-4b04-a051-475c83b35f2d,df63c7bc-c820-464e-8ada-824fffa7e8ae,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"12.6","category":"Heating"}",12.6,MBH,Heating,Capacity
833f4353-ad49-4b7c-992f-cd01c003ec38,df63c7bc-c820-464e-8ada-824fffa7e8ae,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"3.5","category":"Heating"}",3.5,KW,Heating,Capacity
c4fb4494-01a6-432e-a2df-f5041b16ed45,df63c7bc-c820-464e-8ada-824fffa7e8ae,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
8f4181d1-fee4-445b-8ce9-176d33bfe836,df63c7bc-c820-464e-8ada-824fffa7e8ae,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"277","category":"Heater Electrical"}",277,V,Heater Electrical,Voltage
1389b99f-0c64-4145-a8c3-cf8a62f3d39c,df63c7bc-c820-464e-8ada-824fffa7e8ae,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heater Electrical"}",1,,Heater Electrical,Phase
20427f77-90b7-47c4-97c4-fe33b50514fb,df63c7bc-c820-464e-8ada-824fffa7e8ae,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
dfa17e10-4f84-4998-a415-d7dd3741034d,df63c7bc-c820-464e-8ada-824fffa7e8ae,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
73d2d3f6-3ad8-41dd-af5a-2066cb36e94e,df63c7bc-c820-464e-8ada-824fffa7e8ae,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":null}",16x15,,,Outlet Size (Approx)
1ec0138b-b0cb-4458-9c58-df56802d0ece,df63c7bc-c820-464e-8ada-824fffa7e8ae,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
a3f83aba-553b-47c9-b4f4-03073497218f,df63c7bc-c820-464e-8ada-824fffa7e8ae,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
ab587c63-8d3c-40fd-b9ea-77f0d62282a0,df63c7bc-c820-464e-8ada-824fffa7e8ae,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
e090563e-e0ad-428b-8ed3-5ec50427e689,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
216e301b-5dda-4d2d-920f-1cbeef6ffd0b,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"600","category":null}",600,CFM,,Cooling CFM (Max)
33a017c3-218b-4f8b-9ecd-103e8c686619,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
0ba79663-369f-4504-9015-20f39456d534,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"240","category":null}",240,CFM,,Minimum CFM (Heating)
91b1b67d-bffb-45d1-87cf-665ad46bf9a2,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"7.8","category":"Heating"}",7.8,MBH,Heating,Capacity
d38cc369-aa5b-49fd-ab19-117caaa4003d,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Capacity
2350bc55-0692-47b5-b937-699dbbf245f9,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
f039911f-1b5e-4bd6-8e25-7cb05ad88884,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"277","category":"Heater Electrical"}",277,V,Heater Electrical,Voltage
d470a952-c29c-4b29-b44f-a944b6761347,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heater Electrical"}",1,,Heater Electrical,Phase
e2755540-adc4-4270-a4ff-311694d97da3,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
d3846f7f-d071-4131-81f2-9c8cba79e29f,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8","category":null}",8,in,,Inlet Size
5910d111-712e-4beb-958c-e2e9795767ed,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x10","category":null}",12x10,,,Outlet Size (Approx)
549fd4d0-9f86-4a1c-8e53-686176daf50c,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
17947816-f581-46e4-8000-fb24dc418a20,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
22aab40e-c1f2-4639-83a4-ec52f82143d1,1d6eaf9c-938f-46cb-bd3b-2d1e18e39048,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
fede9a2a-efff-4e04-95bf-68fb819b7698,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
b46876f7-684f-4e44-aba1-b1483bac0870,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"300","category":null}",300,CFM,,Cooling CFM (Max)
43597cdb-3a25-4eb2-8652-0cd39d51d13a,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
64f383b6-35b3-4393-b2d0-bf1145f6b0ab,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"120","category":"Heating"}",120,CFM,Heating,Minimum CFM
734cad1f-3e7f-4700-aca7-086930b2f3ab,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"3.9","category":"Heating"}",3.9,MBH,Heating,MBH
8c6da489-0715-4350-abad-10ad33fb89c5,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
1e99c041-32cf-4c3b-a2d7-75ad69c7156a,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
45e14117-30f6-49cb-bf06-abc0fb0ee207,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
43edcf16-5c81-4f84-abc2-ce816518a168,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
a7f1df3a-2d33-4589-aa52-54a4300c55ac,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
ba6198f1-8179-49ef-a263-d3520d6a68cf,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
acf22c31-8774-4fae-a444-67244c76a384,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
03a8b7af-0f60-48fe-baaf-1fc99ab8baab,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
34cbb736-902c-4c5e-9bb0-f354f90f6df2,225733c2-999d-4e7b-aaa9-1c99b4bd60e1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
6f735b4b-765c-4a77-a96d-542c400f82e9,677b4bcf-ac94-419d-8902-8c59699e910a,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
0ebfe6f8-7fb8-4c9b-9a6b-615b9060f097,677b4bcf-ac94-419d-8902-8c59699e910a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"350","category":null}",350,CFM,,Cooling CFM (Max)
3c085d01-7f6c-4bf5-b002-e4c1b0358fec,677b4bcf-ac94-419d-8902-8c59699e910a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
a52e6f7e-3b2e-4bcb-95f5-ffddc8e0f034,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"140","category":"Heating"}",140,CFM,Heating,Minimum CFM
93e15723-caad-462b-89f5-b89cca846740,677b4bcf-ac94-419d-8902-8c59699e910a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.5","category":"Heating"}",4.5,MBH,Heating,MBH
a9f4e03d-3b7f-4175-af57-ad106be8a9a8,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
a7037c16-defa-488c-9d33-6ea827f5326b,677b4bcf-ac94-419d-8902-8c59699e910a,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
caafc1dc-89b1-4c1b-aae7-6b219423824e,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
b341c8f4-caad-471d-92be-4e76ee8caace,677b4bcf-ac94-419d-8902-8c59699e910a,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
3fcdbae8-829a-402f-86f9-e84c99330db2,677b4bcf-ac94-419d-8902-8c59699e910a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
194b8798-9b52-4891-bef0-c06acedd04db,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
d20e9b9d-a8b1-4072-bcb4-1a0c59696e63,677b4bcf-ac94-419d-8902-8c59699e910a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
262ec3c3-64f4-4784-90d1-c85d489b607b,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
20420f22-1249-4c54-ac1e-c8a4630ea7be,677b4bcf-ac94-419d-8902-8c59699e910a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
c27b8b1f-0b71-4990-afdf-5994e7acb34b,f982891e-cdd7-42d7-b964-92bf8a401e6a,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
61868e9f-6d27-4b3e-9286-411d05c2ef5c,f982891e-cdd7-42d7-b964-92bf8a401e6a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"350","category":null}",350,CFM,,Cooling CFM (Max)
b76f57db-02ef-4fbd-a668-46296d296319,f982891e-cdd7-42d7-b964-92bf8a401e6a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
c7ac1772-65db-4252-bd69-da4f2440a832,f982891e-cdd7-42d7-b964-92bf8a401e6a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"140","category":"Heating"}",140,CFM,Heating,Minimum CFM
495e3088-6902-4705-8aa9-80bbc8618460,f982891e-cdd7-42d7-b964-92bf8a401e6a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.5","category":"Heating"}",4.5,MBH,Heating,MBH
0ad89d97-69b5-4d87-a355-95ddded4cd37,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
91725775-ced7-4de1-88a4-40b3b07cf8df,f982891e-cdd7-42d7-b964-92bf8a401e6a,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
910f5332-c40d-4067-85d5-3ced22760ddb,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
c2115ffb-4f66-4b81-be80-2637413cd6cc,f982891e-cdd7-42d7-b964-92bf8a401e6a,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
8f716b53-47aa-416f-a8f1-ba97bfd1e63c,f982891e-cdd7-42d7-b964-92bf8a401e6a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
c42471e6-51d8-4e12-b0ae-2e52d031581d,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
29efa207-2991-4d1f-90b1-28ae0afc60d7,f982891e-cdd7-42d7-b964-92bf8a401e6a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7da47ee9-e720-48c9-8842-fc2d49cf0707,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
f36dd7cd-c35e-4ccc-8166-dd05b34362e0,f982891e-cdd7-42d7-b964-92bf8a401e6a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
6caea008-e680-46ac-9288-979c5df8d7fa,87c83043-4f9f-4639-9caa-6ac77328da55,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
95d13ba1-14a4-44f7-a66c-3c63827ff862,87c83043-4f9f-4639-9caa-6ac77328da55,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"375","category":null}",375,CFM,,Cooling CFM (Max)
eb5c7fdf-1c61-478f-a0f3-4847820307ae,87c83043-4f9f-4639-9caa-6ac77328da55,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
1494c170-99cd-46a3-b6df-280e8040a0ec,87c83043-4f9f-4639-9caa-6ac77328da55,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"150","category":"Heating"}",150,CFM,Heating,Minimum CFM
b6993942-ff3a-4651-91da-5faa6a53a73d,87c83043-4f9f-4639-9caa-6ac77328da55,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.9","category":"Heating"}",4.9,MBH,Heating,MBH
add34cee-52b2-4019-bc71-542c6a9c9c4c,87c83043-4f9f-4639-9caa-6ac77328da55,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
b7edade0-7809-4ee7-ac23-ca8909f04d12,87c83043-4f9f-4639-9caa-6ac77328da55,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
c6546b13-2f07-4614-8d8b-47405a4a0de8,87c83043-4f9f-4639-9caa-6ac77328da55,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
022ef38c-c4db-47f1-9b78-a58e54b9ae6b,87c83043-4f9f-4639-9caa-6ac77328da55,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
51b96c22-b467-4e60-b178-0535f3d935d9,87c83043-4f9f-4639-9caa-6ac77328da55,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
22238925-7d78-43fa-ae6c-ef79d541b86e,87c83043-4f9f-4639-9caa-6ac77328da55,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
aaee552c-e0dc-435e-ac14-584da775bf63,87c83043-4f9f-4639-9caa-6ac77328da55,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
ab0b8467-f8f9-41f6-bf5a-27d7af4bd134,87c83043-4f9f-4639-9caa-6ac77328da55,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
3b11dcb8-fe27-45d1-8574-a15ac144e85e,87c83043-4f9f-4639-9caa-6ac77328da55,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
7fac674a-c0a8-4f37-b68b-51040a2943f9,157e56e8-6c95-4169-a107-9c6dc519d5d1,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
626c14f9-8e62-4897-bfe6-dde03672da8a,157e56e8-6c95-4169-a107-9c6dc519d5d1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"375","category":null}",375,CFM,,Cooling CFM (Max)
00a3731d-e96e-4037-b815-5385437cd172,157e56e8-6c95-4169-a107-9c6dc519d5d1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
7b4a9dfe-fb8c-4cec-bdd2-86c9fe2f8446,157e56e8-6c95-4169-a107-9c6dc519d5d1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"150","category":"Heating"}",150,CFM,Heating,Minimum CFM
9092a452-6958-4627-87bd-9eab8073f1a6,157e56e8-6c95-4169-a107-9c6dc519d5d1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.9","category":"Heating"}",4.9,MBH,Heating,MBH
592d6dd0-fd48-46fd-b854-9e90add05665,157e56e8-6c95-4169-a107-9c6dc519d5d1,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
cb946dac-6fd6-4fef-bc6a-2ecc6c1688b7,157e56e8-6c95-4169-a107-9c6dc519d5d1,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
ba3959ac-9979-4525-bd55-f756e12b0cc4,157e56e8-6c95-4169-a107-9c6dc519d5d1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
a21e459a-e169-4627-8f89-57399c80bb39,157e56e8-6c95-4169-a107-9c6dc519d5d1,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
bd3f5997-2f37-41ef-95ac-b8ffe080046c,157e56e8-6c95-4169-a107-9c6dc519d5d1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
6b2d6193-3416-42da-b532-80e31dc7e682,157e56e8-6c95-4169-a107-9c6dc519d5d1,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
4d8e4b15-96e9-4a09-bb2b-8175de828689,157e56e8-6c95-4169-a107-9c6dc519d5d1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
373ca22e-55db-41c4-8a3b-bcd6902ed401,157e56e8-6c95-4169-a107-9c6dc519d5d1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
131b55ba-1da6-456f-82c1-19e676f3432e,157e56e8-6c95-4169-a107-9c6dc519d5d1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
57dc1c1c-c3e8-474b-91dd-f115fc23667c,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
86ae89dd-d4f6-456f-947d-df75bdccab79,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1875","category":null}",1875,CFM,,Cooling CFM (Max)
6f53a0a4-44dc-457a-9e4e-4531c5b8d222,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
c1f4cc65-dba4-48be-810d-3f2466f79ee6,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"750","category":"Heating"}",750,CFM,Heating,Minimum CFM
e0106f2d-af00-43fe-9d5a-7bb18cbba8c6,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"24.3","category":"Heating"}",24.3,MBH,Heating,MBH
3aca87c4-5b96-4440-8806-640034c1c95d,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"7.0","category":"Heating"}",7.0,KW,Heating,KW
6f02e18a-a705-430c-8017-90020d0bc14d,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
53764a65-62d6-4de7-959d-c7cfb26cd4fb,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
342d4feb-f388-4e47-94a6-ff68f5a68414,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
54be41ae-6fac-4a7c-a6d3-51be9e1137ab,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
db9e5ccd-fae0-432c-b3dd-4fb3a4516f8b,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
b5fe9adc-dda0-479d-9bb5-c6a8705ae4cb,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
0a048d8c-9975-47f4-b9e0-bf36e82ee886,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
b1a792cf-56aa-47fc-a633-be5d6909458f,d75fa0cb-d567-41f8-bd0d-54e83d4ba67f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
38361ef6-4bb2-4597-9aa6-09b861037b2d,7df230e1-8e97-48ef-ae57-99bbb39155fb,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
75bb8948-5cc5-49a4-ad3c-59f432e66394,7df230e1-8e97-48ef-ae57-99bbb39155fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1000","category":null}",1000,CFM,,Cooling CFM (Max)
69a7da01-8f9a-45c5-9479-7360f3db630c,7df230e1-8e97-48ef-ae57-99bbb39155fb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
b047c31c-b6f6-4402-9d01-94774374be2f,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"400","category":"Heating"}",400,CFM,Heating,Minimum CFM
9932231b-10ab-4054-8413-1f1afaa74e7f,7df230e1-8e97-48ef-ae57-99bbb39155fb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"13.0","category":"Heating"}",13.0,MBH,Heating,MBH
3d85178c-2af1-43c6-bf64-d025c13e9782,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"4.0","category":"Heating"}",4.0,KW,Heating,KW
797fcfcd-8457-426d-9140-dfcabeafc85a,7df230e1-8e97-48ef-ae57-99bbb39155fb,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
d7782ae4-cae2-4f01-ba80-6c5d72b1f505,7df230e1-8e97-48ef-ae57-99bbb39155fb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
77c32e11-208c-41cc-883f-6b1810f2b9cf,7df230e1-8e97-48ef-ae57-99bbb39155fb,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
d40aa232-e955-4f02-b6db-be3dd7d337dc,7df230e1-8e97-48ef-ae57-99bbb39155fb,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10ø","category":"Connections"}",10ø,in,Connections,Inlet Size
df34ae3d-ee6d-4978-ba3d-826ecf817621,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"14x12.5","category":"Connections"}",14x12.5,,Connections,Outlet Size (Approx)
4c48d6e2-1238-4381-96ab-aed9f9324517,7df230e1-8e97-48ef-ae57-99bbb39155fb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
3f3a58bb-6dca-4333-8dd9-303baf270510,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
8ce7d942-c10f-483e-9701-907ba2faa785,7df230e1-8e97-48ef-ae57-99bbb39155fb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
deed4a7d-93f0-401c-b78c-ea5a63eada26,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
76cc0c85-6ae3-4a76-999f-474e35abb5ad,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"300","category":null}",300,CFM,,Cooling CFM (Max)
668c44b5-c028-4096-84a6-f0c1f83f45de,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
51456d03-4e1f-487a-87ed-b1e79e29cdd0,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"120","category":"Heating"}",120,CFM,Heating,Minimum CFM
87853e09-8b4b-4e5c-977b-06ee5ab7ae19,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"3.9","category":"Heating"}",3.9,MBH,Heating,MBH
c802c4d5-557f-4dc2-9c99-40fa171bd5a2,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2fed1c24-4794-44c8-8ce4-850d8ae3da0d,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"1","category":"Heating"}",1,,Heating,Steps (Elec Heat)
0b1df749-55af-404d-9734-4ae02473c644,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
73ad8bdc-63df-4d48-912c-e846736eb843,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
519c7a11-e93e-4447-a4aa-967f70aec315,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
31637055-4cab-4ecb-a19a-1f66c6023cd3,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a4246b0-ff97-4c62-812c-0d80a334675a,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
c90b4bc9-6cbe-4136-9fac-08441075d8c1,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
d7dca312-5fbc-4607-9cc5-106a98aca803,d970febb-9d8e-4cde-b9d9-a9a8e05df7ab,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
16e5f92b-d828-4881-85bf-1b859aea4952,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2cf45890-8bad-4658-bbf6-27be97613ee8,049f0a0a-9e5d-491e-9fca-f8373fb36a70,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"2400","category":null}",2400,CFM,,Cooling CFM (Max)
b54f991a-0b4c-42fe-b32a-60facac421ca,049f0a0a-9e5d-491e-9fca-f8373fb36a70,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
b2777858-d3f7-4edb-8de3-06357b9b3ec7,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"960","category":"Heating"}",960,CFM,Heating,Minimum CFM
d207b949-d7d8-4141-a392-8e17c126d8e7,049f0a0a-9e5d-491e-9fca-f8373fb36a70,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"31.1","category":"Heating"}",31.1,MBH,Heating,MBH
73fdef48-6cdf-48ec-9920-86bdd4e3b9f1,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"8.5","category":"Heating"}",8.5,KW,Heating,KW
d60c094c-9ae4-4234-90bc-e29a5ca7e60d,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"2","category":"Heating"}",2,,Heating,Steps (Elec Heat)
cc928979-2840-489e-af28-db32dd5f7ac4,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
217cf16e-d119-46be-822c-bb3a08eb2f36,049f0a0a-9e5d-491e-9fca-f8373fb36a70,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
9bb2a6e5-63f4-4626-aa10-1765f1ef5b78,049f0a0a-9e5d-491e-9fca-f8373fb36a70,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
715b0280-079c-415c-a36c-2540cfbcb009,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
a32215d8-a49e-4681-9ede-69926e60cb7d,049f0a0a-9e5d-491e-9fca-f8373fb36a70,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
30be9847-a1b6-4578-aea5-03de9ec4a64d,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
87ef5ff9-5bae-4efc-805f-39f204ffbe1c,049f0a0a-9e5d-491e-9fca-f8373fb36a70,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
dbba2e3b-b159-417c-b21f-a7a43cf21b04,88aee334-ef98-4811-8bbb-194a05315b13,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
bd27e9a6-6bc5-4ddb-95ad-6894141099c4,88aee334-ef98-4811-8bbb-194a05315b13,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1450","category":null}",1450,CFM,,Cooling CFM (Max)
39e34c00-8d55-464f-a53b-5366198ffb39,88aee334-ef98-4811-8bbb-194a05315b13,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
a5e8caed-3a38-49b0-bccf-3b72402c6929,88aee334-ef98-4811-8bbb-194a05315b13,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"580","category":"Heating"}",580,CFM,Heating,Minimum CFM
f4917151-0e0f-4e30-8ed2-9be2b1090ad2,88aee334-ef98-4811-8bbb-194a05315b13,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"18.8","category":"Heating"}",18.8,MBH,Heating,MBH
11f6158c-262f-47f1-8a5d-f3bfe7d725d9,88aee334-ef98-4811-8bbb-194a05315b13,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"5.5","category":"Heating"}",5.5,KW,Heating,KW
de953a47-ff2b-43ca-88ba-816f057fcf95,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"2","category":"Heating"}",2,,Heating,Steps (Elec Heat)
e6f28786-9e34-48ff-ac56-e9f52cc6542e,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
e017c724-cdc3-465c-a4ba-01867ee727dc,88aee334-ef98-4811-8bbb-194a05315b13,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
8c279321-4157-4574-b449-cc921b031a72,88aee334-ef98-4811-8bbb-194a05315b13,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12ø","category":"Connections"}",12ø,in,Connections,Inlet Size
3508cc30-c0c4-4ee5-b3ca-5c60d616039d,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":"Connections"}",16x15,,Connections,Outlet Size (Approx)
43c1d612-c1af-4987-9271-4cff6d40c25d,88aee334-ef98-4811-8bbb-194a05315b13,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
b52dd29a-c0d7-4abc-8fd8-f4b4377711e6,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
a56f3b82-97f5-4f33-9797-c7462e35db7e,88aee334-ef98-4811-8bbb-194a05315b13,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes