spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e33e7789-4001-4849-b718-4935cd0195bf,89acaee6-5c78-4686-8e3b-b62c46899bf4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,TYPE
f0d196ca-cd2d-4f11-a5de-d76368bd5b17,89acaee6-5c78-4686-8e3b-b62c46899bf4,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,46779b93-d8ec-4994-97d5-2c2a9855042b,R-513A,,,"{"kind":"flat","type":"REFRIGERANT","unit":null,"value":"R-513A","category":null}",R-513A,,,REFRIGERANT
c3685c6d-ba53-4ef4-b5df-6f761c6ec3f4,89acaee6-5c78-4686-8e3b-b62c46899bf4,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"CAPACITY","unit":"TONS","value":"1000","category":null}",1000,TONS,,CAPACITY
eecf939a-94a1-4d4d-bf93-6b8352f101e5,89acaee6-5c78-4686-8e3b-b62c46899bf4,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.0001","category":"EVAPORATOR"}",0.0001,,EVAPORATOR,FOULING FACTOR
e041b605-67ab-409c-94cf-f046404a0150,89acaee6-5c78-4686-8e3b-b62c46899bf4,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.00025","category":"CONDENSER"}",0.00025,,CONDENSER,FOULING FACTOR
0a51e0da-9bb1-4aeb-ae8b-83b467cc74fb,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"11.2","category":"CONDENSER"}",11.2,FT. WATER,CONDENSER,MAX PRESSURE DROP
03ed6cfb-e83f-40ce-931a-ecae283607f7,89acaee6-5c78-4686-8e3b-b62c46899bf4,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,,,"{"kind":"flat","type":"KW INPUT (MAX.)","unit":null,"value":"558.5","category":"ELECTRICAL"}",558.5,,ELECTRICAL,KW INPUT (MAX.)
7e5412f0-e0a3-43ac-9541-a92967fc6036,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"873","category":"ELECTRICAL"}",873,AMPS,ELECTRICAL,MCA
bd063207-2029-4855-8b74-fe7c2935637c,89acaee6-5c78-4686-8e3b-b62c46899bf4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"VOLTS","unit":null,"value":"480","category":"ELECTRICAL"}",480,,ELECTRICAL,VOLTS
926fbdf1-4662-48a2-984d-5105b6e083c8,89acaee6-5c78-4686-8e3b-b62c46899bf4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PHASE","unit":null,"value":"3","category":"ELECTRICAL"}",3,,ELECTRICAL,PHASE
5565a896-0ca9-4981-bbad-06544935d2fd,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"1200","category":"ELECTRICAL"}",1200,AMPS,ELECTRICAL,MOCP
101819a0-b38f-4161-b662-7b76e5a89527,89acaee6-5c78-4686-8e3b-b62c46899bf4,ad1042e7-eef7-4bf6-9c02-90e74ecc5e40,Minimum Part Load,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN. CAPACITY TURNDOWN","unit":"%","value":"10","category":null}",10,%,,MIN. CAPACITY TURNDOWN
fa44f393-5c86-4990-b261-6960610cbf07,89acaee6-5c78-4686-8e3b-b62c46899bf4,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"OPER. WEIGHT","unit":"LBS.","value":"38,798","category":null}","38,798",LBS.,,OPER. WEIGHT
50c175c9-bc22-4a8b-9209-3518539e4a9b,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,REFERENCE
1ff9ce91-395a-4e4c-bcdd-cef734cb91f2,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,957ef782-9909-6dd8-cef6-b2b55d74d2f1,Kilowatts per Ton of Refrigeration,"{"kind":"flat","type":"FULL LOAD EFF.","unit":"KW/TON","value":"0.5585","category":null}",0.5585,KW/TON,,FULL LOAD EFF.
0da323fb-02fd-4746-9738-4ef3363f9fcc,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"AHRI IPLV.IV","unit":null,"value":"0.3267","category":null}",0.3267,,,AHRI IPLV.IV
43f5e8f4-1385-46e1-8eeb-c9c6dade3bf7,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CHILLED WATER","unit":"GPM","value":"1706","category":"EVAPORATOR"}",1706,GPM,EVAPORATOR,CHILLED WATER
aca4689f-785d-4518-a511-3b8a011bc137,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"56","category":"EVAPORATOR"}",56,°F,EVAPORATOR,WATER TEMP. (IN)
a95d895d-504b-4e17-ba63-d2bf3858ef4c,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"42","category":"EVAPORATOR"}",42,°F,EVAPORATOR,WATER TEMP. (OUT)
7f009d57-4882-4001-8ef0-caf597086880,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"EVAPORATOR"}",2,,EVAPORATOR,PASSES
c1acfb71-c7ce-43e2-9632-c961ef6b584e,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"9.2","category":"EVAPORATOR"}",9.2,FT. WATER,EVAPORATOR,MAX PRESSURE DROP
1f0387c9-055b-4f0e-b1f7-cb8003385982,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"COND. WATER","unit":"GPM","value":"2786","category":"CONDENSER"}",2786,GPM,CONDENSER,COND. WATER
6f394958-d14f-4478-85de-b1a1a4b55cd8,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"85","category":"CONDENSER"}",85,°F,CONDENSER,WATER TEMP. (IN)
e55369a0-c5ba-431a-b0ae-18ee21db5886,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"95","category":"CONDENSER"}",95,°F,CONDENSER,WATER TEMP. (OUT)
6390293f-10a2-4b5c-a410-b5480ea45876,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"CONDENSER"}",2,,CONDENSER,PASSES
af8cddac-a6df-4830-884f-b69403684ac9,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"MODEL NO.","unit":null,"value":"WME092CDCSNA","category":null}",WME092CDCSNA,,,MODEL NO.
f32eef66-c42d-4906-80b2-a0df59fd9506,89acaee6-5c78-4686-8e3b-b62c46899bf4,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,NOTES
5dda66f2-52cf-4121-a9db-eac0dbcc991d,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,TYPE
5698c670-f930-4d96-8008-9107839b71e2,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,f908aa91-dac7-4e9a-982d-87e786efaca7,R-514A,,,"{"kind":"flat","type":"REFRIGERANT","unit":null,"value":"R-514A","category":null}",R-514A,,,REFRIGERANT
e2249f27-5fcd-4dfe-bfdc-4e89a4f2325c,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"CAPACITY","unit":"TONS","value":"1000","category":null}",1000,TONS,,CAPACITY
358fe119-8626-49f2-a98a-de534c49c7fd,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,98ac867b-876e-4aa2-a047-7bcb0772bfd9,Evaporator Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CHILLED WATER","unit":"GPM","value":"1706","category":"EVAPORATOR"}",1706,GPM,EVAPORATOR,CHILLED WATER
faca7810-9fc2-4687-aefc-0e58e02fac10,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,73ddc16c-4478-45fd-8749-804f89230785,Leaving Chilled Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"42","category":"EVAPORATOR"}",42,°F,EVAPORATOR,WATER TEMP. (OUT)
0156e21c-f417-4637-96be-c42eda5a77a6,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.0001","category":"EVAPORATOR"}",0.0001,,EVAPORATOR,FOULING FACTOR
93743d99-a1b2-407d-9ac9-e297ff335cc2,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,846559df-d7d1-4cf0-beac-3b721b2e26b1,Evaporator Pressure Drop,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"9.2","category":"EVAPORATOR"}",9.2,FT. WATER,EVAPORATOR,MAX PRESSURE DROP
a2c56b27-5a4d-4aab-8601-086c1d6c1ef0,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,b8ac822b-8eda-4a61-b3a9-1669fec966f3,Condenser Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"COND. WATER","unit":"GPM","value":"2786","category":"CONDENSER"}",2786,GPM,CONDENSER,COND. WATER
d1696f84-7ec5-44cf-86c1-c3facdf4b5f1,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,ad914ddc-419a-4eb1-8be4-f84111e2628d,Entering Condenser Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"85","category":"CONDENSER"}",85,°F,CONDENSER,WATER TEMP. (IN)
3e02c180-ee7d-418e-b098-e7640632e3d2,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,efe25751-9934-4252-8ba6-80fc3beb6aa4,Condenser Pressure Drop,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"11.2","category":"CONDENSER"}",11.2,FT. WATER,CONDENSER,MAX PRESSURE DROP
f1e02b4e-ad37-4931-9211-32c5a1c584d3,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,,,"{"kind":"flat","type":"KW INPUT (MAX.)","unit":null,"value":"558.5","category":"ELECTRICAL"}",558.5,,ELECTRICAL,KW INPUT (MAX.)
e6fbb4e6-7d17-4010-a962-898b4d4f6274,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"873","category":"ELECTRICAL"}",873,AMPS,ELECTRICAL,MCA
b443d792-94b7-412b-8936-86951d4378ec,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,"{"kind":"flat","type":"VOLTS","unit":null,"value":"480","category":"ELECTRICAL"}",480,,ELECTRICAL,VOLTS
b164cc0e-a705-4234-99cf-83c84451c35a,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PHASE","unit":null,"value":"3","category":"ELECTRICAL"}",3,,ELECTRICAL,PHASE
56e0be07-7276-4586-88bc-3de36c78c521,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"1200","category":"ELECTRICAL"}",1200,AMPS,ELECTRICAL,MOCP
06e334cd-7648-4409-9f4f-2f21973c8eaa,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,ad1042e7-eef7-4bf6-9c02-90e74ecc5e40,Minimum Part Load,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN. CAPACITY TURNDOWN","unit":"%","value":"10","category":null}",10,%,,MIN. CAPACITY TURNDOWN
fdbbb79a-f958-4b9a-bcf3-ea18f1bf7bfa,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"OPER. WEIGHT","unit":"LBS.","value":"38,798","category":null}","38,798",LBS.,,OPER. WEIGHT
1759add8-e026-4dd6-b927-ec232c8a4bfa,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"TRANE","category":null}",TRANE,,,REFERENCE
12e8f55f-231a-4676-a469-12d3deebff11,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"MODEL NO.","unit":null,"value":"WME092CDCSNA","category":null}",WME092CDCSNA,,,MODEL NO.
e8b0eb0f-fc85-4a24-94b3-f0c038a5ef11,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,NOTES
15adc081-4616-48ed-aa92-63009297ce9e,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,957ef782-9909-6dd8-cef6-b2b55d74d2f1,Kilowatts per Ton of Refrigeration,"{"kind":"flat","type":"FULL LOAD EFF.","unit":"KW/TON","value":"0.5585","category":null}",0.5585,KW/TON,,FULL LOAD EFF.
24148bdf-2ca8-4682-bf77-5bdfa83171d0,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"AHRI IPLV.IV","unit":null,"value":"0.3267","category":null}",0.3267,,,AHRI IPLV.IV
0d1a99e7-14e8-42c1-a2ba-560560c9df22,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"56","category":"EVAPORATOR"}",56,°F,EVAPORATOR,WATER TEMP. (IN)
8192ceed-47c7-47c1-8d7c-69ded664ad7f,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"EVAPORATOR"}",2,,EVAPORATOR,PASSES
115b862a-8134-4f81-9d9c-68b4df10b54b,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"95","category":"CONDENSER"}",95,°F,CONDENSER,WATER TEMP. (OUT)
1a301afa-31a4-4a89-b623-2fb35e8ccd65,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.00025","category":"CONDENSER"}",0.00025,,CONDENSER,FOULING FACTOR
4724866a-89e4-47ff-ae27-003301f5bbf0,e063b4dc-51dc-4c9e-a383-13961cbdcc1d,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"CONDENSER"}",2,,CONDENSER,PASSES
492f0b8a-9cf6-4a67-9e41-e5a5523dfc0c,b61b0c69-92a8-4e08-8820-3df2a71f2be9,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,TYPE
debefd2e-ebdb-45aa-9f1b-964bc291a5da,b61b0c69-92a8-4e08-8820-3df2a71f2be9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,f908aa91-dac7-4e9a-982d-87e786efaca7,R-514A,,,"{"kind":"flat","type":"REFRIGERANT","unit":null,"value":"R-514A","category":null}",R-514A,,,REFRIGERANT
0d7437e8-cd80-4991-a5ef-c13c281ad238,b61b0c69-92a8-4e08-8820-3df2a71f2be9,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,957ef782-9909-6dd8-cef6-b2b55d74d2f1,Kilowatts per Ton of Refrigeration,"{"kind":"flat","type":"FULL LOAD EFF.","unit":"KW/TON","value":"0.5585","category":null}",0.5585,KW/TON,,FULL LOAD EFF.
6eb98e49-5b40-44de-9140-88c0c868b3d6,b61b0c69-92a8-4e08-8820-3df2a71f2be9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"CAPACITY","unit":"TONS","value":"1000","category":null}",1000,TONS,,CAPACITY
0a4c9fe6-1c75-4fd9-84fa-a8bf399a1d48,b61b0c69-92a8-4e08-8820-3df2a71f2be9,98ac867b-876e-4aa2-a047-7bcb0772bfd9,Evaporator Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CHILLED WATER","unit":"GPM","value":"1706","category":"EVAPORATOR"}",1706,GPM,EVAPORATOR,CHILLED WATER
fc1a49a1-03d6-4831-9c31-729f774923fd,b61b0c69-92a8-4e08-8820-3df2a71f2be9,73ddc16c-4478-45fd-8749-804f89230785,Leaving Chilled Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"42","category":"EVAPORATOR"}",42,°F,EVAPORATOR,WATER TEMP. (OUT)
d39ec213-50e5-47ba-ab1a-eca96e8d6dc5,b61b0c69-92a8-4e08-8820-3df2a71f2be9,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.0001","category":"EVAPORATOR"}",0.0001,,EVAPORATOR,FOULING FACTOR
b79a0a5b-b5c6-4169-98fa-baddcaced63f,b61b0c69-92a8-4e08-8820-3df2a71f2be9,846559df-d7d1-4cf0-beac-3b721b2e26b1,Evaporator Pressure Drop,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"9.2","category":"EVAPORATOR"}",9.2,FT. WATER,EVAPORATOR,MAX PRESSURE DROP
d9ab969b-ad4e-4b46-879a-9f7991f06192,b61b0c69-92a8-4e08-8820-3df2a71f2be9,b8ac822b-8eda-4a61-b3a9-1669fec966f3,Condenser Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"COND. WATER","unit":"GPM","value":"2786","category":"CONDENSER"}",2786,GPM,CONDENSER,COND. WATER
c3101a6e-1712-4087-93b4-7349e872e6bb,b61b0c69-92a8-4e08-8820-3df2a71f2be9,ad914ddc-419a-4eb1-8be4-f84111e2628d,Entering Condenser Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"85","category":"CONDENSER"}",85,°F,CONDENSER,WATER TEMP. (IN)
1a1c8bab-0d38-4f3a-a166-0761aba7edcd,b61b0c69-92a8-4e08-8820-3df2a71f2be9,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.00025","category":"CONDENSER"}",0.00025,,CONDENSER,FOULING FACTOR
78415b43-e16a-4af2-ba99-17a5029b34cd,b61b0c69-92a8-4e08-8820-3df2a71f2be9,efe25751-9934-4252-8ba6-80fc3beb6aa4,Condenser Pressure Drop,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"11.2","category":"CONDENSER"}",11.2,FT. WATER,CONDENSER,MAX PRESSURE DROP
09106e33-299a-4d95-beba-ff08f3367d0a,b61b0c69-92a8-4e08-8820-3df2a71f2be9,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,,,"{"kind":"flat","type":"KW INPUT (MAX.)","unit":null,"value":"558.5","category":"ELECTRICAL"}",558.5,,ELECTRICAL,KW INPUT (MAX.)
4f7a42ad-5e66-404d-9ec7-6285a1561366,b61b0c69-92a8-4e08-8820-3df2a71f2be9,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"873","category":"ELECTRICAL"}",873,AMPS,ELECTRICAL,MCA
0d472f30-63b2-45c5-84a7-34d83dfc4e64,b61b0c69-92a8-4e08-8820-3df2a71f2be9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"VOLTS","unit":null,"value":"480","category":"ELECTRICAL"}",480,,ELECTRICAL,VOLTS
774789f0-f888-4edf-8f72-b263bf589bad,b61b0c69-92a8-4e08-8820-3df2a71f2be9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PHASE","unit":null,"value":"3","category":"ELECTRICAL"}",3,,ELECTRICAL,PHASE
93497bff-252d-4a07-8692-4cb2441f6847,b61b0c69-92a8-4e08-8820-3df2a71f2be9,ad1042e7-eef7-4bf6-9c02-90e74ecc5e40,Minimum Part Load,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN. CAPACITY TURNDOWN","unit":"%","value":"10","category":null}",10,%,,MIN. CAPACITY TURNDOWN
0b2cfec8-1c10-4ad7-ae63-d39964db4dd8,b61b0c69-92a8-4e08-8820-3df2a71f2be9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"OPER. WEIGHT","unit":"LBS.","value":"38,798","category":null}","38,798",LBS.,,OPER. WEIGHT
1b5c96ae-39c8-472b-bafa-37002826c58e,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"AHRI IPLV.IV","unit":null,"value":"0.3267","category":null}",0.3267,,,AHRI IPLV.IV
64c45c69-4ab0-4c5f-ad84-7bf5da43c8bd,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"56","category":"EVAPORATOR"}",56,°F,EVAPORATOR,WATER TEMP. (IN)
9b45b09e-6663-41af-ba1f-36e91f62875d,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"EVAPORATOR"}",2,,EVAPORATOR,PASSES
507fc2a0-7905-497c-a37c-ddc31d83b6dc,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"95","category":"CONDENSER"}",95,°F,CONDENSER,WATER TEMP. (OUT)
0e4fe8b2-4b5e-4c69-8a2c-9c6e37331c40,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"CONDENSER"}",2,,CONDENSER,PASSES
77bcc3b0-95fc-41a4-b459-76c101d42283,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"1200","category":"ELECTRICAL"}",1200,AMPS,ELECTRICAL,MOCP
e3589d32-8473-499a-91c6-aecd79933767,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"TRANE","category":null}",TRANE,,,REFERENCE
3b448909-1845-41d0-8893-51b431a4ea0e,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"MODEL NO.","unit":null,"value":"WME092CDCSNA","category":null}",WME092CDCSNA,,,MODEL NO.
b8858185-21d6-4979-b050-27bb2385bb09,b61b0c69-92a8-4e08-8820-3df2a71f2be9,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"6","category":null}",6,,,NOTES
3095a881-e86d-483d-86a0-ba4fdcb8f819,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,TYPE
7cb15032-724b-4c5e-9634-77675e794cb0,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,f908aa91-dac7-4e9a-982d-87e786efaca7,R-514A,,,"{"kind":"flat","type":"REFRIGERANT","unit":null,"value":"R-514A","category":null}",R-514A,,,REFRIGERANT
c18acbb1-7b21-44ca-87ac-eda82485e425,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,957ef782-9909-6dd8-cef6-b2b55d74d2f1,Kilowatts per Ton of Refrigeration,"{"kind":"flat","type":"FULL LOAD EFF.","unit":"KW/TON","value":"0.5585","category":null}",0.5585,KW/TON,,FULL LOAD EFF.
99c3e1c1-619d-4225-9714-00990bfd1e65,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"CAPACITY","unit":"TONS","value":"1000","category":null}",1000,TONS,,CAPACITY
d1d68295-da8e-4ed2-9972-5b84d305b2d8,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,73ddc16c-4478-45fd-8749-804f89230785,Leaving Chilled Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"42","category":"EVAPORATOR"}",42,°F,EVAPORATOR,WATER TEMP. (OUT)
d655e5c8-6145-4cae-8d23-dbdd5ffc6c0c,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,9045ab69-21bc-40ff-b44b-3b0a2ecd7069,Fouling Factor,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.0001","category":"EVAPORATOR"}",0.0001,,EVAPORATOR,FOULING FACTOR
e224c25d-8d86-48c5-ae27-05914b0f5c2c,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,b8ac822b-8eda-4a61-b3a9-1669fec966f3,Condenser Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"COND. WATER","unit":"GPM","value":"2786","category":"CONDENSER"}",2786,GPM,CONDENSER,COND. WATER
b78048eb-332e-4d3b-99b2-d117f1355b6f,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,ad914ddc-419a-4eb1-8be4-f84111e2628d,Entering Condenser Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"85","category":"CONDENSER"}",85,°F,CONDENSER,WATER TEMP. (IN)
939e55a3-efcf-4d83-8e53-9380090b0a60,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,,,"{"kind":"flat","type":"KW INPUT (MAX.)","unit":null,"value":"558.5","category":"ELECTRICAL"}",558.5,,ELECTRICAL,KW INPUT (MAX.)
fea4301a-39ad-41b7-8c93-9f6e646efbaa,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"VOLTS","unit":null,"value":"480","category":"ELECTRICAL"}",480,,ELECTRICAL,VOLTS
75167b3e-8203-4f6f-b302-9bc0a258ec22,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PHASE","unit":null,"value":"3","category":"ELECTRICAL"}",3,,ELECTRICAL,PHASE
fd8b4f38-0521-4b6a-82b4-53f8e7b521fc,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,ad1042e7-eef7-4bf6-9c02-90e74ecc5e40,Minimum Part Load,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN. CAPACITY TURNDOWN","unit":"%","value":"10","category":null}",10,%,,MIN. CAPACITY TURNDOWN
9436a0fb-b506-40c5-ab27-4194fea627a1,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"OPER. WEIGHT","unit":"LBS.","value":"38,798","category":null}","38,798",LBS.,,OPER. WEIGHT
33885456-e1ea-4eb1-bbaf-0a1725763e5d,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"AHRI IPLV.IV","unit":null,"value":"0.3267","category":null}",0.3267,,,AHRI IPLV.IV
a1503321-502d-44dc-83f4-8d8622a591f7,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CHILLED WATER","unit":"GPM","value":"1706","category":"EVAPORATOR"}",1706,GPM,EVAPORATOR,CHILLED WATER
8a874985-faf0-4bb2-bace-5b7c7ec70372,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (IN)","unit":"°F","value":"56","category":"EVAPORATOR"}",56,°F,EVAPORATOR,WATER TEMP. (IN)
8f4eb2b0-c6d0-4f11-9f63-11e126f5891a,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"EVAPORATOR"}",2,,EVAPORATOR,PASSES
9c805b54-b237-4828-a37a-a12a97243818,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"9.2","category":"EVAPORATOR"}",9.2,FT. WATER,EVAPORATOR,MAX PRESSURE DROP
0f16f01a-bdb7-4b79-b03e-ed4c243b1e77,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WATER TEMP. (OUT)","unit":"°F","value":"95","category":"CONDENSER"}",95,°F,CONDENSER,WATER TEMP. (OUT)
466e7cfa-786b-448a-8a12-374780e2fa38,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"FOULING FACTOR","unit":null,"value":"0.00025","category":"CONDENSER"}",0.00025,,CONDENSER,FOULING FACTOR
3cb368fa-55a6-4b7f-8d72-f897e937f5a6,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"PASSES","unit":null,"value":"2","category":"CONDENSER"}",2,,CONDENSER,PASSES
496c835a-1423-4c6e-aae1-0d9729cc54fa,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"MAX PRESSURE DROP","unit":"FT. WATER","value":"11.2","category":"CONDENSER"}",11.2,FT. WATER,CONDENSER,MAX PRESSURE DROP
2bd0208a-756f-40cb-a138-11c372e5614b,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"873","category":"ELECTRICAL"}",873,AMPS,ELECTRICAL,MCA
7e54fca4-7b3d-4a7c-aa54-ea8819566044,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"1200","category":"ELECTRICAL"}",1200,AMPS,ELECTRICAL,MOCP
8422493d-2b22-4de6-a90a-dae381446217,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"REFERENCE","unit":null,"value":"TRANE","category":null}",TRANE,,,REFERENCE
10f2a107-5d57-4e4b-83fa-113744697449,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"MODEL NO.","unit":null,"value":"WME092CDCSNA","category":null}",WME092CDCSNA,,,MODEL NO.
ce225f7a-680c-4af5-bf81-be662b8410b2,e89b4d48-dc49-4a20-8633-720ab9f4ef6a,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,NOTES