spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
f2c65acd-c8bf-49f2-8c87-aace8217592f,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CARTRIDGE FILTER","category":null}",CARTRIDGE FILTER,,,Type
07eed2fd-ff07-45ca-b05f-1a82681d3bd2,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CLARK AIR - ATH 4-128","category":null}",CLARK AIR - ATH 4-128,,,Manufacturer & Model
5a7fe09b-8c31-4247-a0e5-8320bfe0dd75,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WELD FUME EXTRACTION","category":null}",WELD FUME EXTRACTION,,,Service
695b2760-2e7a-4643-ba7c-9935b8d28d51,e317ecea-1c03-4901-95b9-4d7384b4e547,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"100,000","category":null}","100,000",,,CFM
a5c9af50-8832-43d1-9b5b-f2632679de7b,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3","category":null}",3,"WG,,S.P.
53ad1495-cef3-4c2d-9bb6-7ed2c2f378d5,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"CA Connection","unit":"\"","value":"1","category":null}",1,",,CA Connection
accf7744-8815-423c-b894-21e5a03c5897,e317ecea-1c03-4901-95b9-4d7384b4e547,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":"Fan Specifications"}",CENTRIFUGAL,,Fan Specifications,Fan Type
8e62140b-2372-41d4-bbf0-53cd67e90c0a,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Class","unit":null,"value":"4","category":"Fan Specifications"}",4,,Fan Specifications,Class
d41206d3-dc03-4a7c-97e2-cdcbf1155c04,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"100,000.00","category":"Fan Specifications"}","100,000.00",,Fan Specifications,CFM
260a4b2b-d8f5-44d9-8637-ca7254cbbfa2,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"\"WG","value":"12","category":"Fan Specifications"}",12,"WG,Fan Specifications,E.S.P.
562afd23-9999-4166-b6fa-2bec06dce471,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"202","category":"Fan Specifications"}",202,,Fan Specifications,Max. BHP
403b57b2-3efa-4e42-89fc-2d2957ca71cd,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"250","category":"Fan Specifications"}",250,,Fan Specifications,H.P.
211f8139-9df0-4a66-a3b9-06af69b01e7d,e317ecea-1c03-4901-95b9-4d7384b4e547,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
8b159443-7b12-4b19-88d6-f0d4b5dd83ae,e317ecea-1c03-4901-95b9-4d7384b4e547,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
18796ce1-89b8-4bb3-aa94-6a33e651ef29,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Notes Reference","unit":null,"value":"1,2,3,4, 5","category":null}","1,2,3,4, 5",,,Notes Reference
c64929bc-ed92-4e87-858c-ba649923cb15,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Configuration (Note 1)","unit":null,"value":"NON-INTEGRAL FAN/FILTER HOUSE.","category":null}",NON-INTEGRAL FAN/FILTER HOUSE.,,,Configuration (Note 1)
baee1557-b490-4daf-8667-3f6343b2365a,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Mounting (Note 2)","unit":null,"value":"GROUND MOUNTED FAN. CONCRETE HOUSEKEEPING PAD. ON SPRING ISOLATION RAIL.","category":null}",GROUND MOUNTED FAN. CONCRETE HOUSEKEEPING PAD. ON SPRING ISOLATION RAIL.,,,Mounting (Note 2)
a785c5a1-255f-411b-81b6-cfaa6ce85dea,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Accessory (Note 3)","unit":null,"value":"INLINE DUCT SILENCER.","category":null}",INLINE DUCT SILENCER.,,,Accessory (Note 3)
1b2da99b-4429-495b-be03-3425fc53c9e9,e317ecea-1c03-4901-95b9-4d7384b4e547,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,,,"{"kind":"flat","type":"Flow Rate","unit":"SCFM","value":"2.5","category":"Compressed Air Requirements (Note 4)"}",2.5,SCFM,Compressed Air Requirements (Note 4),Flow Rate
fa9ede2a-9c1a-430d-b1b2-fa3994613302,e317ecea-1c03-4901-95b9-4d7384b4e547,f0c9ea29-179f-4805-80a7-86c1a6497727,Pressure,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Pressure","unit":"PSI","value":"90","category":"Compressed Air Requirements (Note 4)"}",90,PSI,Compressed Air Requirements (Note 4),Pressure
61974477-3313-4ec2-bceb-fbf4962e3d79,e317ecea-1c03-4901-95b9-4d7384b4e547,,,,,,,"{"kind":"flat","type":"Control (Note 5)","unit":null,"value":"FAN WITH VFD FOR SPEED CONTROL.","category":null}",FAN WITH VFD FOR SPEED CONTROL.,,,Control (Note 5)
0b79c527-803a-441c-b91e-a0a141e82726,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CARTRIDGE FILTER","category":null}",CARTRIDGE FILTER,,,Type
36a0363b-781a-4fb3-84a7-6e29c2459466,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CLARK AIR - ATH 4-128","category":null}",CLARK AIR - ATH 4-128,,,Manufacturer & Model
5f16ff58-3998-4ace-b59c-329b77d5c93d,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WELD FUME EXTRACTION","category":null}",WELD FUME EXTRACTION,,,Service
3fbc6aaa-ab36-45a4-9905-48ea77aa04fd,0cbb0721-68f1-41d6-ad89-262464c5edf7,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"100,000","category":null}","100,000",,,CFM
cb65943a-2712-49d2-a6b1-9f5cc8be9ba3,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3","category":null}",3,"WG,,S.P.
4a834cd2-3208-4c93-84a2-18b9b3bc4f29,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"CA Connection","unit":"\"","value":"1","category":null}",1,",,CA Connection
ff62f58f-b974-4912-af7d-96f664122ce9,0cbb0721-68f1-41d6-ad89-262464c5edf7,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":"Fan Specifications"}",CENTRIFUGAL,,Fan Specifications,Fan Type
05fb7992-996a-4a81-888a-f46c2e10966e,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Class","unit":null,"value":"4","category":"Fan Specifications"}",4,,Fan Specifications,Class
4a536cfd-f6ee-4bc9-96df-a60d2e6fed0a,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"100,000.00","category":"Fan Specifications"}","100,000.00",,Fan Specifications,CFM
ff18ff40-7db7-48c4-9d10-5c6c4219f9da,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"\"WG","value":"12","category":"Fan Specifications"}",12,"WG,Fan Specifications,E.S.P.
d4d83b8b-4350-4c42-8d45-c5eff3f572d7,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"202","category":"Fan Specifications"}",202,,Fan Specifications,Max. BHP
b81ea55f-05fc-4c0e-ae1b-d7a7efe1e4fa,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"250","category":"Fan Specifications"}",250,,Fan Specifications,H.P.
2c3b34f9-5670-4709-a1b1-5f0f4a72164d,0cbb0721-68f1-41d6-ad89-262464c5edf7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
7d610b7c-6256-4661-8266-b94d481d3f2b,0cbb0721-68f1-41d6-ad89-262464c5edf7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
8244d06b-2b3d-4bef-a425-1478655a1307,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Notes Reference","unit":null,"value":"1,2,3,4, 5","category":null}","1,2,3,4, 5",,,Notes Reference
5a47f5f6-7e79-4bc2-94d6-07fb3e926ef3,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Configuration (Note 1)","unit":null,"value":"NON-INTEGRAL FAN/FILTER HOUSE.","category":null}",NON-INTEGRAL FAN/FILTER HOUSE.,,,Configuration (Note 1)
32a74f67-780e-4755-a4d2-e7a77ca5b8f6,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Mounting (Note 2)","unit":null,"value":"GROUND MOUNTED FAN. CONCRETE HOUSEKEEPING PAD. ON SPRING ISOLATION RAIL.","category":null}",GROUND MOUNTED FAN. CONCRETE HOUSEKEEPING PAD. ON SPRING ISOLATION RAIL.,,,Mounting (Note 2)
6834a80b-eda5-4389-81f1-0668f081e334,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Accessory (Note 3)","unit":null,"value":"INLINE DUCT SILENCER.","category":null}",INLINE DUCT SILENCER.,,,Accessory (Note 3)
7893967e-b30d-4d24-8aa4-4c8944f58c0c,0cbb0721-68f1-41d6-ad89-262464c5edf7,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,,,"{"kind":"flat","type":"Flow Rate","unit":"SCFM","value":"2.5","category":"Compressed Air Requirements (Note 4)"}",2.5,SCFM,Compressed Air Requirements (Note 4),Flow Rate
e3df09aa-8473-4ba8-88c4-7ed2c627d79a,0cbb0721-68f1-41d6-ad89-262464c5edf7,f0c9ea29-179f-4805-80a7-86c1a6497727,Pressure,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Pressure","unit":"PSI","value":"90","category":"Compressed Air Requirements (Note 4)"}",90,PSI,Compressed Air Requirements (Note 4),Pressure
7af4ce19-67e3-4119-bc0b-ad473ac87d2f,0cbb0721-68f1-41d6-ad89-262464c5edf7,,,,,,,"{"kind":"flat","type":"Control (Note 5)","unit":null,"value":"FAN WITH VFD FOR SPEED CONTROL.","category":null}",FAN WITH VFD FOR SPEED CONTROL.,,,Control (Note 5)