spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
1a5a59d3-3356-42b2-a2b5-c3a05add4e5d,c40bd96d-3285-4161-a4c7-f1568dbf47c3,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"UPPER LEVEL","category":null}",UPPER LEVEL,,,Location
3c2afce4-33fe-43d3-8b86-79eb77ce96fa,c40bd96d-3285-4161-a4c7-f1568dbf47c3,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HORIZONTAL, FAN FORCED","category":null}","HORIZONTAL, FAN FORCED",,,Type
21cbc295-7d75-48dc-ab59-38e30c59991f,c40bd96d-3285-4161-a4c7-f1568dbf47c3,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"10","category":null}",10,KW,,Capacity
99a73e68-556a-4c3f-82f4-042d8b4a9c6a,c40bd96d-3285-4161-a4c7-f1568dbf47c3,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"20","category":null}",20,FT,,Throw
04c24f96-e744-441a-8e34-dbd6e8a5365f,c40bd96d-3285-4161-a4c7-f1568dbf47c3,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temp. Rise","unit":"°F","value":"38","category":null}",38,°F,,Temp. Rise
78ed821b-49b0-4643-be15-8657a4cbd1cb,c40bd96d-3285-4161-a4c7-f1568dbf47c3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"830","category":"Fan"}",830,CFM,Fan,Airflow
9ba6d766-d90c-4189-941b-c5e0d81e15c5,c40bd96d-3285-4161-a4c7-f1568dbf47c3,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan"}",1/15,HP,Fan,HP
6a6aa0ae-4ab4-4905-bbe3-36c7d55e09c3,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Volt/Ph","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,Volt/Ph
861c0000-a562-4a3e-b902-11ff9951d747,c40bd96d-3285-4161-a4c7-f1568dbf47c3,dad18d76-1ac5-4a23-a4b5-ef09d3580618,Mounting Height,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Mounting Height","unit":"FT","value":"8","category":null}",8,FT,,Mounting Height
97647d71-8009-4e52-b2df-d4393d01876a,c40bd96d-3285-4161-a4c7-f1568dbf47c3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"67","category":null}",67,LBS,,Weight
5f1f7b44-c550-46ca-8e2f-16fdc0a030f5,c40bd96d-3285-4161-a4c7-f1568dbf47c3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MODINE","category":"Basis of Design"}",MODINE,,Basis of Design,Manufacturer
9679f62a-6dc7-4309-9e73-ddae6b24756b,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HER SERIES","category":"Basis of Design"}",HER SERIES,,Basis of Design,Model
df30da40-4b3e-4d1b-99bc-4114264968ee,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"WALL MOUNTING BRACKET (WMK).","category":"Notes"}",WALL MOUNTING BRACKET (WMK).,,Notes,Note 1
1456a2a6-b4c4-4921-93de-cc9d452aaeee,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"TRANSFORMER AND INTEGRAL THERMOSTAT SET AT 45°F (ADJ).","category":"Notes"}",TRANSFORMER AND INTEGRAL THERMOSTAT SET AT 45°F (ADJ).,,Notes,Note 2
f2eef61b-1594-4c8f-88f1-49b4f34af85d,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DISCONNECT SWITCH.","category":"Notes"}",DISCONNECT SWITCH.,,Notes,Note 3
edfe1356-9fa3-4be7-805b-95236e24c946,0f36455e-faff-415f-9864-0b3dfa1c13a1,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"DRY WELL","category":null}",DRY WELL,,,Location
c85a72e2-b5c5-4708-a9a5-b2e891f1223e,0f36455e-faff-415f-9864-0b3dfa1c13a1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HORIZONTAL, FAN FORCED","category":null}","HORIZONTAL, FAN FORCED",,,Type
56031636-004c-464b-a633-eaf99e9e7b7a,0f36455e-faff-415f-9864-0b3dfa1c13a1,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"15","category":null}",15,KW,,Capacity
fb99e274-2210-4f84-9176-76264fea0558,0f36455e-faff-415f-9864-0b3dfa1c13a1,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"20","category":null}",20,FT,,Throw
e32c554e-5d79-45e9-9ce3-73779ad45e5a,0f36455e-faff-415f-9864-0b3dfa1c13a1,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temp. Rise","unit":"°F","value":"57","category":null}",57,°F,,Temp. Rise
70a8f32e-281f-4a03-b18b-b6ccd064dbfd,0f36455e-faff-415f-9864-0b3dfa1c13a1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"830","category":"Fan"}",830,CFM,Fan,Airflow
71e7da39-4736-4a5e-8132-7af3f0c33faa,0f36455e-faff-415f-9864-0b3dfa1c13a1,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan"}",1/15,HP,Fan,HP
48a9c6a8-8e2f-4b79-a53c-e1ae1c0c29d3,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Volt/Ph","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,Volt/Ph
7e8f700e-88e1-4706-b99f-81a2a9cb8424,0f36455e-faff-415f-9864-0b3dfa1c13a1,dad18d76-1ac5-4a23-a4b5-ef09d3580618,Mounting Height,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Mounting Height","unit":"FT","value":"8","category":null}",8,FT,,Mounting Height
b7d114eb-16bf-4afb-83d9-e6d044070a0b,0f36455e-faff-415f-9864-0b3dfa1c13a1,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"74","category":null}",74,LBS,,Weight
b56cd67d-5009-4623-bf89-f4b0c5b9a38e,0f36455e-faff-415f-9864-0b3dfa1c13a1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MODINE","category":"Basis of Design"}",MODINE,,Basis of Design,Manufacturer
64ab3e28-899d-4423-a2b9-e5f0d9553569,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HER SERIES","category":"Basis of Design"}",HER SERIES,,Basis of Design,Model
66952cea-a895-46e7-ab39-d8002e90074e,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"WALL MOUNTING BRACKET (WMK).","category":"Notes"}",WALL MOUNTING BRACKET (WMK).,,Notes,Note 1
1d00e52b-aad7-4026-a4d2-cdb2b92e48e5,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"TRANSFORMER AND INTEGRAL THERMOSTAT SET AT 45°F (ADJ).","category":"Notes"}",TRANSFORMER AND INTEGRAL THERMOSTAT SET AT 45°F (ADJ).,,Notes,Note 2
66afc121-6331-4924-a79e-682082ea0dd9,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DISCONNECT SWITCH.","category":"Notes"}",DISCONNECT SWITCH.,,Notes,Note 3