spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
45e10417-f1d4-4650-953c-4e3b3925fcb0,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ELECTRICAL ROOM","category":null}",ELECTRICAL ROOM,,,Area Served
295b6bb1-fbbd-44c7-91cd-2a6140af1a11,3b91db1e-e278-4bb3-b622-700151d0a395,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply","unit":"CFM","value":"5,500","category":"Fan"}","5,500",CFM,Fan,Supply
55a592f0-f76a-4d56-b464-1aca3ef2c880,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside","unit":"CFM","value":"0","category":"Fan"}",0,CFM,Fan,Outside
3b9db2d5-fa24-4ee6-9b86-ac5b1bf79282,3b91db1e-e278-4bb3-b622-700151d0a395,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WC.","value":"0.50","category":"Fan"}",0.50,IN.WC.,Fan,ESP
294ca78c-77e0-40a7-8070-50555d20fa9c,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Operating","unit":"BHP","value":"2.1","category":"Fan"}",2.1,BHP,Fan,Operating
7048f1bd-104a-4ae3-8a46-e02d946e740a,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"4.3","category":"Fan"}",4.3,HP,Fan,Motor
89aa5451-ade1-4240-aee9-4bc14fda20a1,3b91db1e-e278-4bb3-b622-700151d0a395,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig Type","unit":null,"value":"R32","category":"DX Cooling"}",R32,,DX Cooling,Refrig Type
67418d5b-35a0-4ae4-90ef-a851f06a489c,3b91db1e-e278-4bb3-b622-700151d0a395,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.6","category":"DX Cooling"}",11.6,,DX Cooling,EER
05647b38-9a8e-4200-98a4-532662c6fca9,3b91db1e-e278-4bb3-b622-700151d0a395,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"20.9","category":"DX Cooling"}",20.9,,DX Cooling,IEER
740d4114-dd79-4a21-a752-28d23f5d36c2,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"EAT (DB)","unit":"F","value":"85","category":"DX Cooling"}",85,F,DX Cooling,EAT (DB)
ab862fcf-2d8f-4b8a-bdde-0a5cf52ec9bd,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"EAT (WB)","unit":"F","value":"71","category":"DX Cooling"}",71,F,DX Cooling,EAT (WB)
fced28b9-f481-44e8-bb3b-21b363380cba,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"LAT (DB)","unit":"F","value":"60.3","category":"DX Cooling"}",60.3,F,DX Cooling,LAT (DB)
b9524142-4a44-4d19-b7bc-996cc32828d1,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"LAT (WB)","unit":"F","value":"60.1","category":"DX Cooling"}",60.1,F,DX Cooling,LAT (WB)
ec115901-5836-4054-bf71-0ecdc028b3db,3b91db1e-e278-4bb3-b622-700151d0a395,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"195.0","category":"DX Cooling"}",195.0,MBH,DX Cooling,Total Capacity
82152a3d-0e8b-4ff9-a605-b1ce2cccce7f,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"139.5","category":"DX Cooling"}",139.5,MBH,DX Cooling,Sensible Capacity
a555c69f-ad1d-4454-89ee-ef81d8710ce2,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Capacity Basis","unit":null,"value":"45 DB F","category":"Heating"}",45 DB F,,Heating,Capacity Basis
8d8001e6-fb89-4087-836e-a3f59022a146,3b91db1e-e278-4bb3-b622-700151d0a395,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,55f2c1bc-b4a8-4229-8d50-078b73e9b08e,Heat Pump,,,"{"kind":"flat","type":"Heating Type","unit":null,"value":"HEAT PUMP","category":"Heating"}",HEAT PUMP,,Heating,Heating Type
7d894fc9-b097-4be7-9848-9a2fb33f9c59,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"EAT","unit":"DB F","value":"45","category":"Heating"}",45,DB F,Heating,EAT
9eccb8f2-f719-499b-b316-c5619e466eb9,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"LAT","unit":"DB F","value":"65.3","category":"Heating"}",65.3,DB F,Heating,LAT
9139ce5a-3156-4350-941c-fdbd790dbfa6,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"126.0","category":"Heating"}",126.0,MBH,Heating,Total Capacity
fcba2afb-895f-4f1b-a98b-32684144ba41,3b91db1e-e278-4bb3-b622-700151d0a395,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PLEATED","category":"Filter"}",PLEATED,,Filter,Type
fd85a0ed-202e-4c30-b401-fb486537d44d,3b91db1e-e278-4bb3-b622-700151d0a395,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"MERV","unit":null,"value":"8","category":"Filter"}",8,,Filter,MERV
279f97f8-3a43-4d82-96fe-cce2216fddd4,3b91db1e-e278-4bb3-b622-700151d0a395,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"IN","value":"2","category":"Filter"}",2,IN,Filter,Thickness
7cfd1178-9429-47f7-9255-4ef7af3264a4,3b91db1e-e278-4bb3-b622-700151d0a395,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"39","category":"Electrical"}",39,,Electrical,FLA
476fd8c6-3c9e-4520-a947-91064d69cb2f,3b91db1e-e278-4bb3-b622-700151d0a395,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"46.7","category":"Electrical"}",46.7,,Electrical,MCA
e384fc12-3cf1-4769-932f-b027e1e60363,3b91db1e-e278-4bb3-b622-700151d0a395,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MROPD","unit":null,"value":"70.0","category":"Electrical"}",70.0,,Electrical,MROPD
674b451a-8760-4fe8-a2d9-7984b98da299,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"SCCR","unit":null,"value":"10.0","category":"Electrical"}",10.0,,Electrical,SCCR
93c3cc9b-1e51-4c5e-a6cd-6b8dd6db5d84,3b91db1e-e278-4bb3-b622-700151d0a395,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical"}",460,,Electrical,Voltage
dfd91581-ae00-489c-9960-5e7788bcba00,3b91db1e-e278-4bb3-b622-700151d0a395,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
1f0597b8-2298-4bb8-98df-eaf250b7b0a3,3b91db1e-e278-4bb3-b622-700151d0a395,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
845f0fe5-6723-45bd-ab25-ca20956d83b6,3b91db1e-e278-4bb3-b622-700151d0a395,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,334","category":null}","2,334",LBS,,Weight
c51ac7d7-393c-4f51-8ed4-e96c9bc4011e,3b91db1e-e278-4bb3-b622-700151d0a395,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Basis of Design"}",DAIKIN,,Basis of Design,Manufacturer
c83e3a26-dc7f-424a-aef2-d5eb62e6a585,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DPSH15B","category":"Basis of Design"}",DPSH15B,,Basis of Design,Model
b6bbb2e7-01dd-4493-b2bd-bb3c1b4ac553,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"DISCONNECT SWITCH.","category":"Notes"}",DISCONNECT SWITCH.,,Notes,Note
7621d7a4-ef67-41bb-b3a8-bd8e18ea899f,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"OUTSIDE AIR TEMPERATURE SENSOR.","category":"Notes"}",OUTSIDE AIR TEMPERATURE SENSOR.,,Notes,Note
9b9aa38f-e26f-4e40-880a-760d7332661a,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"DIRTY FILTER ON/OFF SWITCH.","category":"Notes"}",DIRTY FILTER ON/OFF SWITCH.,,Notes,Note
af7333dd-1cc4-4a00-af4c-00c2846fb7cb,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"FIELD POWERED 115V GFI OUTLET.","category":"Notes"}",FIELD POWERED 115V GFI OUTLET.,,Notes,Note
3009aa85-d49d-4088-a8f2-d0c64f1e9986,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PHASE FAILURE MONITOR.","category":"Notes"}",PHASE FAILURE MONITOR.,,Notes,Note
f0f3cee3-d06d-40ca-84e7-82a73b9a9cdb,3b91db1e-e278-4bb3-b622-700151d0a395,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,ebbfbd4e-4b88-48b6-b0c5-59fb0db930b7,Air-Side,,,"{"kind":"flat","type":"Note","unit":null,"value":"AIRSIDE ECONOMIZER.","category":"Notes"}",AIRSIDE ECONOMIZER.,,Notes,Note
bb80bdb5-7f93-4c3a-8632-7a43278a8ad5,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"18 INCH ROOF CURB.","category":"Notes"}",18 INCH ROOF CURB.,,Notes,Note