package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,6876421d-0b9e-47d4-8117-590af182d4e4,5dadf30c-6a05-44a1-ac37-006e78235be3,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"UPPER LEVEL AND DRY WELL","category":null}",UPPER LEVEL AND DRY WELL,,,Serves
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,20628daa-e742-4438-bf82-5225e53363ec,5dadf30c-6a05-44a1-ac37-006e78235be3,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,a2ff3347-e87d-4f50-bce2-396bc2280651,5dadf30c-6a05-44a1-ac37-006e78235be3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"2,200","category":null}","2,200",CFM,,Airflow
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,429c2f06-eeab-4455-adf9-6da327161433,5dadf30c-6a05-44a1-ac37-006e78235be3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,ESP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,e4453f6e-66a0-4ee9-8324-7346d843abfe,5dadf30c-6a05-44a1-ac37-006e78235be3,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,363","category":null}","1,363",RPM,,Fan Speed
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,3088ea23-648d-49ad-9d48-86d6b1db3bac,5dadf30c-6a05-44a1-ac37-006e78235be3,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,37eaa571-20ec-4488-b539-3e7da3f8c949,5dadf30c-6a05-44a1-ac37-006e78235be3,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.50","category":"Motor"}",0.50,,Motor,BHP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,66ce87c2-01e8-4174-9655-5dc61dc6b9b0,5dadf30c-6a05-44a1-ac37-006e78235be3,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3/4","category":"Motor"}",3/4,,Motor,HP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,e5a0be8c-3553-4ed9-9868-6f192a221eed,5dadf30c-6a05-44a1-ac37-006e78235be3,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"10","category":"Motor"}",10,,Motor,FLA
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,2e0840aa-c923-412f-a7ba-e8ca160c69c6,5dadf30c-6a05-44a1-ac37-006e78235be3,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"12.5","category":"Motor"}",12.5,,Motor,MCA
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,bc98e769-93e3-4c87-9db3-2b7690844b5c,5dadf30c-6a05-44a1-ac37-006e78235be3,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Motor"}",20,,Motor,MOP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,efbdc9af-3f9a-4aab-9dd9-506270a5b872,5dadf30c-6a05-44a1-ac37-006e78235be3,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"VOLT/PH","unit":null,"value":"115/1","category":"Motor"}",115/1,,Motor,VOLT/PH
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,5b4b2375-6305-478d-a8d8-9dd3d05ab407,5dadf30c-6a05-44a1-ac37-006e78235be3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,1df16aea-89ec-43be-9f7e-1656f461859c,5dadf30c-6a05-44a1-ac37-006e78235be3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-140-VG","category":"Basis of Design"}",SQ-140-VG,,Basis of Design,Model
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,4cebafd6-872d-4959-94f2-0dc8b7f68de8,5dadf30c-6a05-44a1-ac37-006e78235be3,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,66c3fc64-9952-4a59-930c-40a8d468dccd,ECM,,,"{"kind":"flat","type":"Note","unit":null,"value":"ELECTRONICALLY COMMUTATED MOTOR WITH MOTOR MOUNTED POTENTIOMETER FOR BALANCING.","category":null}",ELECTRONICALLY COMMUTATED MOTOR WITH MOTOR MOUNTED POTENTIOMETER FOR BALANCING.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,86b446b2-3edf-4d2b-863b-d60c85bcc640,5dadf30c-6a05-44a1-ac37-006e78235be3,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Note","unit":null,"value":"ALUMINUM CONSTRUCTION.","category":null}",ALUMINUM CONSTRUCTION.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,2fa0a0c7-fd87-43b3-b287-6459a9043229,5dadf30c-6a05-44a1-ac37-006e78235be3,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"DISCONNECT SWITCH PROVIDED BY ELECTRICAL.","category":null}",DISCONNECT SWITCH PROVIDED BY ELECTRICAL.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,db1828df-322e-4456-b21e-47cc7e81ac8f,c2d5fb3c-49fc-4726-869b-6f0dccada262,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"UPPER LEVEL AND DRY WELL","category":null}",UPPER LEVEL AND DRY WELL,,,Serves
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,cd888c3c-8c6f-4d63-a50c-806355db4e90,c2d5fb3c-49fc-4726-869b-6f0dccada262,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,1a50eafb-a682-41d4-a9d5-ee7e59465ab6,c2d5fb3c-49fc-4726-869b-6f0dccada262,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"2,300","category":null}","2,300",CFM,,Airflow
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,b2d8169d-aa4e-4797-ae78-be9bd904a08e,c2d5fb3c-49fc-4726-869b-6f0dccada262,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,ESP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,c6640f5c-5b6f-4776-b518-999f66c31293,c2d5fb3c-49fc-4726-869b-6f0dccada262,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,451","category":null}","1,451",RPM,,Fan Speed
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,c4872fd2-c99b-4931-9719-3811a3a7716c,c2d5fb3c-49fc-4726-869b-6f0dccada262,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,47214281-89a3-4b8a-aad8-fe1cf0c78d28,c2d5fb3c-49fc-4726-869b-6f0dccada262,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.57","category":"Motor"}",0.57,,Motor,BHP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,6bd07c76-b8fe-43bb-801b-c8ff97644641,c2d5fb3c-49fc-4726-869b-6f0dccada262,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3/4","category":"Motor"}",3/4,,Motor,HP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,b0a1c9cb-2cbc-4b51-9849-a95bee4f9fcd,c2d5fb3c-49fc-4726-869b-6f0dccada262,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"10","category":"Motor"}",10,,Motor,FLA
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,37f2c289-5cfb-4b50-9436-39f5f5f8cffc,c2d5fb3c-49fc-4726-869b-6f0dccada262,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"12.5","category":"Motor"}",12.5,,Motor,MCA
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,236c5e64-65f5-4000-b534-37f4c46f22db,c2d5fb3c-49fc-4726-869b-6f0dccada262,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Motor"}",20,,Motor,MOP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,f7df4e2a-7c55-43ab-9d1c-f57b1445f684,c2d5fb3c-49fc-4726-869b-6f0dccada262,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"VOLT/PH","unit":null,"value":"115/1","category":"Motor"}",115/1,,Motor,VOLT/PH
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,41bba925-0113-4de9-af7e-b8f8de980ebc,c2d5fb3c-49fc-4726-869b-6f0dccada262,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,559f6a50-c167-4181-8492-86df379a1284,c2d5fb3c-49fc-4726-869b-6f0dccada262,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-140-VG","category":"Basis of Design"}",CUE-140-VG,,Basis of Design,Model
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,77561aaa-059a-4458-9272-1f7da401b388,c2d5fb3c-49fc-4726-869b-6f0dccada262,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,66c3fc64-9952-4a59-930c-40a8d468dccd,ECM,,,"{"kind":"flat","type":"Note","unit":null,"value":"ELECTRONICALLY COMMUTATED MOTOR WITH MOTOR MOUNTED POTENTIOMETER FOR BALANCING.","category":null}",ELECTRONICALLY COMMUTATED MOTOR WITH MOTOR MOUNTED POTENTIOMETER FOR BALANCING.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,1cdd35e3-50bf-4fbe-b3ad-2e65bd9eba14,c2d5fb3c-49fc-4726-869b-6f0dccada262,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Note","unit":null,"value":"ALUMINUM CONSTRUCTION.","category":null}",ALUMINUM CONSTRUCTION.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,e2a1653d-d93d-4807-9aa8-4834203c96fe,c2d5fb3c-49fc-4726-869b-6f0dccada262,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"DISCONNECT SWITCH PROVIDED BY ELECTRICAL.","category":null}",DISCONNECT SWITCH PROVIDED BY ELECTRICAL.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,2d267241-c5f5-43ae-9d02-d3461b889ca4,e196438a-9e95-4f7c-90df-6911158a8252,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"WET WELL","category":null}",WET WELL,,,Serves
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,674061e2-3b16-4fa2-a9b2-6cfcd35beab1,e196438a-9e95-4f7c-90df-6911158a8252,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"CENTRIFUGAL BACKWARD CURVED","category":null}",CENTRIFUGAL BACKWARD CURVED,,,Type
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,188fe7ce-e543-4cd2-a52d-7b6f244de2f3,e196438a-9e95-4f7c-90df-6911158a8252,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"7,200","category":null}","7,200",CFM,,Airflow
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,6a6ff822-51d6-4d86-a8b5-939a299fd405,e196438a-9e95-4f7c-90df-6911158a8252,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"1","category":null}",1,IN WC,,ESP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,09f5cc52-dc64-4fe7-9097-fd82de0c17be,e196438a-9e95-4f7c-90df-6911158a8252,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,568","category":null}","1,568",RPM,,Fan Speed
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,b7358040-81b6-4643-b763-eac0f1ddc4a0,e196438a-9e95-4f7c-90df-6911158a8252,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,0c1ce7d9-e848-4b06-a0c2-04700b624e49,e196438a-9e95-4f7c-90df-6911158a8252,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"4.00","category":"Motor"}",4.00,,Motor,BHP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,275580f8-fe2e-4ef2-b81f-925189978ef5,e196438a-9e95-4f7c-90df-6911158a8252,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"7 1/2","category":"Motor"}",7 1/2,,Motor,HP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,a44a75dc-101f-4ebb-a682-420e35a2f55b,e196438a-9e95-4f7c-90df-6911158a8252,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"11","category":"Motor"}",11,,Motor,FLA
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,21788112-6d8c-4e4d-81f9-9bd066857367,e196438a-9e95-4f7c-90df-6911158a8252,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"13.8","category":"Motor"}",13.8,,Motor,MCA
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,b5021e1a-86ee-45d1-995d-a30cdf681071,e196438a-9e95-4f7c-90df-6911158a8252,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Motor"}",20,,Motor,MOP
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,d5aa85d1-9e35-4d76-a9b1-c553952454a1,e196438a-9e95-4f7c-90df-6911158a8252,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"VOLT/PH","unit":null,"value":"460/3","category":"Motor"}",460/3,,Motor,VOLT/PH
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,968c0a14-4f3c-4ff2-ba0a-942f38ac3a3d,e196438a-9e95-4f7c-90df-6911158a8252,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,bcf6cf63-edc0-49b0-99de-4e663e341041,e196438a-9e95-4f7c-90df-6911158a8252,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCSW-FRP-22","category":"Basis of Design"}",BCSW-FRP-22,,Basis of Design,Model
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,a0ae0626-96b9-4900-af08-542918c0dd9e,e196438a-9e95-4f7c-90df-6911158a8252,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,756cfe7a-e9d1-4e86-81da-956fa1d9e3f7,Explosion Proof,,,"{"kind":"flat","type":"Note","unit":null,"value":"AMCA SPARK TYPE A CONSTRUCTION WITH EXPLOSION PROOF MOTOR.","category":null}",AMCA SPARK TYPE A CONSTRUCTION WITH EXPLOSION PROOF MOTOR.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,e7830c82-b85c-441e-91fb-0f4ee2835e6a,e196438a-9e95-4f7c-90df-6911158a8252,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"FIBERGLASS REINFORCED PLASTIC.","category":null}",FIBERGLASS REINFORCED PLASTIC.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,1ebc92b7-5834-48d8-a39f-6f194e70af36,e196438a-9e95-4f7c-90df-6911158a8252,9a38d0f2-f0f6-4523-b6ee-3e5b9444a63e,Motor Enclosure,756cfe7a-e9d1-4e86-81da-956fa1d9e3f7,Explosion Proof,,,"{"kind":"flat","type":"Note","unit":null,"value":"EXPLOSION PROOF MOTOR.","category":null}",EXPLOSION PROOF MOTOR.,,,Note
e0d9fb01-4682-49a7-a1d2-fc81261bf59e,cb72567a-1174-4a5b-bc91-cba037d70480,e196438a-9e95-4f7c-90df-6911158a8252,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"DISCONNECT SWITCH PROVIDED BY ELECTRICAL.","category":null}",DISCONNECT SWITCH PROVIDED BY ELECTRICAL.,,,Note
e4a728ec-94ce-4b80-9302-740240a14954,401ce4d1-635f-462e-8a3a-4ddda16d0aae,e433d162-58c4-41b1-8f3a-1c61cd7714a9,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Serves","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Serves
e4a728ec-94ce-4b80-9302-740240a14954,027e57e7-8e0a-4e17-8707-dfaba6e572dd,e433d162-58c4-41b1-8f3a-1c61cd7714a9,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"LOUVERED FACE SUPPLY","category":null}",LOUVERED FACE SUPPLY,,,Description
e4a728ec-94ce-4b80-9302-740240a14954,a20ed894-7785-44ab-ba87-2ae3c38edb7f,e433d162-58c4-41b1-8f3a-1c61cd7714a9,,,,,73fa41c3-e92f-ca80-602c-933f63149d52,Degrees,"{"kind":"flat","type":"Deflection","unit":"°","value":"DOUBLE 45","category":"Face Type"}",DOUBLE 45,°,Face Type,Deflection
e4a728ec-94ce-4b80-9302-740240a14954,d0d3181d-4ad3-4728-821f-d111b8417b69,e433d162-58c4-41b1-8f3a-1c61cd7714a9,d8154ebd-4c98-4468-8438-6e2c841dfc03,Blade Spacing,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Blade Spacing","unit":"in","value":"3/4","category":"Face Type"}",3/4,in,Face Type,Blade Spacing
e4a728ec-94ce-4b80-9302-740240a14954,f032533c-b0ff-45a3-8f7b-af7d5080e455,e433d162-58c4-41b1-8f3a-1c61cd7714a9,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"25","category":null}",25,,,Max NC
e4a728ec-94ce-4b80-9302-740240a14954,359d46de-3736-419e-8557-93c310da9c4e,e433d162-58c4-41b1-8f3a-1c61cd7714a9,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
e4a728ec-94ce-4b80-9302-740240a14954,d98aa6d5-e586-434f-8893-6590b56a9aa7,e433d162-58c4-41b1-8f3a-1c61cd7714a9,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
e4a728ec-94ce-4b80-9302-740240a14954,e22f42d3-6a2a-413e-a53d-18dd107efc95,e433d162-58c4-41b1-8f3a-1c61cd7714a9,68197cd8-121a-47ad-b783-3aa544f0f37a,Frame Type,,,,,"{"kind":"flat","type":"Frame Type","unit":null,"value":"SEE NOTES","category":null}",SEE NOTES,,,Frame Type
e4a728ec-94ce-4b80-9302-740240a14954,56512fe3-78e9-45df-8737-0987ad7b56c6,e433d162-58c4-41b1-8f3a-1c61cd7714a9,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"VARIES","category":null}",VARIES,,,Face Size
e4a728ec-94ce-4b80-9302-740240a14954,493002b7-5f1a-4756-8536-c42880beabb6,e433d162-58c4-41b1-8f3a-1c61cd7714a9,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"SEE PLANS","category":null}",SEE PLANS,,,Neck Size
e4a728ec-94ce-4b80-9302-740240a14954,051c8c19-3b1a-4f16-b906-7af9c37aade0,e433d162-58c4-41b1-8f3a-1c61cd7714a9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":"Basis of Design"}",PRICE,,Basis of Design,Manufacturer
e4a728ec-94ce-4b80-9302-740240a14954,6d2b055c-762f-4a77-9db9-08f5a9cdf323,e433d162-58c4-41b1-8f3a-1c61cd7714a9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"620DAL/S","category":"Basis of Design"}",620DAL/S,,Basis of Design,Model
e4a728ec-94ce-4b80-9302-740240a14954,667dea03-f01e-4b7b-ac09-ed54a73cc6d9,e433d162-58c4-41b1-8f3a-1c61cd7714a9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
e4a728ec-94ce-4b80-9302-740240a14954,dd545390-f368-42fe-8e0e-0d6ae01ad347,06eae03d-3534-4e8f-acb7-b793a90503c6,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"RETURN","category":null}",RETURN,,,Serves
e4a728ec-94ce-4b80-9302-740240a14954,06d4f759-edac-4c8a-8362-26d7408e4ddd,06eae03d-3534-4e8f-acb7-b793a90503c6,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"LOUVERED FACE RETURN","category":null}",LOUVERED FACE RETURN,,,Description
e4a728ec-94ce-4b80-9302-740240a14954,879d73bb-7e41-4a02-90c7-4bdf444c1c66,06eae03d-3534-4e8f-acb7-b793a90503c6,,,,,73fa41c3-e92f-ca80-602c-933f63149d52,Degrees,"{"kind":"flat","type":"Deflection","unit":"°","value":"45","category":"Face Type"}",45,°,Face Type,Deflection
e4a728ec-94ce-4b80-9302-740240a14954,b0a2cf70-22b2-4890-954d-80ea3ae4efcc,06eae03d-3534-4e8f-acb7-b793a90503c6,d8154ebd-4c98-4468-8438-6e2c841dfc03,Blade Spacing,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Blade Spacing","unit":"in","value":"3/4","category":"Face Type"}",3/4,in,Face Type,Blade Spacing
e4a728ec-94ce-4b80-9302-740240a14954,15ea3af9-589a-46ad-a2d9-e4793f37491a,06eae03d-3534-4e8f-acb7-b793a90503c6,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"25","category":null}",25,,,Max NC
e4a728ec-94ce-4b80-9302-740240a14954,01fd1d15-2baf-4540-9253-c9361c0089bc,06eae03d-3534-4e8f-acb7-b793a90503c6,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
e4a728ec-94ce-4b80-9302-740240a14954,eea822ce-3c0d-46a5-9118-62449a33e7d1,06eae03d-3534-4e8f-acb7-b793a90503c6,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
e4a728ec-94ce-4b80-9302-740240a14954,f0f3fef1-937b-4f88-b899-0d8a4027a96f,06eae03d-3534-4e8f-acb7-b793a90503c6,68197cd8-121a-47ad-b783-3aa544f0f37a,Frame Type,,,,,"{"kind":"flat","type":"Frame Type","unit":null,"value":"SEE NOTES","category":null}",SEE NOTES,,,Frame Type
e4a728ec-94ce-4b80-9302-740240a14954,eadad560-4820-47ae-b94d-4c02dbe387a4,06eae03d-3534-4e8f-acb7-b793a90503c6,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"VARIES","category":null}",VARIES,,,Face Size
e4a728ec-94ce-4b80-9302-740240a14954,5d8cd332-50f6-42c7-8621-f66320989510,06eae03d-3534-4e8f-acb7-b793a90503c6,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"SEE PLANS","category":null}",SEE PLANS,,,Neck Size
e4a728ec-94ce-4b80-9302-740240a14954,3840a57d-4136-4035-95e8-bb96e1e3cc8c,06eae03d-3534-4e8f-acb7-b793a90503c6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":"Basis of Design"}",PRICE,,Basis of Design,Manufacturer
e4a728ec-94ce-4b80-9302-740240a14954,5e618050-f994-4848-9a4b-4fee4f92a929,06eae03d-3534-4e8f-acb7-b793a90503c6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"630DAL/L","category":"Basis of Design"}",630DAL/L,,Basis of Design,Model
e4a728ec-94ce-4b80-9302-740240a14954,72edc9e2-aeb3-412e-b210-7ac88e14100e,06eae03d-3534-4e8f-acb7-b793a90503c6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
e4a728ec-94ce-4b80-9302-740240a14954,8d7d216b-dce2-4960-9cf7-f6787e1c528b,f9bf4919-fb54-47fe-9889-afdc93f7e993,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,Serves
e4a728ec-94ce-4b80-9302-740240a14954,787ac4bc-71b3-4fa3-b3d6-66156fc91be9,f9bf4919-fb54-47fe-9889-afdc93f7e993,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"LOUVERED FACE EXHAUST","category":null}",LOUVERED FACE EXHAUST,,,Description
e4a728ec-94ce-4b80-9302-740240a14954,70d96103-5205-405f-9875-2329f5e07999,f9bf4919-fb54-47fe-9889-afdc93f7e993,3306227f-4b81-458c-b5ac-21f92023bd8f,Air Spread,,,73fa41c3-e92f-ca80-602c-933f63149d52,Degrees,"{"kind":"flat","type":"Deflection","unit":"°","value":"0","category":"Face Type"}",0,°,Face Type,Deflection
e4a728ec-94ce-4b80-9302-740240a14954,c6b0f296-f382-42be-967e-da9a075bca55,f9bf4919-fb54-47fe-9889-afdc93f7e993,d8154ebd-4c98-4468-8438-6e2c841dfc03,Blade Spacing,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Blade Spacing","unit":"in","value":"3/4","category":"Face Type"}",3/4,in,Face Type,Blade Spacing
e4a728ec-94ce-4b80-9302-740240a14954,3ac4061d-54b8-4d17-91f6-07856f5dfb38,f9bf4919-fb54-47fe-9889-afdc93f7e993,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"25","category":null}",25,,,Max NC
e4a728ec-94ce-4b80-9302-740240a14954,301194b3-ed99-410a-9d0b-9546737d628e,f9bf4919-fb54-47fe-9889-afdc93f7e993,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
e4a728ec-94ce-4b80-9302-740240a14954,5a6c4026-01b9-4512-8f48-0b4d4c013ca4,f9bf4919-fb54-47fe-9889-afdc93f7e993,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
e4a728ec-94ce-4b80-9302-740240a14954,89328fa1-ffbb-49c8-aa8f-575cb731487f,f9bf4919-fb54-47fe-9889-afdc93f7e993,68197cd8-121a-47ad-b783-3aa544f0f37a,Frame Type,,,,,"{"kind":"flat","type":"Frame Type","unit":null,"value":"SEE NOTES","category":null}",SEE NOTES,,,Frame Type
e4a728ec-94ce-4b80-9302-740240a14954,509db63e-e408-4163-84e6-04d4c7e9316b,f9bf4919-fb54-47fe-9889-afdc93f7e993,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"VARIES","category":null}",VARIES,,,Face Size
e4a728ec-94ce-4b80-9302-740240a14954,c8b012e7-3d22-42e0-9fcb-32c632e4adf3,f9bf4919-fb54-47fe-9889-afdc93f7e993,,,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"SEE PLANS","category":null}",SEE PLANS,,,Neck Size
e4a728ec-94ce-4b80-9302-740240a14954,c0d4e4a5-000f-4f94-9212-1efdc2cc0ec7,f9bf4919-fb54-47fe-9889-afdc93f7e993,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":"Basis of Design"}",PRICE,,Basis of Design,Manufacturer
e4a728ec-94ce-4b80-9302-740240a14954,51004067-1f96-4a29-acad-a06c1fc122af,f9bf4919-fb54-47fe-9889-afdc93f7e993,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"610Z","category":"Basis of Design"}",610Z,,Basis of Design,Model
e4a728ec-94ce-4b80-9302-740240a14954,62d2cef2-39af-4bb0-8d27-cb4a5c9ec0e9,f9bf4919-fb54-47fe-9889-afdc93f7e993,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,45e10417-f1d4-4650-953c-4e3b3925fcb0,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ELECTRICAL ROOM","category":null}",ELECTRICAL ROOM,,,Area Served
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,295b6bb1-fbbd-44c7-91cd-2a6140af1a11,3b91db1e-e278-4bb3-b622-700151d0a395,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply","unit":"CFM","value":"5,500","category":"Fan"}","5,500",CFM,Fan,Supply
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,55a592f0-f76a-4d56-b464-1aca3ef2c880,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside","unit":"CFM","value":"0","category":"Fan"}",0,CFM,Fan,Outside
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,3b9db2d5-fa24-4ee6-9b86-ac5b1bf79282,3b91db1e-e278-4bb3-b622-700151d0a395,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WC.","value":"0.50","category":"Fan"}",0.50,IN.WC.,Fan,ESP
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,294ca78c-77e0-40a7-8070-50555d20fa9c,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Operating","unit":"BHP","value":"2.1","category":"Fan"}",2.1,BHP,Fan,Operating
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,7048f1bd-104a-4ae3-8a46-e02d946e740a,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"4.3","category":"Fan"}",4.3,HP,Fan,Motor
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,89aa5451-ade1-4240-aee9-4bc14fda20a1,3b91db1e-e278-4bb3-b622-700151d0a395,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig Type","unit":null,"value":"R32","category":"DX Cooling"}",R32,,DX Cooling,Refrig Type
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,67418d5b-35a0-4ae4-90ef-a851f06a489c,3b91db1e-e278-4bb3-b622-700151d0a395,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.6","category":"DX Cooling"}",11.6,,DX Cooling,EER
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,05647b38-9a8e-4200-98a4-532662c6fca9,3b91db1e-e278-4bb3-b622-700151d0a395,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"20.9","category":"DX Cooling"}",20.9,,DX Cooling,IEER
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,740d4114-dd79-4a21-a752-28d23f5d36c2,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"EAT (DB)","unit":"F","value":"85","category":"DX Cooling"}",85,F,DX Cooling,EAT (DB)
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,ab862fcf-2d8f-4b8a-bdde-0a5cf52ec9bd,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"EAT (WB)","unit":"F","value":"71","category":"DX Cooling"}",71,F,DX Cooling,EAT (WB)
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,fced28b9-f481-44e8-bb3b-21b363380cba,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"LAT (DB)","unit":"F","value":"60.3","category":"DX Cooling"}",60.3,F,DX Cooling,LAT (DB)
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,b9524142-4a44-4d19-b7bc-996cc32828d1,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"LAT (WB)","unit":"F","value":"60.1","category":"DX Cooling"}",60.1,F,DX Cooling,LAT (WB)
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,ec115901-5836-4054-bf71-0ecdc028b3db,3b91db1e-e278-4bb3-b622-700151d0a395,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"195.0","category":"DX Cooling"}",195.0,MBH,DX Cooling,Total Capacity
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,82152a3d-0e8b-4ff9-a605-b1ce2cccce7f,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"139.5","category":"DX Cooling"}",139.5,MBH,DX Cooling,Sensible Capacity
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,a555c69f-ad1d-4454-89ee-ef81d8710ce2,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Capacity Basis","unit":null,"value":"45 DB F","category":"Heating"}",45 DB F,,Heating,Capacity Basis
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,8d8001e6-fb89-4087-836e-a3f59022a146,3b91db1e-e278-4bb3-b622-700151d0a395,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,55f2c1bc-b4a8-4229-8d50-078b73e9b08e,Heat Pump,,,"{"kind":"flat","type":"Heating Type","unit":null,"value":"HEAT PUMP","category":"Heating"}",HEAT PUMP,,Heating,Heating Type
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,7d894fc9-b097-4be7-9848-9a2fb33f9c59,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"EAT","unit":"DB F","value":"45","category":"Heating"}",45,DB F,Heating,EAT
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,9eccb8f2-f719-499b-b316-c5619e466eb9,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"LAT","unit":"DB F","value":"65.3","category":"Heating"}",65.3,DB F,Heating,LAT
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,9139ce5a-3156-4350-941c-fdbd790dbfa6,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"126.0","category":"Heating"}",126.0,MBH,Heating,Total Capacity
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,fcba2afb-895f-4f1b-a98b-32684144ba41,3b91db1e-e278-4bb3-b622-700151d0a395,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PLEATED","category":"Filter"}",PLEATED,,Filter,Type
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,fd85a0ed-202e-4c30-b401-fb486537d44d,3b91db1e-e278-4bb3-b622-700151d0a395,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"MERV","unit":null,"value":"8","category":"Filter"}",8,,Filter,MERV
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,279f97f8-3a43-4d82-96fe-cce2216fddd4,3b91db1e-e278-4bb3-b622-700151d0a395,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"IN","value":"2","category":"Filter"}",2,IN,Filter,Thickness
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,7cfd1178-9429-47f7-9255-4ef7af3264a4,3b91db1e-e278-4bb3-b622-700151d0a395,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"39","category":"Electrical"}",39,,Electrical,FLA
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,476fd8c6-3c9e-4520-a947-91064d69cb2f,3b91db1e-e278-4bb3-b622-700151d0a395,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"46.7","category":"Electrical"}",46.7,,Electrical,MCA
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,e384fc12-3cf1-4769-932f-b027e1e60363,3b91db1e-e278-4bb3-b622-700151d0a395,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MROPD","unit":null,"value":"70.0","category":"Electrical"}",70.0,,Electrical,MROPD
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,674b451a-8760-4fe8-a2d9-7984b98da299,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"SCCR","unit":null,"value":"10.0","category":"Electrical"}",10.0,,Electrical,SCCR
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,93c3cc9b-1e51-4c5e-a6cd-6b8dd6db5d84,3b91db1e-e278-4bb3-b622-700151d0a395,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical"}",460,,Electrical,Voltage
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,dfd91581-ae00-489c-9960-5e7788bcba00,3b91db1e-e278-4bb3-b622-700151d0a395,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,1f0597b8-2298-4bb8-98df-eaf250b7b0a3,3b91db1e-e278-4bb3-b622-700151d0a395,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,845f0fe5-6723-45bd-ab25-ca20956d83b6,3b91db1e-e278-4bb3-b622-700151d0a395,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,334","category":null}","2,334",LBS,,Weight
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,c51ac7d7-393c-4f51-8ed4-e96c9bc4011e,3b91db1e-e278-4bb3-b622-700151d0a395,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Basis of Design"}",DAIKIN,,Basis of Design,Manufacturer
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,c83e3a26-dc7f-424a-aef2-d5eb62e6a585,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DPSH15B","category":"Basis of Design"}",DPSH15B,,Basis of Design,Model
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,b6bbb2e7-01dd-4493-b2bd-bb3c1b4ac553,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"DISCONNECT SWITCH.","category":"Notes"}",DISCONNECT SWITCH.,,Notes,Note
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,7621d7a4-ef67-41bb-b3a8-bd8e18ea899f,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"OUTSIDE AIR TEMPERATURE SENSOR.","category":"Notes"}",OUTSIDE AIR TEMPERATURE SENSOR.,,Notes,Note
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,9b9aa38f-e26f-4e40-880a-760d7332661a,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"DIRTY FILTER ON/OFF SWITCH.","category":"Notes"}",DIRTY FILTER ON/OFF SWITCH.,,Notes,Note
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,af7333dd-1cc4-4a00-af4c-00c2846fb7cb,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"FIELD POWERED 115V GFI OUTLET.","category":"Notes"}",FIELD POWERED 115V GFI OUTLET.,,Notes,Note
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,3009aa85-d49d-4088-a8f2-d0c64f1e9986,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PHASE FAILURE MONITOR.","category":"Notes"}",PHASE FAILURE MONITOR.,,Notes,Note
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,f0f3cee3-d06d-40ca-84e7-82a73b9a9cdb,3b91db1e-e278-4bb3-b622-700151d0a395,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,ebbfbd4e-4b88-48b6-b0c5-59fb0db930b7,Air-Side,,,"{"kind":"flat","type":"Note","unit":null,"value":"AIRSIDE ECONOMIZER.","category":"Notes"}",AIRSIDE ECONOMIZER.,,Notes,Note
b5725bdb-7b99-4490-b8f0-14a0ba3c1167,bb80bdb5-7f93-4c3a-8632-7a43278a8ad5,3b91db1e-e278-4bb3-b622-700151d0a395,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"18 INCH ROOF CURB.","category":"Notes"}",18 INCH ROOF CURB.,,Notes,Note
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,1a5a59d3-3356-42b2-a2b5-c3a05add4e5d,c40bd96d-3285-4161-a4c7-f1568dbf47c3,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"UPPER LEVEL","category":null}",UPPER LEVEL,,,Location
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,3c2afce4-33fe-43d3-8b86-79eb77ce96fa,c40bd96d-3285-4161-a4c7-f1568dbf47c3,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HORIZONTAL, FAN FORCED","category":null}","HORIZONTAL, FAN FORCED",,,Type
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,21cbc295-7d75-48dc-ab59-38e30c59991f,c40bd96d-3285-4161-a4c7-f1568dbf47c3,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"10","category":null}",10,KW,,Capacity
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,99a73e68-556a-4c3f-82f4-042d8b4a9c6a,c40bd96d-3285-4161-a4c7-f1568dbf47c3,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"20","category":null}",20,FT,,Throw
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,04c24f96-e744-441a-8e34-dbd6e8a5365f,c40bd96d-3285-4161-a4c7-f1568dbf47c3,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temp. Rise","unit":"°F","value":"38","category":null}",38,°F,,Temp. Rise
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,78ed821b-49b0-4643-be15-8657a4cbd1cb,c40bd96d-3285-4161-a4c7-f1568dbf47c3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"830","category":"Fan"}",830,CFM,Fan,Airflow
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,9ba6d766-d90c-4189-941b-c5e0d81e15c5,c40bd96d-3285-4161-a4c7-f1568dbf47c3,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan"}",1/15,HP,Fan,HP
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,6a6aa0ae-4ab4-4905-bbe3-36c7d55e09c3,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Volt/Ph","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,Volt/Ph
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,861c0000-a562-4a3e-b902-11ff9951d747,c40bd96d-3285-4161-a4c7-f1568dbf47c3,dad18d76-1ac5-4a23-a4b5-ef09d3580618,Mounting Height,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Mounting Height","unit":"FT","value":"8","category":null}",8,FT,,Mounting Height
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,97647d71-8009-4e52-b2df-d4393d01876a,c40bd96d-3285-4161-a4c7-f1568dbf47c3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"67","category":null}",67,LBS,,Weight
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,5f1f7b44-c550-46ca-8e2f-16fdc0a030f5,c40bd96d-3285-4161-a4c7-f1568dbf47c3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MODINE","category":"Basis of Design"}",MODINE,,Basis of Design,Manufacturer
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,9679f62a-6dc7-4309-9e73-ddae6b24756b,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HER SERIES","category":"Basis of Design"}",HER SERIES,,Basis of Design,Model
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,df30da40-4b3e-4d1b-99bc-4114264968ee,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"WALL MOUNTING BRACKET (WMK).","category":"Notes"}",WALL MOUNTING BRACKET (WMK).,,Notes,Note 1
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,1456a2a6-b4c4-4921-93de-cc9d452aaeee,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"TRANSFORMER AND INTEGRAL THERMOSTAT SET AT 45°F (ADJ).","category":"Notes"}",TRANSFORMER AND INTEGRAL THERMOSTAT SET AT 45°F (ADJ).,,Notes,Note 2
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,f2eef61b-1594-4c8f-88f1-49b4f34af85d,c40bd96d-3285-4161-a4c7-f1568dbf47c3,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DISCONNECT SWITCH.","category":"Notes"}",DISCONNECT SWITCH.,,Notes,Note 3
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,edfe1356-9fa3-4be7-805b-95236e24c946,0f36455e-faff-415f-9864-0b3dfa1c13a1,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"DRY WELL","category":null}",DRY WELL,,,Location
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,c85a72e2-b5c5-4708-a9a5-b2e891f1223e,0f36455e-faff-415f-9864-0b3dfa1c13a1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HORIZONTAL, FAN FORCED","category":null}","HORIZONTAL, FAN FORCED",,,Type
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,56031636-004c-464b-a633-eaf99e9e7b7a,0f36455e-faff-415f-9864-0b3dfa1c13a1,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"15","category":null}",15,KW,,Capacity
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,fb99e274-2210-4f84-9176-76264fea0558,0f36455e-faff-415f-9864-0b3dfa1c13a1,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"20","category":null}",20,FT,,Throw
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,e32c554e-5d79-45e9-9ce3-73779ad45e5a,0f36455e-faff-415f-9864-0b3dfa1c13a1,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temp. Rise","unit":"°F","value":"57","category":null}",57,°F,,Temp. Rise
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,70a8f32e-281f-4a03-b18b-b6ccd064dbfd,0f36455e-faff-415f-9864-0b3dfa1c13a1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"830","category":"Fan"}",830,CFM,Fan,Airflow
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,71e7da39-4736-4a5e-8132-7af3f0c33faa,0f36455e-faff-415f-9864-0b3dfa1c13a1,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan"}",1/15,HP,Fan,HP
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,48a9c6a8-8e2f-4b79-a53c-e1ae1c0c29d3,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Volt/Ph","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,Volt/Ph
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,7e8f700e-88e1-4706-b99f-81a2a9cb8424,0f36455e-faff-415f-9864-0b3dfa1c13a1,dad18d76-1ac5-4a23-a4b5-ef09d3580618,Mounting Height,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Mounting Height","unit":"FT","value":"8","category":null}",8,FT,,Mounting Height
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,b7d114eb-16bf-4afb-83d9-e6d044070a0b,0f36455e-faff-415f-9864-0b3dfa1c13a1,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"74","category":null}",74,LBS,,Weight
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,b56cd67d-5009-4623-bf89-f4b0c5b9a38e,0f36455e-faff-415f-9864-0b3dfa1c13a1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MODINE","category":"Basis of Design"}",MODINE,,Basis of Design,Manufacturer
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,64ab3e28-899d-4423-a2b9-e5f0d9553569,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HER SERIES","category":"Basis of Design"}",HER SERIES,,Basis of Design,Model
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,66952cea-a895-46e7-ab39-d8002e90074e,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"WALL MOUNTING BRACKET (WMK).","category":"Notes"}",WALL MOUNTING BRACKET (WMK).,,Notes,Note 1
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,1d00e52b-aad7-4026-a4d2-cdb2b92e48e5,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"TRANSFORMER AND INTEGRAL THERMOSTAT SET AT 45°F (ADJ).","category":"Notes"}",TRANSFORMER AND INTEGRAL THERMOSTAT SET AT 45°F (ADJ).,,Notes,Note 2
3cc48edb-dcae-4133-b840-2fe5f47b3e2f,66afc121-6331-4924-a79e-682082ea0dd9,0f36455e-faff-415f-9864-0b3dfa1c13a1,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DISCONNECT SWITCH.","category":"Notes"}",DISCONNECT SWITCH.,,Notes,Note 3
be948e36-8e04-4ac9-b4de-33e2c381afad,50638243-1071-414e-b3c8-731ec3f25cdb,fda50f96-baa1-4d12-95f4-cf12493a8b64,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"DRY WELL OUTSIDE AIR","category":null}",DRY WELL OUTSIDE AIR,,,Service
be948e36-8e04-4ac9-b4de-33e2c381afad,09266bcc-d006-4f2a-9782-1df321c1fa18,fda50f96-baa1-4d12-95f4-cf12493a8b64,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,200","category":"Performance"}","2,200",CFM,Performance,CFM
be948e36-8e04-4ac9-b4de-33e2c381afad,17dfcb01-65fe-4ca1-b9be-9fa6449fbfad,fda50f96-baa1-4d12-95f4-cf12493a8b64,6aa2b35f-671f-4905-a1b8-0c05ecd67514,Velocity,,,,,"{"kind":"flat","type":"Velocity","unit":"FT/MIN","value":"523","category":"Performance"}",523,FT/MIN,Performance,Velocity
be948e36-8e04-4ac9-b4de-33e2c381afad,09a4b814-d3b5-45cc-acba-160030c50522,fda50f96-baa1-4d12-95f4-cf12493a8b64,,,,,,,"{"kind":"flat","type":"Pressure Loss","unit":"IN WC","value":"0.04","category":"Performance"}",0.04,IN WC,Performance,Pressure Loss
be948e36-8e04-4ac9-b4de-33e2c381afad,0eeb69ee-b1ef-4b76-80f5-20ae1e26b856,fda50f96-baa1-4d12-95f4-cf12493a8b64,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Free Area","unit":"SF","value":"4.2","category":"Performance"}",4.2,SF,Performance,Free Area
be948e36-8e04-4ac9-b4de-33e2c381afad,83f978ea-561a-4ca4-b0b2-d82f96aae795,fda50f96-baa1-4d12-95f4-cf12493a8b64,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"48","category":"Dimensions"}",48,IN,Dimensions,Width
be948e36-8e04-4ac9-b4de-33e2c381afad,fbdd5727-4023-410e-b633-f40b8826527f,fda50f96-baa1-4d12-95f4-cf12493a8b64,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"32","category":"Dimensions"}",32,IN,Dimensions,Height
be948e36-8e04-4ac9-b4de-33e2c381afad,34516133-3dae-4bf2-b277-39de1d1daffe,fda50f96-baa1-4d12-95f4-cf12493a8b64,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
be948e36-8e04-4ac9-b4de-33e2c381afad,d50ee062-2368-4e5b-be21-23f5939bc6f3,fda50f96-baa1-4d12-95f4-cf12493a8b64,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"EHH-501","category":"Basis of Design"}",EHH-501,,Basis of Design,Model
be948e36-8e04-4ac9-b4de-33e2c381afad,39fc7c37-baf6-4d83-9b62-02ca0c81c9a1,fda50f96-baa1-4d12-95f4-cf12493a8b64,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"REMOVABLE STAINLESS STEEL WIRE MESH BIRD SCREEN.","category":"Notes"}",REMOVABLE STAINLESS STEEL WIRE MESH BIRD SCREEN.,,Notes,Note 1
be948e36-8e04-4ac9-b4de-33e2c381afad,ef8fb336-7048-46c4-826b-aa3920cca483,fda50f96-baa1-4d12-95f4-cf12493a8b64,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"CORROSION RESISTANT 3-COAT (70%) KYNAR.","category":"Notes"}",CORROSION RESISTANT 3-COAT (70%) KYNAR.,,Notes,Note 2
be948e36-8e04-4ac9-b4de-33e2c381afad,fd760cf3-1e10-446f-9eef-f31c2a60ed17,fda50f96-baa1-4d12-95f4-cf12493a8b64,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"REFER TO ARCHITECTURAL SHEETS FOR EXACT LOCATION AND MOUNTING HEIGHTS.","category":"Notes"}",REFER TO ARCHITECTURAL SHEETS FOR EXACT LOCATION AND MOUNTING HEIGHTS.,,Notes,Note 3
be948e36-8e04-4ac9-b4de-33e2c381afad,b82b066d-229f-47d7-a320-c691b69cc7d8,fda50f96-baa1-4d12-95f4-cf12493a8b64,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"MOTORIZED DAMPER.","category":"Notes"}",MOTORIZED DAMPER.,,Notes,Note 4