spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6c38a16c-d98b-45dd-ae55-9a8793f2646c,2564200f-0163-44c4-8be0-8e0c565bc344,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"10","category":null}",10,FT,,Impellar Diameter
a1a2b0ea-81d8-493c-87d0-7184345edfb7,2564200f-0163-44c4-8be0-8e0c565bc344,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"14,985","category":null}","14,985",,,Airflow
21484ebb-779c-401f-8263-9c57e2a185ad,2564200f-0163-44c4-8be0-8e0c565bc344,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"51","category":null}",51,,,RPM
0b43526e-d5e9-455f-9a08-289b8809e2b1,2564200f-0163-44c4-8be0-8e0c565bc344,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
942e5b4e-f144-4914-b111-55895e85178a,2564200f-0163-44c4-8be0-8e0c565bc344,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
d315bfb8-0e47-46d8-b7d3-424c11514ead,2564200f-0163-44c4-8be0-8e0c565bc344,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"77","category":null}",77,LBS,,Weight
41d1311b-3c65-4c97-b7d2-d34b7603195c,2564200f-0163-44c4-8be0-8e0c565bc344,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
80d2304d-2728-4267-9fa8-31a544de4524,d7986203-e104-4fc2-bd2e-a6b037a48a50,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"10","category":null}",10,FT,,Impellar Diameter
e74c7bfd-177f-49e6-a0f7-32502b4964b7,d7986203-e104-4fc2-bd2e-a6b037a48a50,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"14,985","category":null}","14,985",,,Airflow
e3c8431c-ac84-40fc-a19c-59def0a6ff7c,d7986203-e104-4fc2-bd2e-a6b037a48a50,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"51","category":null}",51,,,RPM
732a1710-0526-444e-8229-aaaa0969a477,d7986203-e104-4fc2-bd2e-a6b037a48a50,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
e05d361c-7ca2-4a11-86e6-ca24f8b05909,d7986203-e104-4fc2-bd2e-a6b037a48a50,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
a59e6962-8657-4d31-85cb-5acbbfd05f46,d7986203-e104-4fc2-bd2e-a6b037a48a50,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"77","category":null}",77,LBS,,Weight
26efcd50-b72b-4d38-99d4-70d54dd671ac,d7986203-e104-4fc2-bd2e-a6b037a48a50,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
0568e2a0-fb7d-499a-8d91-3872df555933,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"10","category":null}",10,FT,,Impellar Diameter
159ca07b-9f67-4340-a697-ded5ec265ae2,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"14,985","category":null}","14,985",,,Airflow
0dae3ad7-92a4-489c-9a9a-630e6639054e,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"51","category":null}",51,,,RPM
e765d95c-fc23-48c1-af6a-2a719a19f2b2,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
e06075a9-bad8-4990-8bf2-345ab1461fda,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
c4534a77-b250-4cde-8ed8-20d49e794c2a,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"77","category":null}",77,LBS,,Weight
02986123-7a05-40be-84b4-9b2b19f5d4c8,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
c62d18a9-c1a0-4991-9b7b-fb4ba808f1f0,899c164a-3d53-49b2-97f9-561e551e6cb6,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"14","category":null}",14,FT,,Impellar Diameter
c3c7a9bc-1e7d-4440-9a01-934fa085512c,899c164a-3d53-49b2-97f9-561e551e6cb6,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"22,713","category":null}","22,713",,,Airflow
302846e7-238b-42fd-9b57-041a5a727a96,899c164a-3d53-49b2-97f9-561e551e6cb6,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"32","category":null}",32,,,RPM
5061f305-dea0-4b76-881f-3be5eff16155,899c164a-3d53-49b2-97f9-561e551e6cb6,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
c84d8419-c1c0-49f8-89f9-26bf5bdcbfbc,899c164a-3d53-49b2-97f9-561e551e6cb6,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
4d2f80bb-dec7-4b2f-ac18-6a5fcb1644d0,899c164a-3d53-49b2-97f9-561e551e6cb6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"91","category":null}",91,LBS,,Weight
b3dc3091-74d8-45b7-8080-edcb15a2a44c,899c164a-3d53-49b2-97f9-561e551e6cb6,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-14-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-14-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
80104b63-1099-4d10-9338-c271b4d6d8e7,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"10","category":null}",10,FT,,Impellar Diameter
63cf8427-40f5-469d-886e-4f964ceb2ee3,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"16,074","category":null}","16,074",,,Airflow
42ff90b4-e9bd-4873-b835-4c77e684ebbf,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"54","category":null}",54,,,RPM
a020a60c-9b11-4fb2-ba3a-d52682541124,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
c0f77682-95c0-493e-bc26-36ead2431047,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
f3b464f4-6558-4be2-a7a7-e2290af62cbb,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"77","category":null}",77,LBS,,Weight
16849ba2-0eb8-43c9-bc20-044cb0850de1,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment