spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
0a5b72c1-0348-4d0d-996c-b6f71dba8324,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"3","category":"General Data"}",3,,General Data,Nominal Tonnage
645e022c-3e0e-4bfa-9ec6-3be74855740a,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK036","category":"General Data"}",YHK036,,General Data,Model
eece756e-5fae-4f47-aca3-e2555242fb45,8d560376-7d5f-48b2-a72a-b9f1e96f226b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"800","category":"General Data"}",800,LBS,General Data,Weight
ad1a0ad8-7634-4015-861f-96fa30c0b351,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"1195","category":"General Data"}",1195,CFM,General Data,SA CFM
11cb4cda-d07f-40dd-af4c-1ab4fb81ae56,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
f7d60c13-fa0d-444a-9ac8-472443b23c43,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"100","category":"General Data"}",100,CFM,General Data,OSA CFM
d8bdd1c6-3982-46a2-a604-ca27363b667a,8d560376-7d5f-48b2-a72a-b9f1e96f226b,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"SEER","value":"17.5","category":"General Data"}",17.5,SEER,General Data,Efficiency
847a36a6-a8cb-4e9a-b70c-53dd4fa775e0,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
26fa10f7-9ab6-40f2-bbb7-e6d8cfdd6c4b,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
77673158-08d7-467b-a9b8-53dd845bce67,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"3/4","category":"Motor Data"}",3/4,HP,Motor Data,Supply Fan Motor HP
3e36d33e-3111-4010-972f-5d69bfadf79a,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
f7d1965e-2b17-4749-8ba3-877ee37a80a7,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24","category":"Electrical Data"}",24,,Electrical Data,MCA
f7d6839f-af19-400e-9906-c8b5c3e68a00,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"30","category":"Electrical Data"}",30,,Electrical Data,MOCP
efa11b4a-96ca-4538-b87a-84c8bf2f71e4,8d560376-7d5f-48b2-a72a-b9f1e96f226b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
b5ca380f-b126-4089-b894-e67fb3b02f9e,8d560376-7d5f-48b2-a72a-b9f1e96f226b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d48485a6-5f40-4d14-9217-01f97cb62369,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
84c32968-29b2-4ff6-8e09-cfc2ee09f2f8,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"76.9","category":"Entering Air Temperature"}",76.9,F,Entering Air Temperature,Dry Bulb
26518cfb-112d-44f9-a7d2-b75844968289,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"64.6","category":"Entering Air Temperature"}",64.6,F,Entering Air Temperature,Wet Bulb
b6c136b2-98cf-4ae5-b520-75e6284acc7d,8d560376-7d5f-48b2-a72a-b9f1e96f226b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"27,005","category":"DX Cooling Coil Data"}","27,005",BTU/HR,DX Cooling Coil Data,Sensible Capacity
b443d34b-9e6d-4752-b3f9-c3507bb1fcb2,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"33,570","category":"DX Cooling Coil Data"}","33,570",BTU/HR,DX Cooling Coil Data,Total Capacity
929f971a-ad86-47bc-9a43-d457c5c8e243,8d560376-7d5f-48b2-a72a-b9f1e96f226b,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"63.1","category":"Gas Heat Data"}",63.1,F,Gas Heat Data,Entering Air Temperature
2bce3bce-e8d8-4813-abc8-547b9e71a1c7,8d560376-7d5f-48b2-a72a-b9f1e96f226b,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"1","category":"Gas Heat Data"}",1,,Gas Heat Data,Number of Stages
fdce4499-9247-4717-a68e-42df03911ee4,8d560376-7d5f-48b2-a72a-b9f1e96f226b,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"60,000","category":"Gas Heat Data"}","60,000",BTU/HR,Gas Heat Data,Input
d5d04eb6-959b-4400-b5bf-2490570b77d6,8d560376-7d5f-48b2-a72a-b9f1e96f226b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"48,600","category":"Gas Heat Data"}","48,600",BTU/HR,Gas Heat Data,Output
7917cef6-495f-4b64-9af9-d9cf2ae12818,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
03e02d10-23cd-4570-b90e-b6addb998f6c,78d96a91-697c-4da0-9873-127d176b5540,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"6","category":"General Data"}",6,,General Data,Nominal Tonnage
f42ad23f-a918-44ee-9d30-c6a5ecd09827,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YSK072","category":"General Data"}",YSK072,,General Data,Model
c19009c8-6d2b-4832-b57c-29bb2342feb3,78d96a91-697c-4da0-9873-127d176b5540,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1400","category":"General Data"}",1400,LBS,General Data,Weight
82247f3d-94e6-4a3f-a983-78fa62d10ee4,78d96a91-697c-4da0-9873-127d176b5540,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"2135","category":"General Data"}",2135,CFM,General Data,SA CFM
764e0b91-7ef8-4468-b4f3-7d2bda22b708,78d96a91-697c-4da0-9873-127d176b5540,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
f4f8c3a8-0626-465b-a775-ea227fafe892,78d96a91-697c-4da0-9873-127d176b5540,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"200","category":"General Data"}",200,CFM,General Data,OSA CFM
ec3835dd-7d16-4f84-9f8e-c1909cab49e7,78d96a91-697c-4da0-9873-127d176b5540,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"15.1","category":"General Data"}",15.1,IEER,General Data,Efficiency
167dccf5-7669-4d05-aa9a-851df34e5215,78d96a91-697c-4da0-9873-127d176b5540,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
4895100e-fabb-4b38-90d9-99680bc2479f,78d96a91-697c-4da0-9873-127d176b5540,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
3278a612-aac4-4cdb-8ef7-352aa89dcffb,78d96a91-697c-4da0-9873-127d176b5540,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"3","category":"Motor Data"}",3,HP,Motor Data,Supply Fan Motor HP
16231dc9-54d9-45ed-80ac-79ccc303e60b,78d96a91-697c-4da0-9873-127d176b5540,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
929fdc93-6d80-4734-8314-0c20a2233468,78d96a91-697c-4da0-9873-127d176b5540,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"38","category":"Electrical Data"}",38,,Electrical Data,MCA
e9d5b9dd-4590-464e-9f41-1796d2629bdf,78d96a91-697c-4da0-9873-127d176b5540,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"50","category":"Electrical Data"}",50,,Electrical Data,MOCP
222ec1f5-1f33-4bba-a89d-086870e0ebb4,78d96a91-697c-4da0-9873-127d176b5540,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
ac855e48-0802-4514-b72a-50884fddb26b,78d96a91-697c-4da0-9873-127d176b5540,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
55962892-a998-4698-aa0a-0f4460f7c16f,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
69f8466a-cec3-4bdf-ab04-e16eb6f172ea,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"77.1","category":"Entering Air Temperature"}",77.1,F,Entering Air Temperature,Dry Bulb
d4b86d1a-8a31-44a0-a56c-2ade3b35c658,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"64.7","category":"Entering Air Temperature"}",64.7,F,Entering Air Temperature,Wet Bulb
786ccb8a-f3b9-47c9-91aa-f5bd0388f928,78d96a91-697c-4da0-9873-127d176b5540,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"51,300","category":"DX Cooling Coil Data"}","51,300",BTU/HR,DX Cooling Coil Data,Sensible Capacity
81792a30-b3f1-44e9-a3b1-8cb365337bd1,78d96a91-697c-4da0-9873-127d176b5540,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"67,505","category":"DX Cooling Coil Data"}","67,505",BTU/HR,DX Cooling Coil Data,Total Capacity
c953b2b8-82d3-4f17-a760-41d957ced1c3,78d96a91-697c-4da0-9873-127d176b5540,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"62.6","category":"Gas Heat Data"}",62.6,F,Gas Heat Data,Entering Air Temperature
8f6e0a73-7182-467e-8eae-d84801ac25b2,78d96a91-697c-4da0-9873-127d176b5540,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
f5e36d4a-8a85-4549-acd0-b7c45463f400,78d96a91-697c-4da0-9873-127d176b5540,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"80,000","category":"Gas Heat Data"}","80,000",BTU/HR,Gas Heat Data,Input
f64d21f7-068a-46cc-a1d9-4782a20092dc,78d96a91-697c-4da0-9873-127d176b5540,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"64,800","category":"Gas Heat Data"}","64,800",BTU/HR,Gas Heat Data,Output
fa62de6c-22e1-4d20-bbc5-e0b89cf04822,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
e49da8b0-95b7-4868-903a-61e6e7d09dce,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"15","category":"General Data"}",15,,General Data,Nominal Tonnage
972b55f5-0c1c-4b49-9ffb-043903e273f1,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YSK180","category":"General Data"}",YSK180,,General Data,Model
b6f841c4-daae-452a-8098-4ad6a8a047dc,0de464ec-8a20-497e-bc06-6b1bb5a1542a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2700","category":"General Data"}",2700,LBS,General Data,Weight
ae5ac78d-ce5b-4e5a-b4e9-b9368b5edbf0,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"4800","category":"General Data"}",4800,CFM,General Data,SA CFM
7e3cef0e-baea-4373-9733-d5606286264c,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
fcd4131d-6171-4b6f-b85c-a20c6b6acc75,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"1115","category":"General Data"}",1115,CFM,General Data,OSA CFM
3c63c7d8-ae39-4aca-9b66-c49ebcabff22,0de464ec-8a20-497e-bc06-6b1bb5a1542a,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"14.5","category":"General Data"}",14.5,IEER,General Data,Efficiency
52b48f58-25fb-4d08-98e8-ca3a3ae139b3,0de464ec-8a20-497e-bc06-6b1bb5a1542a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
f3c63b6b-d7e6-4413-aedc-46823bc24697,0de464ec-8a20-497e-bc06-6b1bb5a1542a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
e0ab33d6-f840-4ec8-8212-e2c7d0be43b7,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"(2) 3","category":"Motor Data"}",(2) 3,HP,Motor Data,Supply Fan Motor HP
398f6ffd-31a0-4d30-a061-a7deec892485,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
75379fd2-be8f-481f-afe6-7255d88bdff1,0de464ec-8a20-497e-bc06-6b1bb5a1542a,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"78","category":"Electrical Data"}",78,,Electrical Data,MCA
4b613355-4461-4040-81a9-b681d3766aa2,0de464ec-8a20-497e-bc06-6b1bb5a1542a,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"100","category":"Electrical Data"}",100,,Electrical Data,MOCP
188da02a-1fbb-4a75-b24c-a9184e323e86,0de464ec-8a20-497e-bc06-6b1bb5a1542a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
7b4ed19b-9708-4259-a70f-7987d48291cc,0de464ec-8a20-497e-bc06-6b1bb5a1542a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
dcdc8768-63c5-4cc8-a4b9-126f01922198,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
2cb5881e-0ff0-4a0f-b5f2-81aa1fe416cc,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"80.3","category":"Entering Air Temperature"}",80.3,F,Entering Air Temperature,Dry Bulb
756d7bee-276c-425a-884e-394fd40b4cf4,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"67.3","category":"Entering Air Temperature"}",67.3,F,Entering Air Temperature,Wet Bulb
682748e1-b99c-4222-827d-1e12cf41fe3a,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"125,160","category":"DX Cooling Coil Data"}","125,160",BTU/HR,DX Cooling Coil Data,Sensible Capacity
c480635a-1471-4911-99f0-188f1e4c7b99,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"178,885","category":"DX Cooling Coil Data"}","178,885",BTU/HR,DX Cooling Coil Data,Total Capacity
62e67ec1-51e8-4faa-a42b-d373a436b5a5,0de464ec-8a20-497e-bc06-6b1bb5a1542a,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"54.5","category":"Gas Heat Data"}",54.5,F,Gas Heat Data,Entering Air Temperature
4cf84ae2-0541-4931-b19e-409902e76bd1,0de464ec-8a20-497e-bc06-6b1bb5a1542a,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,ba813bae-34c5-45c3-8073-4f8ac2160c81,Modulating Dampers,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
d013ac97-4f99-44a0-b40b-ea4dd3a3b89e,0de464ec-8a20-497e-bc06-6b1bb5a1542a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"250,000","category":"Gas Heat Data"}","250,000",BTU/HR,Gas Heat Data,Input
55c94651-af18-4769-8fd6-bc9f59f00077,0de464ec-8a20-497e-bc06-6b1bb5a1542a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"202,500","category":"Gas Heat Data"}","202,500",BTU/HR,Gas Heat Data,Output
754b708e-8b39-4296-845f-4d4e8bc003d5,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
2ad0f341-ea00-4cc6-aef4-283f03aba074,12259564-5628-4a74-b5ee-a195d31bf840,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"7.5","category":"General Data"}",7.5,,General Data,Nominal Tonnage
90a030c5-799b-4e13-aa70-bd08c9cba089,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YSK090","category":"General Data"}",YSK090,,General Data,Model
22584f70-e82a-4fa6-be80-aa93917f8ef4,12259564-5628-4a74-b5ee-a195d31bf840,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1400","category":"General Data"}",1400,LBS,General Data,Weight
77bdf683-e2cb-4809-aa2c-97c47325d51a,12259564-5628-4a74-b5ee-a195d31bf840,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"2600","category":"General Data"}",2600,CFM,General Data,SA CFM
4584501c-e9cf-40b6-90ce-01523808b5bf,12259564-5628-4a74-b5ee-a195d31bf840,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
705bd7b6-e8b1-4831-b4ee-465e9c196931,12259564-5628-4a74-b5ee-a195d31bf840,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"260","category":"General Data"}",260,CFM,General Data,OSA CFM
98e6166a-80b1-45a6-8811-62691632406d,12259564-5628-4a74-b5ee-a195d31bf840,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"15.1","category":"General Data"}",15.1,IEER,General Data,Efficiency
73a1a177-e6ba-4cad-831f-84176291d833,12259564-5628-4a74-b5ee-a195d31bf840,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d897eaa4-85f7-4e47-a6b5-c9c2ab44dcd2,12259564-5628-4a74-b5ee-a195d31bf840,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
c9ee8986-0555-4b1d-b65d-50415e46b80c,12259564-5628-4a74-b5ee-a195d31bf840,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"3","category":"Motor Data"}",3,HP,Motor Data,Supply Fan Motor HP
c8776cb9-8c67-4146-9a67-575940c02ad2,12259564-5628-4a74-b5ee-a195d31bf840,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
5fb19e58-4444-454f-b1c5-c6ef8ddd3bec,12259564-5628-4a74-b5ee-a195d31bf840,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"42","category":"Electrical Data"}",42,,Electrical Data,MCA
e20ff14b-22ae-420c-bf21-02e8313088e7,12259564-5628-4a74-b5ee-a195d31bf840,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"50","category":"Electrical Data"}",50,,Electrical Data,MOCP
004572c2-151f-4752-b0ec-730af9f46ee1,12259564-5628-4a74-b5ee-a195d31bf840,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
7d96b41e-3ead-4a65-b7de-f192aea65a4f,12259564-5628-4a74-b5ee-a195d31bf840,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
3fbeb8ac-f469-426e-a4e3-896efac25c53,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
aa2d7466-8da1-4c4a-920f-d6dbccd87803,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"77.3","category":"Entering Air Temperature"}",77.3,F,Entering Air Temperature,Dry Bulb
383ce5a4-b0e4-411e-84a3-bcf6953d2e43,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"64.9","category":"Entering Air Temperature"}",64.9,F,Entering Air Temperature,Wet Bulb
5f98e3af-72a1-47f7-b5bd-f02ab095959c,12259564-5628-4a74-b5ee-a195d31bf840,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"62,620","category":"DX Cooling Coil Data"}","62,620",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d2280ab5-7221-439a-81ee-8ffaca72ad4a,12259564-5628-4a74-b5ee-a195d31bf840,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"82,970","category":"DX Cooling Coil Data"}","82,970",BTU/HR,DX Cooling Coil Data,Total Capacity
6058e6c1-a6f0-4a1d-a41a-d03a14e0275a,12259564-5628-4a74-b5ee-a195d31bf840,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"62.2","category":"Gas Heat Data"}",62.2,F,Gas Heat Data,Entering Air Temperature
dd1800de-e478-4b19-9561-fd489fcc19e7,12259564-5628-4a74-b5ee-a195d31bf840,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
0ef23903-bb80-437d-af07-6cdf1fae22f6,12259564-5628-4a74-b5ee-a195d31bf840,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"120,000","category":"Gas Heat Data"}","120,000",BTU/HR,Gas Heat Data,Input
92ce1992-e684-43b5-bca2-3014b0992ac7,12259564-5628-4a74-b5ee-a195d31bf840,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"97,200","category":"Gas Heat Data"}","97,200",BTU/HR,Gas Heat Data,Output
7311a4aa-8781-44b4-91d8-cab12bdc6f4c,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
ba26ba84-7309-464c-9298-a2faefdbaa15,7b7f5fea-daad-40f8-a54d-922430d44d93,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
214bec46-fabb-4052-8a5c-b7b2029b155f,7b7f5fea-daad-40f8-a54d-922430d44d93,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"4","category":"General Data"}",4,,General Data,Nominal Tonnage
3d4ab238-d4cd-48a7-a161-706f38e63455,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK048","category":"General Data"}",YHK048,,General Data,Model
70583a27-ba90-4f01-a83d-2b35f3979c67,7b7f5fea-daad-40f8-a54d-922430d44d93,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1000","category":"General Data"}",1000,LBS,General Data,Weight
48dacab2-a747-4a3e-8877-d7d16827c106,7b7f5fea-daad-40f8-a54d-922430d44d93,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"1325","category":"General Data"}",1325,CFM,General Data,SA CFM
e5b6e086-0a02-405b-bdaa-622e9795b264,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
35f53e85-fa23-4e54-9083-4e83b5525cc2,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"175","category":"General Data"}",175,CFM,General Data,OSA CFM
66d9db88-7853-4596-88be-4ccd207722a0,7b7f5fea-daad-40f8-a54d-922430d44d93,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"SEER","value":"17.5","category":"General Data"}",17.5,SEER,General Data,Efficiency
4254eb96-a425-48ec-a8d6-f63ad92a09e8,7b7f5fea-daad-40f8-a54d-922430d44d93,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
f90b5ab0-d8fa-4227-b4a8-13d0359bc40f,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
5b92f5ae-999f-4644-80d1-53cb28d796f4,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"1","category":"Motor Data"}",1,HP,Motor Data,Supply Fan Motor HP
29098bbe-f9a3-4a7e-be44-386f0b5c7e97,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
2f6d4c3d-07d6-4061-bd67-05ae840eb129,7b7f5fea-daad-40f8-a54d-922430d44d93,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"30","category":"Electrical Data"}",30,,Electrical Data,MCA
f2fcf72d-1723-4c97-942a-05f1e4d7f6aa,7b7f5fea-daad-40f8-a54d-922430d44d93,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"40","category":"Electrical Data"}",40,,Electrical Data,MOCP
b95fdc09-00be-47fc-86ed-dd8cae8a8453,7b7f5fea-daad-40f8-a54d-922430d44d93,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
e828458e-7c93-4c26-b954-fa401fa27b3e,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d6876be1-c3d3-4eb2-973a-946119871e91,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"78","category":"Entering Air Temperature"}",78,F,Entering Air Temperature,Dry Bulb
3663d183-d0f8-4969-8f7a-5462b87779a4,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"65.5","category":"Entering Air Temperature"}",65.5,F,Entering Air Temperature,Wet Bulb
bdb1dd0a-6b9a-4ed5-945f-4cfe1aae443c,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"31,110","category":"DX Cooling Coil Data"}","31,110",BTU/HR,DX Cooling Coil Data,Sensible Capacity
dc71f7fa-3f39-408c-ae7c-096c86f8c5a1,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"40,290","category":"DX Cooling Coil Data"}","40,290",BTU/HR,DX Cooling Coil Data,Total Capacity
24f09d9e-c7e9-466d-a0d8-678a073cdfff,7b7f5fea-daad-40f8-a54d-922430d44d93,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"60.3","category":"Gas Heat Data"}",60.3,F,Gas Heat Data,Entering Air Temperature
0c7ee3fb-0410-4152-a9d5-82353710a9e5,7b7f5fea-daad-40f8-a54d-922430d44d93,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"1","category":"Gas Heat Data"}",1,,Gas Heat Data,Number of Stages
4034fac2-24b9-4877-a81b-ad8d27204ac5,7b7f5fea-daad-40f8-a54d-922430d44d93,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"60,000","category":"Gas Heat Data"}","60,000",BTU/HR,Gas Heat Data,Input
e444c8dd-3fe8-4cbe-aab3-a5f49896c753,7b7f5fea-daad-40f8-a54d-922430d44d93,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"48,600","category":"Gas Heat Data"}","48,600",BTU/HR,Gas Heat Data,Output
7e865637-8bbb-4fea-81c4-6366ffc88401,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
bdbc3dff-5317-4865-9217-3471220dd836,cc2c458d-b442-4b45-95e1-37e8d04f7436,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"3","category":"General Data"}",3,,General Data,Nominal Tonnage
47f9eb7f-a016-4eba-a364-2a4a3d3d0eee,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK036","category":"General Data"}",YHK036,,General Data,Model
aba3b646-215d-4b55-b80d-ae181316e21b,cc2c458d-b442-4b45-95e1-37e8d04f7436,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"800","category":"General Data"}",800,LBS,General Data,Weight
d22b0b08-297a-43c4-9deb-92b4aa544205,cc2c458d-b442-4b45-95e1-37e8d04f7436,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"960","category":"General Data"}",960,CFM,General Data,SA CFM
0c3c967d-c8da-4bad-9a4f-edfbe599b122,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
326c87ed-7275-4430-b8b6-3e607ab6f9cf,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"100","category":"General Data"}",100,CFM,General Data,OSA CFM
71a53c5b-3e9c-414d-aab4-bd58bf372537,cc2c458d-b442-4b45-95e1-37e8d04f7436,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"SEER","value":"17.5","category":"General Data"}",17.5,SEER,General Data,Efficiency
dd49bfc0-2119-4ef4-ad6c-2629dd24041d,cc2c458d-b442-4b45-95e1-37e8d04f7436,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
1d84dba1-a1b5-4545-94d1-aaeb424a4841,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
a46aa695-d3ca-45e7-9b20-bbf6d7699f42,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"3/4","category":"Motor Data"}",3/4,HP,Motor Data,Supply Fan Motor HP
e3743dc9-4b0b-4fc6-b601-a37b35f10833,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
e041c6d8-4f62-4899-b584-ad46bcfc0707,cc2c458d-b442-4b45-95e1-37e8d04f7436,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24","category":"Electrical Data"}",24,,Electrical Data,MCA
f3ed87f8-6875-4dfc-8851-7d2d30f0304e,cc2c458d-b442-4b45-95e1-37e8d04f7436,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"30","category":"Electrical Data"}",30,,Electrical Data,MOCP
db7e606b-7d70-4a41-88b9-e4788ab66e49,cc2c458d-b442-4b45-95e1-37e8d04f7436,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
c6a71cc3-8237-4da7-acd7-4a2fc1b0f4c4,cc2c458d-b442-4b45-95e1-37e8d04f7436,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
bd8daeb6-8ab3-46b4-a7b0-133646e3e767,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
64dce129-2ef2-4adf-91a5-50757a33fcd9,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"77.4","category":"Entering Air Temperature"}",77.4,F,Entering Air Temperature,Dry Bulb
8b37c392-4203-4f18-9122-3a9626ab6d75,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"65","category":"Entering Air Temperature"}",65,F,Entering Air Temperature,Wet Bulb
86fb84bd-1a89-48b1-9ec0-c677b4d82509,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"23,220","category":"DX Cooling Coil Data"}","23,220",BTU/HR,DX Cooling Coil Data,Sensible Capacity
21a88a6b-350a-4d94-b5be-555aea379de6,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"30,895","category":"DX Cooling Coil Data"}","30,895",BTU/HR,DX Cooling Coil Data,Total Capacity
a34cc138-8298-415e-ba0c-1c0a9adfced1,cc2c458d-b442-4b45-95e1-37e8d04f7436,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"62","category":"Gas Heat Data"}",62,F,Gas Heat Data,Entering Air Temperature
dd69bf4e-eaab-4eba-bf21-5af8e4757917,cc2c458d-b442-4b45-95e1-37e8d04f7436,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"1","category":"Gas Heat Data"}",1,,Gas Heat Data,Number of Stages
c08828d8-6ec4-4963-8e53-37b0d650ead9,cc2c458d-b442-4b45-95e1-37e8d04f7436,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"60,000","category":"Gas Heat Data"}","60,000",BTU/HR,Gas Heat Data,Input
08eb37cf-0400-4ace-ad4c-a5490c1f6d30,cc2c458d-b442-4b45-95e1-37e8d04f7436,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"48,600","category":"Gas Heat Data"}","48,600",BTU/HR,Gas Heat Data,Output
2eb74b33-4551-417f-9d38-62ed8bf8a87b,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
ededf72a-8a42-4e55-a9f0-33ee02bf5580,21f30006-d35f-4ec9-a085-c5f778c13baf,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"15","category":"General Data"}",15,,General Data,Nominal Tonnage
4397fdc5-dd8e-4359-9a6b-403d077a71fa,21f30006-d35f-4ec9-a085-c5f778c13baf,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"3900","category":"General Data"}",3900,LBS,General Data,Weight
cf01c62d-b93d-4319-b927-dfbf9dc47c1f,21f30006-d35f-4ec9-a085-c5f778c13baf,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"5000","category":"General Data"}",5000,CFM,General Data,SA CFM
9ad9f4e5-3347-4fa9-bd68-c1268ed81532,21f30006-d35f-4ec9-a085-c5f778c13baf,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"3000","category":"General Data"}",3000,CFM,General Data,EA CFM
394954ed-6f69-4b18-aa6b-4d39648d733d,21f30006-d35f-4ec9-a085-c5f778c13baf,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"3150","category":"General Data"}",3150,CFM,General Data,OSA CFM
305ce033-4566-46cc-a1ca-f3f3f5219143,21f30006-d35f-4ec9-a085-c5f778c13baf,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"17.2","category":"General Data"}",17.2,IEER,General Data,Efficiency
715ac069-b4b1-460b-8017-8de6aebd9643,21f30006-d35f-4ec9-a085-c5f778c13baf,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
8118077f-347d-46ed-a0a4-f42cbdb62eca,21f30006-d35f-4ec9-a085-c5f778c13baf,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Exhaust ESP
082ecb8d-0537-4394-8f99-7034740f8316,21f30006-d35f-4ec9-a085-c5f778c13baf,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"102.3","category":"Electrical Data"}",102.3,,Electrical Data,MCA
0081c3f1-e7f6-4d12-809e-5661cadc3935,21f30006-d35f-4ec9-a085-c5f778c13baf,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Electrical Data"}",150,,Electrical Data,MOCP
5158bd19-1202-4140-a1c7-f393cb7483d2,21f30006-d35f-4ec9-a085-c5f778c13baf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
c75a739e-e4ca-408a-9fa3-ffdab95e1cf1,21f30006-d35f-4ec9-a085-c5f778c13baf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
4dabd46f-d6c9-47a8-9d3f-1c5b24d403fa,21f30006-d35f-4ec9-a085-c5f778c13baf,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"179,700","category":"DX Cooling Coil Data"}","179,700",BTU/HR,DX Cooling Coil Data,Total Capacity
d26f5b11-633f-4c3d-a2d4-541986cba108,21f30006-d35f-4ec9-a085-c5f778c13baf,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"60.3","category":"Gas Heat Data"}",60.3,F,Gas Heat Data,Entering Air Temperature
64f58754-27e4-408f-b4b0-c2a1f627320e,21f30006-d35f-4ec9-a085-c5f778c13baf,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,ba813bae-34c5-45c3-8073-4f8ac2160c81,Modulating Dampers,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
04907719-add9-4987-8b58-834b6fc1ab3e,21f30006-d35f-4ec9-a085-c5f778c13baf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"300,000","category":"Gas Heat Data"}","300,000",BTU/HR,Gas Heat Data,Input
6f85e000-2b49-42c9-8d47-310528dda07a,21f30006-d35f-4ec9-a085-c5f778c13baf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"243,000","category":"Gas Heat Data"}","243,000",BTU/HR,Gas Heat Data,Output
73dd8652-68ae-4dd3-9de2-3a823f3cea42,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VXC-112-PH-15IJ-G2","category":"General Data"}",VXC-112-PH-15IJ-G2,,General Data,Model
5249b470-2589-417c-9f76-e9cfffd48850,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"5","category":"Motor Data"}",5,HP,Motor Data,Supply Fan Motor HP
28b61518-0632-46cf-8f30-117693af37f2,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"2","category":"Motor Data"}",2,HP,Motor Data,Exhaust Fan Motor HP
db14a846-5017-4c0d-8cab-fbdd2efd1873,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
83b3299e-009e-4d89-ba13-1e8163fa857b,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"79.5","category":"Entering Air Temperature"}",79.5,F,Entering Air Temperature,Dry Bulb
d04e119b-a0f2-4458-a36b-ff32e3061e68,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"68.3","category":"Entering Air Temperature"}",68.3,F,Entering Air Temperature,Wet Bulb
00ba4ffb-308f-489c-8ec9-178ee85f9143,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"124,600","category":"DX Cooling Coil Data"}","124,600",BTU/HR,DX Cooling Coil Data,Sensible Capacity
fd84b35b-0748-4f1c-b800-f75ee406cfa8,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"2, 3","category":null}","2, 3",,,Comments
733b8655-50b0-4305-b57f-481253b7f605,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"10","category":"General Data"}",10,,General Data,Nominal Tonnage
b58c0370-8e44-4598-b376-ef806a98a236,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VXC-112-PH-10IC-G2","category":"General Data"}",VXC-112-PH-10IC-G2,,General Data,Model
6c530204-43e8-4190-ba8f-654beaa27d60,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"3600","category":"General Data"}",3600,LBS,General Data,Weight
f3c6e68a-7332-4801-bea2-354fd717199b,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"2600","category":"General Data"}",2600,CFM,General Data,SA CFM
