package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4dff4340-e7d9-40df-ba21-3cadc0477d12,44adb904-4626-41a8-bd4e-b7a7e8fb177d,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-080-VG","category":"General Data"}",G-080-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,5b07d3de-0784-442b-98ba-25edba0dd13f,44adb904-4626-41a8-bd4e-b7a7e8fb177d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"225","category":"General Data"}",225,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7d5707c0-3ca1-4d29-8ddc-8382189bf38e,44adb904-4626-41a8-bd4e-b7a7e8fb177d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4204c429-a2c6-4fbf-8bb8-9bdc12adda1d,44adb904-4626-41a8-bd4e-b7a7e8fb177d,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"5.5","category":"General Data"}",5.5,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,aaffc164-1f4f-44d4-ba6c-b95141c42dd3,44adb904-4626-41a8-bd4e-b7a7e8fb177d,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,db3fe03a-e40a-4266-824c-5092a0dbbd70,44adb904-4626-41a8-bd4e-b7a7e8fb177d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,5d88454e-ca09-4e9a-8b06-58ab335c1fec,44adb904-4626-41a8-bd4e-b7a7e8fb177d,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/10","category":"Electrical Data"}",1/10,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,633d8de4-8e23-4444-b5a7-b954a60cfc97,44adb904-4626-41a8-bd4e-b7a7e8fb177d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4ba242c0-8671-4dd2-9ebf-ba5b2b8c6249,44adb904-4626-41a8-bd4e-b7a7e8fb177d,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,f3d1a34d-da46-4e9a-9bd5-fb392f64b2c9,44adb904-4626-41a8-bd4e-b7a7e8fb177d,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1280","category":"Fan Wheel"}",1280,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,1c46ac84-209a-46e7-8b63-10113202ecd2,44adb904-4626-41a8-bd4e-b7a7e8fb177d,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"LIGHTS","category":null}",LIGHTS,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7c3a9ee5-c55b-4a76-8129-18cb2367090d,44adb904-4626-41a8-bd4e-b7a7e8fb177d,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,6f4aeff8-775b-45ef-b7f3-e7991cc6cf59,be9abfae-0c73-44a4-b945-fe317ae122f1,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-080-VG","category":"General Data"}",G-080-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,c208c966-855a-4673-874b-b4419adc4f2f,be9abfae-0c73-44a4-b945-fe317ae122f1,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"225","category":"General Data"}",225,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,9e821824-d13d-4a66-a22c-1e57d04193f6,be9abfae-0c73-44a4-b945-fe317ae122f1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4375c581-1c89-444a-a9f3-9f5b40da5c15,be9abfae-0c73-44a4-b945-fe317ae122f1,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"5.5","category":"General Data"}",5.5,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,de35622f-74f1-4c94-bcb0-3246f2ed1e61,be9abfae-0c73-44a4-b945-fe317ae122f1,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,de42ee16-ec3e-4479-9cb7-d23591372379,be9abfae-0c73-44a4-b945-fe317ae122f1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,812ce982-304b-4b25-bc97-ead53017c044,be9abfae-0c73-44a4-b945-fe317ae122f1,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/10","category":"Electrical Data"}",1/10,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,34d0190f-2eb8-49fe-ba2a-bab4669e3620,be9abfae-0c73-44a4-b945-fe317ae122f1,,,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,303daed4-5e37-433b-9153-5eea76f55161,be9abfae-0c73-44a4-b945-fe317ae122f1,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,da32180c-8434-4bd3-9224-181244af6e2e,be9abfae-0c73-44a4-b945-fe317ae122f1,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1280","category":"Fan Wheel"}",1280,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,d8564860-722b-4731-8a56-9bb993791b45,be9abfae-0c73-44a4-b945-fe317ae122f1,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"LIGHTS","category":null}",LIGHTS,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,ae17c237-efc9-4539-9935-48ec4e49ef13,be9abfae-0c73-44a4-b945-fe317ae122f1,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,d3b41120-c041-4831-a4d2-751d475efdbc,b4042e0b-3759-4695-a5fb-fd54ddae890d,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-200HP-VG","category":"General Data"}",G-200HP-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,d9f71376-e5c8-40ac-876b-1e83e6a7cf08,b4042e0b-3759-4695-a5fb-fd54ddae890d,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3000","category":"General Data"}",3000,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,ead772a0-89b0-4e2e-90dd-7bd4fbb7dfe6,b4042e0b-3759-4695-a5fb-fd54ddae890d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,46f3dfe2-8595-4c7e-98ba-c9b727c1bc4c,b4042e0b-3759-4695-a5fb-fd54ddae890d,,,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"11.7","category":"General Data"}",11.7,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,bfd8e41d-1400-412a-b47d-a98698f43ba9,b4042e0b-3759-4695-a5fb-fd54ddae890d,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,880fd051-c51c-465b-aa48-c8c0bbfcd69f,b4042e0b-3759-4695-a5fb-fd54ddae890d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,0dc1cde0-267b-4490-8b41-9f43b7b73c50,b4042e0b-3759-4695-a5fb-fd54ddae890d,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"2","category":"Electrical Data"}",2,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,cb8d7da1-21f7-42ec-990e-e52697da434b,b4042e0b-3759-4695-a5fb-fd54ddae890d,,,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,65475a6e-0650-4e68-920f-2849c1287985,b4042e0b-3759-4695-a5fb-fd54ddae890d,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,6db4ff20-53c6-4258-8e15-d97c6c691ca0,b4042e0b-3759-4695-a5fb-fd54ddae890d,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"870","category":"Fan Wheel"}",870,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,504c1324-19c4-490d-b76f-d1425dd3491c,b4042e0b-3759-4695-a5fb-fd54ddae890d,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"CO/NO2 SYSTEM","category":null}",CO/NO2 SYSTEM,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,ebd7a11e-27de-4f68-afc5-1438c7256c5e,b4042e0b-3759-4695-a5fb-fd54ddae890d,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,59c737c7-6874-404a-8372-12d611d4f63c,a67c8e44-236a-405d-940a-36c59f57fc12,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-060-VG","category":"General Data"}",G-060-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,8dcff72d-c2ee-4353-83b5-453d8ef26cb5,a67c8e44-236a-405d-940a-36c59f57fc12,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"60","category":"General Data"}",60,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7f632619-4c32-47c5-9cdd-9b6096663fde,a67c8e44-236a-405d-940a-36c59f57fc12,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.2","category":"General Data"}",0.2,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,5da2d68b-c835-4fa3-9af8-1e942664faff,a67c8e44-236a-405d-940a-36c59f57fc12,,,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"2.2","category":"General Data"}",2.2,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,90d91d25-7203-47c8-b71f-cae2bfc0b258,a67c8e44-236a-405d-940a-36c59f57fc12,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7bb3913c-de0c-4f71-9302-8c8c6471df78,a67c8e44-236a-405d-940a-36c59f57fc12,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,fab3d7a3-9faf-4ffc-936f-ca0e5d6c9e05,a67c8e44-236a-405d-940a-36c59f57fc12,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/15","category":"Electrical Data"}",1/15,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,e4cd1d3a-9391-4a59-9815-1b8ee6eb9a89,a67c8e44-236a-405d-940a-36c59f57fc12,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,363320d5-b803-4bda-992c-b02c6bedd12d,a67c8e44-236a-405d-940a-36c59f57fc12,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,6a21c0da-d3c4-46e3-9f1d-9f8f5edd263b,a67c8e44-236a-405d-940a-36c59f57fc12,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1220","category":"Fan Wheel"}",1220,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,911ae964-550f-46d9-82f7-60ce9e0d1858,a67c8e44-236a-405d-940a-36c59f57fc12,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"LIGHTS","category":null}",LIGHTS,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,6f23d717-6427-4ce1-9f08-c8439ea53393,a67c8e44-236a-405d-940a-36c59f57fc12,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,e18b5d3a-ac79-4cf7-808d-0e606ea505a8,826d918b-a76f-4de0-ba8b-575f5fc47a55,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-099-VG","category":"General Data"}",G-099-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,c864509f-560a-4e13-aa42-195762fa5f4e,826d918b-a76f-4de0-ba8b-575f5fc47a55,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"790","category":"General Data"}",790,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,c7cceedf-76d6-4415-82ae-9ab89daa6ff9,826d918b-a76f-4de0-ba8b-575f5fc47a55,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,dd18b7db-2263-4e69-bf46-4c1abddc61ee,826d918b-a76f-4de0-ba8b-575f5fc47a55,,,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"8.9","category":"General Data"}",8.9,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,b7651cc1-f817-470d-8147-34b185227305,826d918b-a76f-4de0-ba8b-575f5fc47a55,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,3f6a8772-d84c-4bff-bc3b-9892c55f06c2,826d918b-a76f-4de0-ba8b-575f5fc47a55,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,de7a9b92-2aae-4f00-a103-0e58456b51e1,826d918b-a76f-4de0-ba8b-575f5fc47a55,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/4","category":"Electrical Data"}",1/4,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,40b48661-cd9e-46d6-bd91-df0536279165,826d918b-a76f-4de0-ba8b-575f5fc47a55,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,ed210b63-8afa-4900-95b4-63d85b56d593,826d918b-a76f-4de0-ba8b-575f5fc47a55,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,2e4f47a1-77c8-4f1d-a39e-92f4762e1ea0,826d918b-a76f-4de0-ba8b-575f5fc47a55,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1295","category":"Fan Wheel"}",1295,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4ac6a2e9-e13d-4bf2-a5d6-31648287d01a,826d918b-a76f-4de0-ba8b-575f5fc47a55,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,be54e1f9-a156-43d9-ab38-34674a8483d7,826d918b-a76f-4de0-ba8b-575f5fc47a55,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,18f362d3-ee01-4ee0-a93a-4299188bdc68,e01551fe-eb41-490b-9242-1f2bac0e4fee,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-080-VG","category":"General Data"}",G-080-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,18c20f1f-bba6-410b-aad8-c0c03aa7d9d1,e01551fe-eb41-490b-9242-1f2bac0e4fee,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"225","category":"General Data"}",225,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,56ee319f-1344-4123-bac1-cc81b90f4664,e01551fe-eb41-490b-9242-1f2bac0e4fee,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,c9eeed9a-9b06-4bf2-9c26-46785d630d42,e01551fe-eb41-490b-9242-1f2bac0e4fee,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"5.5","category":"General Data"}",5.5,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,c31f8559-3f22-42c0-8781-368abc25bee9,e01551fe-eb41-490b-9242-1f2bac0e4fee,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,32c7a19b-a0af-4d17-bf7d-a65a57092bb4,e01551fe-eb41-490b-9242-1f2bac0e4fee,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,183cd901-8516-4cb2-9fc5-f0704e461f88,e01551fe-eb41-490b-9242-1f2bac0e4fee,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/10","category":"Electrical Data"}",1/10,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,a8d63153-d32c-4ef6-9d46-d42994e784a0,e01551fe-eb41-490b-9242-1f2bac0e4fee,,,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,aea82171-683f-4d00-8fa3-2e3f0e6a20b7,e01551fe-eb41-490b-9242-1f2bac0e4fee,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4f609aef-bd43-4396-82de-f684153d0598,e01551fe-eb41-490b-9242-1f2bac0e4fee,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1280","category":"Fan Wheel"}",1280,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,6ca45d45-d40b-4e1c-b6c9-322aa0429f89,e01551fe-eb41-490b-9242-1f2bac0e4fee,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"LIGHTS","category":null}",LIGHTS,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,9e3f01e9-3b9e-4470-9fc0-2f37f4d99768,e01551fe-eb41-490b-9242-1f2bac0e4fee,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,26ccd4bc-9b2f-410e-a364-75c122e109ab,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-160-VG","category":"General Data"}",G-160-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,427e7976-8a7a-454b-ac16-03544d0679c8,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1900","category":"General Data"}",1900,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,9bea4f69-769e-44d0-ac5e-e42d8f1f10f4,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4d108b2b-3858-4e2f-bb67-3c4c74046eff,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,,,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"8.8","category":"General Data"}",8.8,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,fbb4691a-b19f-4b46-ab7e-b74dd8868c84,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,1f1f0e6c-0a38-456c-899b-2c337e73ff8f,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,5d8c3d08-9499-47c4-a552-8b992f89f867,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1","category":"Electrical Data"}",1,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,f7e8e346-4bd3-4f63-95ff-f0870de17380,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4e404218-4016-4609-b7f7-d4970c6acc91,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,a7bf20ed-66b5-40a9-9235-0bd2a3a6d5a4,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"820","category":"Fan Wheel"}",820,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4ad86678-4e9e-40f9-99ab-597e9c3240b1,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"CO/NO2 SYSTEM","category":null}",CO/NO2 SYSTEM,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,9fc8d9d4-d084-4fef-85c0-6bf2da9599cb,6a0dec2e-910d-4362-be42-d2fc2b2ff3c9,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,dadb4225-5c45-4c7c-8c1a-eb8ce2e27139,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-099-VG","category":"General Data"}",G-099-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,712098ec-39db-428f-8821-aeac012cbee9,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"350","category":"General Data"}",350,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,0a64cbf7-6260-4cb5-b54f-a76187554ef0,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.75","category":"General Data"}",0.75,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,b4af0da4-eb9d-4734-a0f0-e94315fdb0a2,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,,,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"7.7","category":"General Data"}",7.7,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,909bb70b-1be4-451d-9c53-2ca5dce20c4a,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,b3defde0-25ea-4370-b6f6-de5670ba3e21,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,1ad89e16-18fa-451a-ad54-33b44c6dac10,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/4","category":"Electrical Data"}",1/4,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,0ddde41c-d444-4995-af9f-5bdf4891b886,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,75b9185c-e34e-4067-ace8-354cea8d9868,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4cff6017-82fe-4e89-8b4c-b3e1a6a9261e,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1335","category":"Fan Wheel"}",1335,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,ce92e33e-b82c-4c2a-b6bf-470a8c9e2df4,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,bb9a8066-490e-410b-b34d-91def21954a0,71639d0a-48c5-4e0e-aecb-6fd5d59d57c0,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,92b28365-86e6-4c30-8054-bcf9a8b7ed29,621f3b82-2b2f-47a9-b3b1-a564950068e9,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-060-VG","category":"General Data"}",G-060-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,ac4ff4e7-88d7-48c2-935d-6b25fa1b1295,621f3b82-2b2f-47a9-b3b1-a564950068e9,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75","category":"General Data"}",75,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,a08fc523-49af-4447-9f02-63f757597d2b,621f3b82-2b2f-47a9-b3b1-a564950068e9,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,96522d9b-2b71-41de-b00d-afb86562958c,621f3b82-2b2f-47a9-b3b1-a564950068e9,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"2.2","category":"General Data"}",2.2,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,d3c9bd95-a550-4d7b-93df-4582e5d9a2f8,621f3b82-2b2f-47a9-b3b1-a564950068e9,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,b4c9489b-099d-4201-bdad-b31d1692ce67,621f3b82-2b2f-47a9-b3b1-a564950068e9,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,58af82ec-01d6-40b6-b0bc-d14682532d3c,621f3b82-2b2f-47a9-b3b1-a564950068e9,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/15","category":"Electrical Data"}",1/15,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,12edb992-c45a-48aa-ba0d-9720184a17ab,621f3b82-2b2f-47a9-b3b1-a564950068e9,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,f7a89afc-b8b2-43f3-a713-43a02997754f,621f3b82-2b2f-47a9-b3b1-a564950068e9,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,29a04d50-4f56-479d-87ae-1f7fa0f96a83,621f3b82-2b2f-47a9-b3b1-a564950068e9,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1495","category":"Fan Wheel"}",1495,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,62512fd3-f4b7-4597-bfa7-39aa46bb2cdd,621f3b82-2b2f-47a9-b3b1-a564950068e9,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"LIGHTS","category":null}",LIGHTS,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,8f622a35-0ff6-4122-99ad-1f6778f2651b,621f3b82-2b2f-47a9-b3b1-a564950068e9,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,65fadb1e-e397-407a-a87d-bdc15f5d57b8,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-160-VG","category":"General Data"}",G-160-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,6d1ea702-2d72-48b0-86e8-58c1be532380,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1900","category":"General Data"}",1900,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4ccf142f-63c3-4219-8a25-4a3bad14c37b,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,3cecd274-45fc-482a-b9d9-43b0ff7b286b,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"8.8","category":"General Data"}",8.8,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,09ed2e9c-e7a7-43bd-87f6-c2dc44775c44,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,96a9f85c-62a2-413b-b92b-254d18a4229e,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,9e6e3912-ea79-47af-86e3-17dd47552f5c,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1","category":"Electrical Data"}",1,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,d561ec59-f15e-4f69-a8c8-833f9c5993aa,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,cb0191a7-3601-435d-af01-424c7210b058,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,0d1c501e-733c-4ed9-a26a-e9efa45e8a7b,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"820","category":"Fan Wheel"}",820,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,64ec57af-6bdc-4d52-9417-77c82309f851,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"CO/NO2 SYSTEM","category":null}",CO/NO2 SYSTEM,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,a7b3204d-b72f-4d4c-86cc-e35aba140c8a,4d2d0df2-9b29-4d03-bea8-d844d6bf9d23,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,fef066dc-beb1-4714-8630-d8bcfbfe317d,cd02c14b-2620-4a1e-8060-69e21a21aaa8,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"120 BI","category":"General Data"}",120 BI,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,99089c18-ccda-4172-9b45-2c38b303f5bb,cd02c14b-2620-4a1e-8060-69e21a21aaa8,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1200","category":"General Data"}",1200,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,f403b8d7-7fcf-4e17-80c7-d4d9d2b099e1,cd02c14b-2620-4a1e-8060-69e21a21aaa8,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"6","category":"General Data"}",6,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7064db80-82f5-42a0-bbfd-2863bd0a1886,cd02c14b-2620-4a1e-8060-69e21a21aaa8,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,0fac7e1f-4675-e0bb-5b6b-79b87a31af03,A-weighted Decibels,"{"kind":"flat","type":"Sound Level","unit":"dBA","value":"78","category":"General Data"}",78,dBA,General Data,Sound Level
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,8d24e6fc-053f-4b35-9b03-6a6ae239ba3c,cd02c14b-2620-4a1e-8060-69e21a21aaa8,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,063efcb1-7b76-411e-b51b-ec1d7ea3eab7,cd02c14b-2620-4a1e-8060-69e21a21aaa8,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":"General Data"}",UTILITY SET,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7591a658-8eb4-4a74-8fe5-ad1bce7487e1,cd02c14b-2620-4a1e-8060-69e21a21aaa8,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"3","category":"Electrical Data"}",3,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,8dca23d0-483b-4368-ab22-b817de0e6a05,cd02c14b-2620-4a1e-8060-69e21a21aaa8,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"208/3","category":"Electrical Data"}",208/3,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,4b429160-315c-42cb-b5ff-7359e60fb34c,cd02c14b-2620-4a1e-8060-69e21a21aaa8,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":"Fan Wheel"}",BELT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,40608fc3-6849-4d8d-9b48-31d60a0c3ca0,cd02c14b-2620-4a1e-8060-69e21a21aaa8,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"3450","category":"Fan Wheel"}",3450,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,6a476b8f-53db-4610-b387-1339a716d9e3,cd02c14b-2620-4a1e-8060-69e21a21aaa8,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7b5a2162-93f9-4df8-b9d0-ac8432bc4605,cd02c14b-2620-4a1e-8060-69e21a21aaa8,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"2","category":null}",2,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,738e36fa-ff71-414b-8831-99fd6f2b5326,5fb9153c-88aa-4043-b3f5-f3af64033e99,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-080-VG","category":"General Data"}",G-080-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7ff8bb6c-2f37-46cf-965f-cb13ef83b5ce,5fb9153c-88aa-4043-b3f5-f3af64033e99,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"225","category":"General Data"}",225,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,c00333d8-a708-43f1-b57a-c297d1f0973b,5fb9153c-88aa-4043-b3f5-f3af64033e99,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.3","category":"General Data"}",0.3,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,70aacfd4-5248-4ade-ac49-38ccda97f0c8,5fb9153c-88aa-4043-b3f5-f3af64033e99,,,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"5.5","category":"General Data"}",5.5,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,0e44aec6-d8eb-4a33-903e-b09b94716717,5fb9153c-88aa-4043-b3f5-f3af64033e99,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,1e76a443-6581-4afe-9b7a-793c4ec827c2,5fb9153c-88aa-4043-b3f5-f3af64033e99,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,3f53f604-0f86-4200-a587-9598a24d6f0e,5fb9153c-88aa-4043-b3f5-f3af64033e99,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/10","category":"Electrical Data"}",1/10,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,cd55f8d7-70ea-4e82-bbd2-d7e753a1885d,5fb9153c-88aa-4043-b3f5-f3af64033e99,,,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,452825b4-ea89-40ff-a9ab-12a1ec279360,5fb9153c-88aa-4043-b3f5-f3af64033e99,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,def45800-10bc-46bb-b8e3-149d3383003f,5fb9153c-88aa-4043-b3f5-f3af64033e99,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1280","category":"Fan Wheel"}",1280,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,a61febdf-ff0b-479b-892b-75fffa65c597,5fb9153c-88aa-4043-b3f5-f3af64033e99,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"LIGHTS","category":null}",LIGHTS,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,be2669bb-c13b-47d0-af13-fca0c065c538,5fb9153c-88aa-4043-b3f5-f3af64033e99,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,531ce245-c295-49bb-9f1c-46687151f525,49091141-8a4f-4c7c-990b-47c6a66d4243,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-060-VG","category":"General Data"}",G-060-VG,,General Data,Model Number
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,66082629-4bbc-4f1b-9f0d-f67b84b8aa2b,49091141-8a4f-4c7c-990b-47c6a66d4243,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"60","category":"General Data"}",60,,General Data,CFM
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,eaae95b3-041d-49e8-969f-06c01dc96725,49091141-8a4f-4c7c-990b-47c6a66d4243,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WG","value":"0.2","category":"General Data"}",0.2,IN. WG,General Data,External Static Pressure
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,7b1cb891-cd08-48d5-888d-953b89ae529d,49091141-8a4f-4c7c-990b-47c6a66d4243,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max Sone Rating","unit":null,"value":"2.2","category":"General Data"}",2.2,,General Data,Max Sone Rating
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,16a5c5dc-2d89-41ec-ae81-087fe4a75ae2,49091141-8a4f-4c7c-990b-47c6a66d4243,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"ROOF","category":"General Data"}",ROOF,,General Data,Discharge
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,bd9958a6-6933-422a-8c5b-134032159045,49091141-8a4f-4c7c-990b-47c6a66d4243,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":"General Data"}",DOWNBLAST,,General Data,Type
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,92f94248-00da-4f84-b495-c1cb05702584,49091141-8a4f-4c7c-990b-47c6a66d4243,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP/Watts","unit":"HP","value":"1/15","category":"Electrical Data"}",1/15,HP,Electrical Data,Motor HP/Watts
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,81f3b519-f924-4852-b618-24ba0764de21,49091141-8a4f-4c7c-990b-47c6a66d4243,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/Phase","unit":null,"value":"120/1","category":"Electrical Data"}",120/1,,Electrical Data,Volts/Phase
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,6a049286-e757-4e2b-962f-0b2b854f0ac5,49091141-8a4f-4c7c-990b-47c6a66d4243,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan Wheel"}",DIRECT,,Fan Wheel,Drive
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,9ecf138e-adf7-44b1-9cfb-c36cb1f415ab,49091141-8a4f-4c7c-990b-47c6a66d4243,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1220","category":"Fan Wheel"}",1220,RPM,Fan Wheel,Fan Speed
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,beb03871-6521-4fae-84a2-09e1506e1e36,49091141-8a4f-4c7c-990b-47c6a66d4243,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"LIGHTS","category":null}",LIGHTS,,,Interlock
fd7417ba-bf89-45f5-bde9-0b7d21999a3f,da45ada8-dae6-4ca3-8347-51092c405f58,49091141-8a4f-4c7c-990b-47c6a66d4243,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,cf65124c-e4b6-4ffa-8707-24538673ec84,a1217593-5f44-460b-90cf-6de6f33fbc75,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"SLZ-KF09NA1","category":"General Data"}",SLZ-KF09NA1,,General Data,Model Number
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,1ed6e043-9307-4518-92a6-6e7300f4e824,a1217593-5f44-460b-90cf-6de6f33fbc75,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"CEILING CASSETTE","category":"General Data"}",CEILING CASSETTE,,General Data,Unit Type
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,11433781-a0c3-483f-a39e-ba0f68dc5c29,a1217593-5f44-460b-90cf-6de6f33fbc75,17b0d394-6162-44b8-adc5-e44902b29d50,Indoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply CFM","unit":"CFM","value":"300","category":"General Data"}",300,CFM,General Data,Supply CFM
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,7013da09-03b4-4974-8396-25425b1944a3,a1217593-5f44-460b-90cf-6de6f33fbc75,1352d773-8432-4c97-acb1-31aabbbe599b,Outdoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air CFM","unit":"CFM","value":"15","category":"General Data"}",15,CFM,General Data,Outside Air CFM
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,7664300e-ab58-4135-aa3b-a25de3ff3625,a1217593-5f44-460b-90cf-6de6f33fbc75,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"SP","unit":"IN. WG","value":"0.4","category":"General Data"}",0.4,IN. WG,General Data,SP
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,c7ed2f28-8dc2-478e-bdd0-a2cf9b6280f3,a1217593-5f44-460b-90cf-6de6f33fbc75,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R410A","category":"Cooling/Heating Data"}",R410A,,Cooling/Heating Data,Refrigerant
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,16ae5d63-d32f-4a3d-a05c-12af2cc2ceea,a1217593-5f44-460b-90cf-6de6f33fbc75,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling","unit":"BTU/HR","value":"9,000","category":"Cooling/Heating Data"}","9,000",BTU/HR,Cooling/Heating Data,Cooling
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,84468c97-dc8e-407f-806a-0592a43fb812,a1217593-5f44-460b-90cf-6de6f33fbc75,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating","unit":"BTU/HR","value":"11,000","category":"Cooling/Heating Data"}","11,000",BTU/HR,Cooling/Heating Data,Heating
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,bea0779f-70db-4236-b3f0-ac5bdc7e6338,a1217593-5f44-460b-90cf-6de6f33fbc75,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,6e424052-741d-4a0f-b07a-8f6be61818e7,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOCP
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,5bb5cbb4-cefc-479b-921b-4e7843c45f41,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"SUZ-KA09NA2","category":"General Data"}",SUZ-KA09NA2,,General Data,Model Number
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,4e20882a-0a17-4ca7-8c4c-67b4956096f9,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"MS-1","category":"General Data"}",MS-1,,General Data,Serves
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,d99a55d0-b3e7-4447-b911-76030a73d08d,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"0.75","category":"General Data"}",0.75,,General Data,Nominal Tonnage
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,bcfe3c52-989e-49c1-b90d-0be6fd5def20,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"9","category":"Electrical Data"}",9,,Electrical Data,MCA
