package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,f0cfe48d-11e8-4bb5-9c33-be7404818e48,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"208","category":"Electrical Data"}",208,,Electrical Data,Volts
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,088bb8a6-f3b5-440c-bb9a-b251b167ab13,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Data"}",1,,Electrical Data,Phase
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,8cde9c7a-4c3c-4cad-ab3a-7b9c8b054701,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,af87ad6c-0dee-4c7b-bf5c-13781178261a,SEER Rating,,,,,"{"kind":"flat","type":"Min SEER","unit":null,"value":"22.4","category":"Electrical Data"}",22.4,,Electrical Data,Min SEER
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,03f8b664-2513-4caf-859c-f0880bc0c222,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,2f416bba-8803-4d4c-b813-0ff009feab88,Operating Temperature Range,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"95","category":"Cooling Data"}",95,F,Cooling Data,Ambient Air Temperature
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,cf535ab1-d92a-40d6-91ff-ab2dea567f69,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"BTU/HR","value":"9,000","category":"Cooling Data"}","9,000",BTU/HR,Cooling Data,Cooling Capacity
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,bdfdee07-c38d-4b89-88ac-4f1e390d6b6e,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,,,,,,,"{"kind":"flat","type":"Min HSPF","unit":null,"value":"12.2","category":"Heating Data"}",12.2,,Heating Data,Min HSPF
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,81658079-05fd-4a08-b86a-b80d300134f0,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"47","category":"Heating Data"}",47,F,Heating Data,Ambient Air Temperature
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,a5bb17d9-3b02-4915-8bb6-27e4b6cba5cc,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"BTU/HR","value":"11,000","category":"Heating Data"}","11,000",BTU/HR,Heating Data,Heating Capacity
b208ef04-e0b2-4958-acf7-76ca2f8fc3ed,1bb9aa11-eec5-450b-837a-f9e92f03280e,02cb71b4-b21c-4cd4-a516-b3d79a8ba5e4,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
75e81e86-3814-465a-bfab-e84dc1e0fafb,6c38a16c-d98b-45dd-ae55-9a8793f2646c,2564200f-0163-44c4-8be0-8e0c565bc344,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"10","category":null}",10,FT,,Impellar Diameter
75e81e86-3814-465a-bfab-e84dc1e0fafb,a1a2b0ea-81d8-493c-87d0-7184345edfb7,2564200f-0163-44c4-8be0-8e0c565bc344,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"14,985","category":null}","14,985",,,Airflow
75e81e86-3814-465a-bfab-e84dc1e0fafb,21484ebb-779c-401f-8263-9c57e2a185ad,2564200f-0163-44c4-8be0-8e0c565bc344,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"51","category":null}",51,,,RPM
75e81e86-3814-465a-bfab-e84dc1e0fafb,0b43526e-d5e9-455f-9a08-289b8809e2b1,2564200f-0163-44c4-8be0-8e0c565bc344,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
75e81e86-3814-465a-bfab-e84dc1e0fafb,942e5b4e-f144-4914-b111-55895e85178a,2564200f-0163-44c4-8be0-8e0c565bc344,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
75e81e86-3814-465a-bfab-e84dc1e0fafb,d315bfb8-0e47-46d8-b7d3-424c11514ead,2564200f-0163-44c4-8be0-8e0c565bc344,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"77","category":null}",77,LBS,,Weight
75e81e86-3814-465a-bfab-e84dc1e0fafb,41d1311b-3c65-4c97-b7d2-d34b7603195c,2564200f-0163-44c4-8be0-8e0c565bc344,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
75e81e86-3814-465a-bfab-e84dc1e0fafb,80d2304d-2728-4267-9fa8-31a544de4524,d7986203-e104-4fc2-bd2e-a6b037a48a50,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"10","category":null}",10,FT,,Impellar Diameter
75e81e86-3814-465a-bfab-e84dc1e0fafb,e74c7bfd-177f-49e6-a0f7-32502b4964b7,d7986203-e104-4fc2-bd2e-a6b037a48a50,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"14,985","category":null}","14,985",,,Airflow
75e81e86-3814-465a-bfab-e84dc1e0fafb,e3c8431c-ac84-40fc-a19c-59def0a6ff7c,d7986203-e104-4fc2-bd2e-a6b037a48a50,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"51","category":null}",51,,,RPM
75e81e86-3814-465a-bfab-e84dc1e0fafb,732a1710-0526-444e-8229-aaaa0969a477,d7986203-e104-4fc2-bd2e-a6b037a48a50,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
75e81e86-3814-465a-bfab-e84dc1e0fafb,e05d361c-7ca2-4a11-86e6-ca24f8b05909,d7986203-e104-4fc2-bd2e-a6b037a48a50,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
75e81e86-3814-465a-bfab-e84dc1e0fafb,a59e6962-8657-4d31-85cb-5acbbfd05f46,d7986203-e104-4fc2-bd2e-a6b037a48a50,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"77","category":null}",77,LBS,,Weight
75e81e86-3814-465a-bfab-e84dc1e0fafb,26efcd50-b72b-4d38-99d4-70d54dd671ac,d7986203-e104-4fc2-bd2e-a6b037a48a50,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
75e81e86-3814-465a-bfab-e84dc1e0fafb,0568e2a0-fb7d-499a-8d91-3872df555933,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"10","category":null}",10,FT,,Impellar Diameter
75e81e86-3814-465a-bfab-e84dc1e0fafb,159ca07b-9f67-4340-a697-ded5ec265ae2,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"14,985","category":null}","14,985",,,Airflow
75e81e86-3814-465a-bfab-e84dc1e0fafb,0dae3ad7-92a4-489c-9a9a-630e6639054e,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"51","category":null}",51,,,RPM
75e81e86-3814-465a-bfab-e84dc1e0fafb,e765d95c-fc23-48c1-af6a-2a719a19f2b2,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
75e81e86-3814-465a-bfab-e84dc1e0fafb,e06075a9-bad8-4990-8bf2-345ab1461fda,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
75e81e86-3814-465a-bfab-e84dc1e0fafb,c4534a77-b250-4cde-8ed8-20d49e794c2a,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"77","category":null}",77,LBS,,Weight
75e81e86-3814-465a-bfab-e84dc1e0fafb,02986123-7a05-40be-84b4-9b2b19f5d4c8,c1bc7d4b-8edf-4ed9-90f5-849550e1c2d9,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
75e81e86-3814-465a-bfab-e84dc1e0fafb,c62d18a9-c1a0-4991-9b7b-fb4ba808f1f0,899c164a-3d53-49b2-97f9-561e551e6cb6,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"14","category":null}",14,FT,,Impellar Diameter
75e81e86-3814-465a-bfab-e84dc1e0fafb,c3c7a9bc-1e7d-4440-9a01-934fa085512c,899c164a-3d53-49b2-97f9-561e551e6cb6,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"22,713","category":null}","22,713",,,Airflow
75e81e86-3814-465a-bfab-e84dc1e0fafb,302846e7-238b-42fd-9b57-041a5a727a96,899c164a-3d53-49b2-97f9-561e551e6cb6,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"32","category":null}",32,,,RPM
75e81e86-3814-465a-bfab-e84dc1e0fafb,5061f305-dea0-4b76-881f-3be5eff16155,899c164a-3d53-49b2-97f9-561e551e6cb6,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
75e81e86-3814-465a-bfab-e84dc1e0fafb,c84d8419-c1c0-49f8-89f9-26bf5bdcbfbc,899c164a-3d53-49b2-97f9-561e551e6cb6,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
75e81e86-3814-465a-bfab-e84dc1e0fafb,4d2f80bb-dec7-4b2f-ac18-6a5fcb1644d0,899c164a-3d53-49b2-97f9-561e551e6cb6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"91","category":null}",91,LBS,,Weight
75e81e86-3814-465a-bfab-e84dc1e0fafb,b3dc3091-74d8-45b7-8080-edcb15a2a44c,899c164a-3d53-49b2-97f9-561e551e6cb6,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-14-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-14-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
75e81e86-3814-465a-bfab-e84dc1e0fafb,80104b63-1099-4d10-9338-c271b4d6d8e7,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Impellar Diameter","unit":"FT","value":"10","category":null}",10,FT,,Impellar Diameter
75e81e86-3814-465a-bfab-e84dc1e0fafb,63cf8427-40f5-469d-886e-4f964ceb2ee3,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"Airflow","unit":null,"value":"16,074","category":null}","16,074",,,Airflow
75e81e86-3814-465a-bfab-e84dc1e0fafb,42ff90b4-e9bd-4873-b835-4c77e684ebbf,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"54","category":null}",54,,,RPM
75e81e86-3814-465a-bfab-e84dc1e0fafb,a020a60c-9b11-4fb2-ba3a-d52682541124,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,Motor
75e81e86-3814-465a-bfab-e84dc1e0fafb,c0f77682-95c0-493e-bc26-36ead2431047,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,Voltage / Phase
75e81e86-3814-465a-bfab-e84dc1e0fafb,f3b464f4-6558-4be2-a7a7-e2290af62cbb,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"77","category":null}",77,LBS,,Weight
75e81e86-3814-465a-bfab-e84dc1e0fafb,16849ba2-0eb8-43c9-bc20-044cb0850de1,0ecd2e11-34a4-4740-a260-c88a6f5b34e4,,,,,,,"{"kind":"flat","type":"Comment","unit":null,"value":"FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.","category":null}",FAN TO BE EQUAL TO GREENHECK DC-5-10-13LV WITH MOUNTING KIT & CONTROLLER.,,,Comment
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0a5b72c1-0348-4d0d-996c-b6f71dba8324,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"3","category":"General Data"}",3,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,645e022c-3e0e-4bfa-9ec6-3be74855740a,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK036","category":"General Data"}",YHK036,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,eece756e-5fae-4f47-aca3-e2555242fb45,8d560376-7d5f-48b2-a72a-b9f1e96f226b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"800","category":"General Data"}",800,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ad1a0ad8-7634-4015-861f-96fa30c0b351,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"1195","category":"General Data"}",1195,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,11cb4cda-d07f-40dd-af4c-1ab4fb81ae56,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f7d60c13-fa0d-444a-9ac8-472443b23c43,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"100","category":"General Data"}",100,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d8bdd1c6-3982-46a2-a604-ca27363b667a,8d560376-7d5f-48b2-a72a-b9f1e96f226b,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"SEER","value":"17.5","category":"General Data"}",17.5,SEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,847a36a6-a8cb-4e9a-b70c-53dd4fa775e0,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,26fa10f7-9ab6-40f2-bbb7-e6d8cfdd6c4b,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,77673158-08d7-467b-a9b8-53dd845bce67,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"3/4","category":"Motor Data"}",3/4,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3e36d33e-3111-4010-972f-5d69bfadf79a,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f7d1965e-2b17-4749-8ba3-877ee37a80a7,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24","category":"Electrical Data"}",24,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f7d6839f-af19-400e-9906-c8b5c3e68a00,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"30","category":"Electrical Data"}",30,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,efa11b4a-96ca-4538-b87a-84c8bf2f71e4,8d560376-7d5f-48b2-a72a-b9f1e96f226b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,b5ca380f-b126-4089-b894-e67fb3b02f9e,8d560376-7d5f-48b2-a72a-b9f1e96f226b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d48485a6-5f40-4d14-9217-01f97cb62369,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,84c32968-29b2-4ff6-8e09-cfc2ee09f2f8,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"76.9","category":"Entering Air Temperature"}",76.9,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,26518cfb-112d-44f9-a7d2-b75844968289,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"64.6","category":"Entering Air Temperature"}",64.6,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,b6c136b2-98cf-4ae5-b520-75e6284acc7d,8d560376-7d5f-48b2-a72a-b9f1e96f226b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"27,005","category":"DX Cooling Coil Data"}","27,005",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,b443d34b-9e6d-4752-b3f9-c3507bb1fcb2,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"33,570","category":"DX Cooling Coil Data"}","33,570",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,929f971a-ad86-47bc-9a43-d457c5c8e243,8d560376-7d5f-48b2-a72a-b9f1e96f226b,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"63.1","category":"Gas Heat Data"}",63.1,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,2bce3bce-e8d8-4813-abc8-547b9e71a1c7,8d560376-7d5f-48b2-a72a-b9f1e96f226b,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"1","category":"Gas Heat Data"}",1,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,fdce4499-9247-4717-a68e-42df03911ee4,8d560376-7d5f-48b2-a72a-b9f1e96f226b,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"60,000","category":"Gas Heat Data"}","60,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d5d04eb6-959b-4400-b5bf-2490570b77d6,8d560376-7d5f-48b2-a72a-b9f1e96f226b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"48,600","category":"Gas Heat Data"}","48,600",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7917cef6-495f-4b64-9af9-d9cf2ae12818,8d560376-7d5f-48b2-a72a-b9f1e96f226b,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,03e02d10-23cd-4570-b90e-b6addb998f6c,78d96a91-697c-4da0-9873-127d176b5540,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"6","category":"General Data"}",6,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f42ad23f-a918-44ee-9d30-c6a5ecd09827,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YSK072","category":"General Data"}",YSK072,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c19009c8-6d2b-4832-b57c-29bb2342feb3,78d96a91-697c-4da0-9873-127d176b5540,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1400","category":"General Data"}",1400,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,82247f3d-94e6-4a3f-a983-78fa62d10ee4,78d96a91-697c-4da0-9873-127d176b5540,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"2135","category":"General Data"}",2135,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,764e0b91-7ef8-4468-b4f3-7d2bda22b708,78d96a91-697c-4da0-9873-127d176b5540,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f4f8c3a8-0626-465b-a775-ea227fafe892,78d96a91-697c-4da0-9873-127d176b5540,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"200","category":"General Data"}",200,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ec3835dd-7d16-4f84-9f8e-c1909cab49e7,78d96a91-697c-4da0-9873-127d176b5540,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"15.1","category":"General Data"}",15.1,IEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,167dccf5-7669-4d05-aa9a-851df34e5215,78d96a91-697c-4da0-9873-127d176b5540,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4895100e-fabb-4b38-90d9-99680bc2479f,78d96a91-697c-4da0-9873-127d176b5540,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3278a612-aac4-4cdb-8ef7-352aa89dcffb,78d96a91-697c-4da0-9873-127d176b5540,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"3","category":"Motor Data"}",3,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,16231dc9-54d9-45ed-80ac-79ccc303e60b,78d96a91-697c-4da0-9873-127d176b5540,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,929fdc93-6d80-4734-8314-0c20a2233468,78d96a91-697c-4da0-9873-127d176b5540,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"38","category":"Electrical Data"}",38,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e9d5b9dd-4590-464e-9f41-1796d2629bdf,78d96a91-697c-4da0-9873-127d176b5540,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"50","category":"Electrical Data"}",50,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,222ec1f5-1f33-4bba-a89d-086870e0ebb4,78d96a91-697c-4da0-9873-127d176b5540,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ac855e48-0802-4514-b72a-50884fddb26b,78d96a91-697c-4da0-9873-127d176b5540,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,55962892-a998-4698-aa0a-0f4460f7c16f,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,69f8466a-cec3-4bdf-ab04-e16eb6f172ea,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"77.1","category":"Entering Air Temperature"}",77.1,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d4b86d1a-8a31-44a0-a56c-2ade3b35c658,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"64.7","category":"Entering Air Temperature"}",64.7,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,786ccb8a-f3b9-47c9-91aa-f5bd0388f928,78d96a91-697c-4da0-9873-127d176b5540,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"51,300","category":"DX Cooling Coil Data"}","51,300",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,81792a30-b3f1-44e9-a3b1-8cb365337bd1,78d96a91-697c-4da0-9873-127d176b5540,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"67,505","category":"DX Cooling Coil Data"}","67,505",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c953b2b8-82d3-4f17-a760-41d957ced1c3,78d96a91-697c-4da0-9873-127d176b5540,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"62.6","category":"Gas Heat Data"}",62.6,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,8f6e0a73-7182-467e-8eae-d84801ac25b2,78d96a91-697c-4da0-9873-127d176b5540,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f5e36d4a-8a85-4549-acd0-b7c45463f400,78d96a91-697c-4da0-9873-127d176b5540,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"80,000","category":"Gas Heat Data"}","80,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f64d21f7-068a-46cc-a1d9-4782a20092dc,78d96a91-697c-4da0-9873-127d176b5540,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"64,800","category":"Gas Heat Data"}","64,800",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,fa62de6c-22e1-4d20-bbc5-e0b89cf04822,78d96a91-697c-4da0-9873-127d176b5540,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e49da8b0-95b7-4868-903a-61e6e7d09dce,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"15","category":"General Data"}",15,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,972b55f5-0c1c-4b49-9ffb-043903e273f1,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YSK180","category":"General Data"}",YSK180,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,b6f841c4-daae-452a-8098-4ad6a8a047dc,0de464ec-8a20-497e-bc06-6b1bb5a1542a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2700","category":"General Data"}",2700,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ae5ac78d-ce5b-4e5a-b4e9-b9368b5edbf0,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"4800","category":"General Data"}",4800,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7e3cef0e-baea-4373-9733-d5606286264c,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,fcd4131d-6171-4b6f-b85c-a20c6b6acc75,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"1115","category":"General Data"}",1115,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3c63c7d8-ae39-4aca-9b66-c49ebcabff22,0de464ec-8a20-497e-bc06-6b1bb5a1542a,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"14.5","category":"General Data"}",14.5,IEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,52b48f58-25fb-4d08-98e8-ca3a3ae139b3,0de464ec-8a20-497e-bc06-6b1bb5a1542a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f3c63b6b-d7e6-4413-aedc-46823bc24697,0de464ec-8a20-497e-bc06-6b1bb5a1542a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e0ab33d6-f840-4ec8-8212-e2c7d0be43b7,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"(2) 3","category":"Motor Data"}",(2) 3,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,398f6ffd-31a0-4d30-a061-a7deec892485,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,75379fd2-be8f-481f-afe6-7255d88bdff1,0de464ec-8a20-497e-bc06-6b1bb5a1542a,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"78","category":"Electrical Data"}",78,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4b613355-4461-4040-81a9-b681d3766aa2,0de464ec-8a20-497e-bc06-6b1bb5a1542a,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"100","category":"Electrical Data"}",100,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,188da02a-1fbb-4a75-b24c-a9184e323e86,0de464ec-8a20-497e-bc06-6b1bb5a1542a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7b4ed19b-9708-4259-a70f-7987d48291cc,0de464ec-8a20-497e-bc06-6b1bb5a1542a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,dcdc8768-63c5-4cc8-a4b9-126f01922198,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,2cb5881e-0ff0-4a0f-b5f2-81aa1fe416cc,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"80.3","category":"Entering Air Temperature"}",80.3,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,756d7bee-276c-425a-884e-394fd40b4cf4,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"67.3","category":"Entering Air Temperature"}",67.3,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,682748e1-b99c-4222-827d-1e12cf41fe3a,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"125,160","category":"DX Cooling Coil Data"}","125,160",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c480635a-1471-4911-99f0-188f1e4c7b99,0de464ec-8a20-497e-bc06-6b1bb5a1542a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"178,885","category":"DX Cooling Coil Data"}","178,885",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,62e67ec1-51e8-4faa-a42b-d373a436b5a5,0de464ec-8a20-497e-bc06-6b1bb5a1542a,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"54.5","category":"Gas Heat Data"}",54.5,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4cf84ae2-0541-4931-b19e-409902e76bd1,0de464ec-8a20-497e-bc06-6b1bb5a1542a,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,ba813bae-34c5-45c3-8073-4f8ac2160c81,Modulating Dampers,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d013ac97-4f99-44a0-b40b-ea4dd3a3b89e,0de464ec-8a20-497e-bc06-6b1bb5a1542a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"250,000","category":"Gas Heat Data"}","250,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,55c94651-af18-4769-8fd6-bc9f59f00077,0de464ec-8a20-497e-bc06-6b1bb5a1542a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"202,500","category":"Gas Heat Data"}","202,500",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,754b708e-8b39-4296-845f-4d4e8bc003d5,0de464ec-8a20-497e-bc06-6b1bb5a1542a,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,2ad0f341-ea00-4cc6-aef4-283f03aba074,12259564-5628-4a74-b5ee-a195d31bf840,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"7.5","category":"General Data"}",7.5,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,90a030c5-799b-4e13-aa70-bd08c9cba089,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YSK090","category":"General Data"}",YSK090,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,22584f70-e82a-4fa6-be80-aa93917f8ef4,12259564-5628-4a74-b5ee-a195d31bf840,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1400","category":"General Data"}",1400,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,77bdf683-e2cb-4809-aa2c-97c47325d51a,12259564-5628-4a74-b5ee-a195d31bf840,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"2600","category":"General Data"}",2600,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4584501c-e9cf-40b6-90ce-01523808b5bf,12259564-5628-4a74-b5ee-a195d31bf840,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,705bd7b6-e8b1-4831-b4ee-465e9c196931,12259564-5628-4a74-b5ee-a195d31bf840,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"260","category":"General Data"}",260,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,98e6166a-80b1-45a6-8811-62691632406d,12259564-5628-4a74-b5ee-a195d31bf840,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"15.1","category":"General Data"}",15.1,IEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,73a1a177-e6ba-4cad-831f-84176291d833,12259564-5628-4a74-b5ee-a195d31bf840,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d897eaa4-85f7-4e47-a6b5-c9c2ab44dcd2,12259564-5628-4a74-b5ee-a195d31bf840,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c9ee8986-0555-4b1d-b65d-50415e46b80c,12259564-5628-4a74-b5ee-a195d31bf840,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"3","category":"Motor Data"}",3,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c8776cb9-8c67-4146-9a67-575940c02ad2,12259564-5628-4a74-b5ee-a195d31bf840,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,5fb19e58-4444-454f-b1c5-c6ef8ddd3bec,12259564-5628-4a74-b5ee-a195d31bf840,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"42","category":"Electrical Data"}",42,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e20ff14b-22ae-420c-bf21-02e8313088e7,12259564-5628-4a74-b5ee-a195d31bf840,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"50","category":"Electrical Data"}",50,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,004572c2-151f-4752-b0ec-730af9f46ee1,12259564-5628-4a74-b5ee-a195d31bf840,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7d96b41e-3ead-4a65-b7de-f192aea65a4f,12259564-5628-4a74-b5ee-a195d31bf840,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3fbeb8ac-f469-426e-a4e3-896efac25c53,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,aa2d7466-8da1-4c4a-920f-d6dbccd87803,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"77.3","category":"Entering Air Temperature"}",77.3,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,383ce5a4-b0e4-411e-84a3-bcf6953d2e43,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"64.9","category":"Entering Air Temperature"}",64.9,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,5f98e3af-72a1-47f7-b5bd-f02ab095959c,12259564-5628-4a74-b5ee-a195d31bf840,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"62,620","category":"DX Cooling Coil Data"}","62,620",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d2280ab5-7221-439a-81ee-8ffaca72ad4a,12259564-5628-4a74-b5ee-a195d31bf840,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"82,970","category":"DX Cooling Coil Data"}","82,970",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,6058e6c1-a6f0-4a1d-a41a-d03a14e0275a,12259564-5628-4a74-b5ee-a195d31bf840,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"62.2","category":"Gas Heat Data"}",62.2,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,dd1800de-e478-4b19-9561-fd489fcc19e7,12259564-5628-4a74-b5ee-a195d31bf840,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0ef23903-bb80-437d-af07-6cdf1fae22f6,12259564-5628-4a74-b5ee-a195d31bf840,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"120,000","category":"Gas Heat Data"}","120,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,92ce1992-e684-43b5-bca2-3014b0992ac7,12259564-5628-4a74-b5ee-a195d31bf840,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"97,200","category":"Gas Heat Data"}","97,200",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7311a4aa-8781-44b4-91d8-cab12bdc6f4c,12259564-5628-4a74-b5ee-a195d31bf840,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ba26ba84-7309-464c-9298-a2faefdbaa15,7b7f5fea-daad-40f8-a54d-922430d44d93,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,214bec46-fabb-4052-8a5c-b7b2029b155f,7b7f5fea-daad-40f8-a54d-922430d44d93,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"4","category":"General Data"}",4,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3d4ab238-d4cd-48a7-a161-706f38e63455,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK048","category":"General Data"}",YHK048,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,70583a27-ba90-4f01-a83d-2b35f3979c67,7b7f5fea-daad-40f8-a54d-922430d44d93,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1000","category":"General Data"}",1000,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,48dacab2-a747-4a3e-8877-d7d16827c106,7b7f5fea-daad-40f8-a54d-922430d44d93,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"1325","category":"General Data"}",1325,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e5b6e086-0a02-405b-bdaa-622e9795b264,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,35f53e85-fa23-4e54-9083-4e83b5525cc2,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"175","category":"General Data"}",175,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,66d9db88-7853-4596-88be-4ccd207722a0,7b7f5fea-daad-40f8-a54d-922430d44d93,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"SEER","value":"17.5","category":"General Data"}",17.5,SEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4254eb96-a425-48ec-a8d6-f63ad92a09e8,7b7f5fea-daad-40f8-a54d-922430d44d93,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f90b5ab0-d8fa-4227-b4a8-13d0359bc40f,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,5b92f5ae-999f-4644-80d1-53cb28d796f4,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"1","category":"Motor Data"}",1,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,29098bbe-f9a3-4a7e-be44-386f0b5c7e97,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,2f6d4c3d-07d6-4061-bd67-05ae840eb129,7b7f5fea-daad-40f8-a54d-922430d44d93,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"30","category":"Electrical Data"}",30,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f2fcf72d-1723-4c97-942a-05f1e4d7f6aa,7b7f5fea-daad-40f8-a54d-922430d44d93,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"40","category":"Electrical Data"}",40,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,b95fdc09-00be-47fc-86ed-dd8cae8a8453,7b7f5fea-daad-40f8-a54d-922430d44d93,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e828458e-7c93-4c26-b954-fa401fa27b3e,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d6876be1-c3d3-4eb2-973a-946119871e91,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"78","category":"Entering Air Temperature"}",78,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3663d183-d0f8-4969-8f7a-5462b87779a4,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"65.5","category":"Entering Air Temperature"}",65.5,F,Entering Air Temperature,Wet Bulb
