package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,bdb1dd0a-6b9a-4ed5-945f-4cfe1aae443c,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"31,110","category":"DX Cooling Coil Data"}","31,110",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,dc71f7fa-3f39-408c-ae7c-096c86f8c5a1,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"40,290","category":"DX Cooling Coil Data"}","40,290",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,24f09d9e-c7e9-466d-a0d8-678a073cdfff,7b7f5fea-daad-40f8-a54d-922430d44d93,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"60.3","category":"Gas Heat Data"}",60.3,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0c7ee3fb-0410-4152-a9d5-82353710a9e5,7b7f5fea-daad-40f8-a54d-922430d44d93,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"1","category":"Gas Heat Data"}",1,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4034fac2-24b9-4877-a81b-ad8d27204ac5,7b7f5fea-daad-40f8-a54d-922430d44d93,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"60,000","category":"Gas Heat Data"}","60,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e444c8dd-3fe8-4cbe-aab3-a5f49896c753,7b7f5fea-daad-40f8-a54d-922430d44d93,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"48,600","category":"Gas Heat Data"}","48,600",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7e865637-8bbb-4fea-81c4-6366ffc88401,7b7f5fea-daad-40f8-a54d-922430d44d93,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1, 2","category":null}","1, 2",,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,bdbc3dff-5317-4865-9217-3471220dd836,cc2c458d-b442-4b45-95e1-37e8d04f7436,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"3","category":"General Data"}",3,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,47f9eb7f-a016-4eba-a364-2a4a3d3d0eee,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK036","category":"General Data"}",YHK036,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,aba3b646-215d-4b55-b80d-ae181316e21b,cc2c458d-b442-4b45-95e1-37e8d04f7436,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"800","category":"General Data"}",800,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d22b0b08-297a-43c4-9deb-92b4aa544205,cc2c458d-b442-4b45-95e1-37e8d04f7436,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"960","category":"General Data"}",960,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0c3c967d-c8da-4bad-9a4f-edfbe599b122,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,326c87ed-7275-4430-b8b6-3e607ab6f9cf,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"100","category":"General Data"}",100,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,71a53c5b-3e9c-414d-aab4-bd58bf372537,cc2c458d-b442-4b45-95e1-37e8d04f7436,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"SEER","value":"17.5","category":"General Data"}",17.5,SEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,dd49bfc0-2119-4ef4-ad6c-2629dd24041d,cc2c458d-b442-4b45-95e1-37e8d04f7436,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,1d84dba1-a1b5-4545-94d1-aaeb424a4841,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,a46aa695-d3ca-45e7-9b20-bbf6d7699f42,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"3/4","category":"Motor Data"}",3/4,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e3743dc9-4b0b-4fc6-b601-a37b35f10833,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e041c6d8-4f62-4899-b584-ad46bcfc0707,cc2c458d-b442-4b45-95e1-37e8d04f7436,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24","category":"Electrical Data"}",24,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f3ed87f8-6875-4dfc-8851-7d2d30f0304e,cc2c458d-b442-4b45-95e1-37e8d04f7436,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"30","category":"Electrical Data"}",30,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,db7e606b-7d70-4a41-88b9-e4788ab66e49,cc2c458d-b442-4b45-95e1-37e8d04f7436,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c6a71cc3-8237-4da7-acd7-4a2fc1b0f4c4,cc2c458d-b442-4b45-95e1-37e8d04f7436,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,bd8daeb6-8ab3-46b4-a7b0-133646e3e767,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,64dce129-2ef2-4adf-91a5-50757a33fcd9,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"77.4","category":"Entering Air Temperature"}",77.4,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,8b37c392-4203-4f18-9122-3a9626ab6d75,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"65","category":"Entering Air Temperature"}",65,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,86fb84bd-1a89-48b1-9ec0-c677b4d82509,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"23,220","category":"DX Cooling Coil Data"}","23,220",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,21a88a6b-350a-4d94-b5be-555aea379de6,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"30,895","category":"DX Cooling Coil Data"}","30,895",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,a34cc138-8298-415e-ba0c-1c0a9adfced1,cc2c458d-b442-4b45-95e1-37e8d04f7436,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"62","category":"Gas Heat Data"}",62,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,dd69bf4e-eaab-4eba-bf21-5af8e4757917,cc2c458d-b442-4b45-95e1-37e8d04f7436,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"1","category":"Gas Heat Data"}",1,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c08828d8-6ec4-4963-8e53-37b0d650ead9,cc2c458d-b442-4b45-95e1-37e8d04f7436,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"60,000","category":"Gas Heat Data"}","60,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,08eb37cf-0400-4ace-ad4c-a5490c1f6d30,cc2c458d-b442-4b45-95e1-37e8d04f7436,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"48,600","category":"Gas Heat Data"}","48,600",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,2eb74b33-4551-417f-9d38-62ed8bf8a87b,cc2c458d-b442-4b45-95e1-37e8d04f7436,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ededf72a-8a42-4e55-a9f0-33ee02bf5580,21f30006-d35f-4ec9-a085-c5f778c13baf,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"15","category":"General Data"}",15,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4397fdc5-dd8e-4359-9a6b-403d077a71fa,21f30006-d35f-4ec9-a085-c5f778c13baf,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"3900","category":"General Data"}",3900,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,cf01c62d-b93d-4319-b927-dfbf9dc47c1f,21f30006-d35f-4ec9-a085-c5f778c13baf,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"5000","category":"General Data"}",5000,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,9ad9f4e5-3347-4fa9-bd68-c1268ed81532,21f30006-d35f-4ec9-a085-c5f778c13baf,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"3000","category":"General Data"}",3000,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,394954ed-6f69-4b18-aa6b-4d39648d733d,21f30006-d35f-4ec9-a085-c5f778c13baf,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"3150","category":"General Data"}",3150,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,305ce033-4566-46cc-a1ca-f3f3f5219143,21f30006-d35f-4ec9-a085-c5f778c13baf,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"17.2","category":"General Data"}",17.2,IEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,715ac069-b4b1-460b-8017-8de6aebd9643,21f30006-d35f-4ec9-a085-c5f778c13baf,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,8118077f-347d-46ed-a0a4-f42cbdb62eca,21f30006-d35f-4ec9-a085-c5f778c13baf,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,082ecb8d-0537-4394-8f99-7034740f8316,21f30006-d35f-4ec9-a085-c5f778c13baf,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"102.3","category":"Electrical Data"}",102.3,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0081c3f1-e7f6-4d12-809e-5661cadc3935,21f30006-d35f-4ec9-a085-c5f778c13baf,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Electrical Data"}",150,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,5158bd19-1202-4140-a1c7-f393cb7483d2,21f30006-d35f-4ec9-a085-c5f778c13baf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c75a739e-e4ca-408a-9fa3-ffdab95e1cf1,21f30006-d35f-4ec9-a085-c5f778c13baf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4dabd46f-d6c9-47a8-9d3f-1c5b24d403fa,21f30006-d35f-4ec9-a085-c5f778c13baf,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"179,700","category":"DX Cooling Coil Data"}","179,700",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d26f5b11-633f-4c3d-a2d4-541986cba108,21f30006-d35f-4ec9-a085-c5f778c13baf,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"60.3","category":"Gas Heat Data"}",60.3,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,64f58754-27e4-408f-b4b0-c2a1f627320e,21f30006-d35f-4ec9-a085-c5f778c13baf,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,ba813bae-34c5-45c3-8073-4f8ac2160c81,Modulating Dampers,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,04907719-add9-4987-8b58-834b6fc1ab3e,21f30006-d35f-4ec9-a085-c5f778c13baf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"300,000","category":"Gas Heat Data"}","300,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,6f85e000-2b49-42c9-8d47-310528dda07a,21f30006-d35f-4ec9-a085-c5f778c13baf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"243,000","category":"Gas Heat Data"}","243,000",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,73dd8652-68ae-4dd3-9de2-3a823f3cea42,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VXC-112-PH-15IJ-G2","category":"General Data"}",VXC-112-PH-15IJ-G2,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,5249b470-2589-417c-9f76-e9cfffd48850,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"5","category":"Motor Data"}",5,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,28b61518-0632-46cf-8f30-117693af37f2,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"2","category":"Motor Data"}",2,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,db14a846-5017-4c0d-8cab-fbdd2efd1873,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,83b3299e-009e-4d89-ba13-1e8163fa857b,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"79.5","category":"Entering Air Temperature"}",79.5,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d04e119b-a0f2-4458-a36b-ff32e3061e68,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"68.3","category":"Entering Air Temperature"}",68.3,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,00ba4ffb-308f-489c-8ec9-178ee85f9143,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"124,600","category":"DX Cooling Coil Data"}","124,600",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,fd84b35b-0748-4f1c-b800-f75ee406cfa8,21f30006-d35f-4ec9-a085-c5f778c13baf,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"2, 3","category":null}","2, 3",,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,733b8655-50b0-4305-b57f-481253b7f605,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"10","category":"General Data"}",10,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,b58c0370-8e44-4598-b376-ef806a98a236,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VXC-112-PH-10IC-G2","category":"General Data"}",VXC-112-PH-10IC-G2,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,6c530204-43e8-4190-ba8f-654beaa27d60,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"3600","category":"General Data"}",3600,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f3c6e68a-7332-4801-bea2-354fd717199b,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"2600","category":"General Data"}",2600,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,026d6ca6-cf35-4b94-b979-63ea532e659b,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"1265","category":"General Data"}",1265,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,894f23b3-6396-4629-9b0f-5c8c7dd9d68a,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"1330","category":"General Data"}",1330,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,9106902d-a148-40e2-b1bf-b158708249dd,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"19.4","category":"General Data"}",19.4,IEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c5e7ecd0-3ef0-497f-8bb2-bcbc376e635f,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,14ba9080-8d94-4c5f-a433-c33af48726fc,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,11c17b65-a975-432f-86ca-16fe5e2d1edd,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"5","category":"Motor Data"}",5,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,bbd0914c-c673-46f6-a28e-67ecdda1c32c,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"1","category":"Motor Data"}",1,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,69874921-7a14-4970-8328-a82b783a5d1a,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"57.4","category":"Electrical Data"}",57.4,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ef1fd012-5c17-4db7-8cca-0a96542fc41e,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"60","category":"Electrical Data"}",60,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,b7b61dcc-8a5f-4291-88e7-73f761ab99f0,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,cf15cbf1-0ab0-4a9c-8f18-3853cc855ec6,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e6e6d144-6958-4769-a26d-4885c7885f89,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0ab7d042-744d-44d3-bc48-b529c0e8d27e,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"81.1","category":"Entering Air Temperature"}",81.1,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ee0c361d-5124-434c-89a1-3b22bbbf7d4d,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"69.7","category":"Entering Air Temperature"}",69.7,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,a06795e0-9469-4796-9b8e-74712e34973e,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"74,000","category":"DX Cooling Coil Data"}","74,000",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,bdf1b9dd-2049-48cc-aaec-4a98907fbe54,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"116,900","category":"DX Cooling Coil Data"}","116,900",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,41ca64f4-dde9-4eef-92a5-4cbae4d367a6,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"65.8","category":"Gas Heat Data"}",65.8,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,9cc514af-6266-4faa-8615-7b98b9742128,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7f7de366-cc40-421c-a967-e690d7cae5e8,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"100,000","category":"Gas Heat Data"}","100,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,979c9318-236e-418f-8ccb-22387f82a601,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"81,000","category":"Gas Heat Data"}","81,000",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,9b183f68-01e5-49bd-ad4c-605740246081,2f72d295-f0c3-4ecf-bdb9-f4192f056d2d,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"2, 3","category":null}","2, 3",,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e00d2b3c-b403-40b1-b373-8f0493f044c5,cf49f233-eb57-40c0-817e-d8fa5eb46914,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"4","category":"General Data"}",4,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3cf56f79-c1e5-4cc0-83f0-470a74693d29,cf49f233-eb57-40c0-817e-d8fa5eb46914,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK048","category":"General Data"}",YHK048,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,350de983-35b8-45c5-9a1c-5546fd844f40,cf49f233-eb57-40c0-817e-d8fa5eb46914,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1000","category":"General Data"}",1000,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,2f2d4357-3228-4885-908f-26c919f64c6c,cf49f233-eb57-40c0-817e-d8fa5eb46914,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"1360","category":"General Data"}",1360,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,82c493b2-aa25-419f-adb7-c904218066c3,cf49f233-eb57-40c0-817e-d8fa5eb46914,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,89472a93-43e0-4b49-8fd9-ecc03cd8efe9,cf49f233-eb57-40c0-817e-d8fa5eb46914,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"345","category":"General Data"}",345,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,a3515e4a-3c32-41a5-b6c1-3817dbd91028,cf49f233-eb57-40c0-817e-d8fa5eb46914,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"SEER","value":"17.5","category":"General Data"}",17.5,SEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,a01463bb-6592-42e5-800b-e59e6688bf89,cf49f233-eb57-40c0-817e-d8fa5eb46914,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,bad12fb9-fc4f-4cad-b61f-0fa07ab43362,cf49f233-eb57-40c0-817e-d8fa5eb46914,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,1b2c07d2-68df-47a1-84bc-2913a3cf449f,cf49f233-eb57-40c0-817e-d8fa5eb46914,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"1","category":"Motor Data"}",1,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,36c72383-72c5-4c58-b3fd-f5a195847f56,cf49f233-eb57-40c0-817e-d8fa5eb46914,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,9f0fc21b-e73a-48e2-b874-a2bfe3da6cdb,cf49f233-eb57-40c0-817e-d8fa5eb46914,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"30","category":"Electrical Data"}",30,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d22855f6-d63a-495b-bde4-5e3a699a3f77,cf49f233-eb57-40c0-817e-d8fa5eb46914,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"40","category":"Electrical Data"}",40,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ea26cfef-4874-4107-9e1c-3f5ef9f35342,cf49f233-eb57-40c0-817e-d8fa5eb46914,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c3e0e60f-80ae-4af2-b87f-c0a1ed0475f2,cf49f233-eb57-40c0-817e-d8fa5eb46914,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,a0ebcfd1-5efd-48e8-aac7-9fa8e79990b4,cf49f233-eb57-40c0-817e-d8fa5eb46914,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,47292db5-156e-455a-ab3e-523d35e6933c,cf49f233-eb57-40c0-817e-d8fa5eb46914,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"80.8","category":"Entering Air Temperature"}",80.8,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,79369976-8573-4750-a1c8-83699f48146e,cf49f233-eb57-40c0-817e-d8fa5eb46914,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"67.7","category":"Entering Air Temperature"}",67.7,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7df47f2b-228a-4bae-ac22-3e6f9028e5d8,cf49f233-eb57-40c0-817e-d8fa5eb46914,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"34,715","category":"DX Cooling Coil Data"}","34,715",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,bb5c1d63-10bb-4e82-89d5-fc1841112960,cf49f233-eb57-40c0-817e-d8fa5eb46914,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"47,595","category":"DX Cooling Coil Data"}","47,595",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0e6fd6e5-c7e8-4ae5-8add-f2ab66c5eead,cf49f233-eb57-40c0-817e-d8fa5eb46914,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"53.3","category":"Gas Heat Data"}",53.3,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,eb298ea1-ebc4-4124-9b0f-38033ea590fc,cf49f233-eb57-40c0-817e-d8fa5eb46914,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"1","category":"Gas Heat Data"}",1,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,145a6aef-320d-4759-b4cb-3266346f8dd9,cf49f233-eb57-40c0-817e-d8fa5eb46914,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"80,000","category":"Gas Heat Data"}","80,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,aee0ef91-62c2-41a4-ae06-beaf2f84898a,cf49f233-eb57-40c0-817e-d8fa5eb46914,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"64,000","category":"Gas Heat Data"}","64,000",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,88b5b41b-4a2d-40ec-832f-639afd4a7259,cf49f233-eb57-40c0-817e-d8fa5eb46914,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,dc03e63f-cf62-4149-b5cc-a085c3b9a75e,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"4","category":"General Data"}",4,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,d6294f0c-2d88-4d68-b489-2bf2c7581595,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK048","category":"General Data"}",YHK048,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,bf75344a-ea5b-4478-ae4c-e4ef13a4c6dc,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1000","category":"General Data"}",1000,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0a980b1f-1f7e-4d08-abf8-8e6cda43c3f2,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"1280","category":"General Data"}",1280,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f64b0643-424f-4bbb-9a29-4bfa66b4ebc8,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,fa62e550-600c-4024-8825-2e7f1d815c78,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"325","category":"General Data"}",325,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,23e234c2-c199-4cb5-8f90-64edf61d460b,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"SEER","value":"17.5","category":"General Data"}",17.5,SEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,852b8b6d-5b7a-4697-b697-05c74d555167,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,5b337659-7c67-4500-90cc-94fa0d2c0c4e,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,19f826d0-c9a2-400a-9611-aaba2b396014,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"1","category":"Motor Data"}",1,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3f0f8045-7c36-4e1f-abbf-4ecd223d149d,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,76a3b501-e8fd-4b03-b592-6d97c890485f,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"30","category":"Electrical Data"}",30,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,b921b301-f1cf-405b-84cd-c3ba7e3f100b,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"40","category":"Electrical Data"}",40,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,aa49c9a3-c36e-4cd9-999d-b485399e2018,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c94836f0-e7b7-4fc7-a254-9e0f3f898010,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,010aedca-1a60-41a9-bf0c-6afdc009ba04,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,327bffc1-0634-4680-b100-a06144d691ed,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"80.8","category":"Entering Air Temperature"}",80.8,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,0047c701-e6b7-4efa-9421-4e6d8d845aa9,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"67.7","category":"Entering Air Temperature"}",67.7,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ab5bc0a5-0030-4a46-bb7c-a4fce6268619,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"32,680","category":"DX Cooling Coil Data"}","32,680",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f8a8d9fa-6cd4-4d83-866a-1cac568df8fe,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"44,815","category":"DX Cooling Coil Data"}","44,815",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3d1f646a-88ea-45f9-8530-01aabfb47a89,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"53.3","category":"Gas Heat Data"}",53.3,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,94de099f-c528-4c33-9ef6-58070862a9e7,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"1","category":"Gas Heat Data"}",1,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,c45106a8-a190-4dab-a6d5-afc4b95a0168,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"80,000","category":"Gas Heat Data"}","80,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,7c35cf5d-8cab-4ef4-93a8-38caf394a16f,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"64,000","category":"Gas Heat Data"}","64,000",BTU/HR,Gas Heat Data,Output
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,76f563eb-e615-4f93-bf02-025cf1d88f09,f5a34f11-ddeb-4171-ab88-0e26b651dfaa,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"1","category":null}",1,,,Comments
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,dad5b1cc-c54b-4fe8-a834-3809791fc238,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tonnage","unit":null,"value":"15","category":"General Data"}",15,,General Data,Nominal Tonnage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,a2b70a1f-13e2-4572-9bd7-77f2c8d26d67,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YSK180","category":"General Data"}",YSK180,,General Data,Model
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,4e04d901-6782-472b-8358-eecb8ee58cd4,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2700","category":"General Data"}",2700,LBS,General Data,Weight
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,e3e1af3b-c332-4a9f-b234-62be2a1a6221,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA CFM","unit":"CFM","value":"4800","category":"General Data"}",4800,CFM,General Data,SA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,ff175b1a-418d-4112-8fe2-1c06f5b452bf,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA CFM","unit":"CFM","value":"N/A","category":"General Data"}",N/A,CFM,General Data,EA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,113887c3-5a56-467a-ac81-486d8cada42f,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA CFM","unit":"CFM","value":"1115","category":"General Data"}",1115,CFM,General Data,OSA CFM
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,5a17cbce-798c-4e3c-aec4-75e0edab1f8b,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"14.5","category":"General Data"}",14.5,IEER,General Data,Efficiency
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,cc15d6fb-bffc-4647-bc04-fd360ee660fd,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Supply ESP","unit":"IN. WG","value":"0.5","category":"General Data"}",0.5,IN. WG,General Data,Supply ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,a829ccc9-3796-40b8-8009-6dc296bffe51,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Exhaust ESP","unit":"IN. WG","value":"N/A","category":"General Data"}",N/A,IN. WG,General Data,Exhaust ESP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,3cfd553d-969d-46f5-b77a-08daae9f5769,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan Motor HP","unit":"HP","value":"(2) 3","category":"Motor Data"}",(2) 3,HP,Motor Data,Supply Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,f2f1d0f8-c3f9-4c4f-8657-17c64603c8dd,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Exhaust Fan Motor HP","unit":"HP","value":"N/A","category":"Motor Data"}",N/A,HP,Motor Data,Exhaust Fan Motor HP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,51f5386a-3418-4da5-b537-840203e43b58,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"78","category":"Electrical Data"}",78,,Electrical Data,MCA
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,efd934ec-8ffd-4087-85f0-2b158a5c6dee,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"100","category":"Electrical Data"}",100,,Electrical Data,MOCP
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,fdd54fb2-23ff-4507-8c63-a4af760a1bad,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,13cb43b1-679d-4b01-a5de-b2b6a88a743f,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Phase
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,657b7e48-5c96-43d3-beef-3325a28faaaf,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"F","value":"105","category":"DX Cooling Coil Data"}",105,F,DX Cooling Coil Data,Ambient Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,86662100-baac-43f5-9c2f-a5842c4aeab9,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,,,"{"kind":"flat","type":"Dry Bulb","unit":"F","value":"80.3","category":"Entering Air Temperature"}",80.3,F,Entering Air Temperature,Dry Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,162cfe7f-f7e7-4a91-b2d9-376dbb59a335,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,,,"{"kind":"flat","type":"Wet Bulb","unit":"F","value":"67.3","category":"Entering Air Temperature"}",67.3,F,Entering Air Temperature,Wet Bulb
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,42f8507a-023f-446a-b075-ffc33921e084,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"125,160","category":"DX Cooling Coil Data"}","125,160",BTU/HR,DX Cooling Coil Data,Sensible Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,debcd682-9ff0-4413-9693-56295469c2fc,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"178,885","category":"DX Cooling Coil Data"}","178,885",BTU/HR,DX Cooling Coil Data,Total Capacity
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,63ef3442-b4f3-47f9-8fb0-4e783ebe7ca6,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,41127897-474c-480e-98cd-1f2750cc8b06,Entering Air Temperature,,,,,"{"kind":"flat","type":"Entering Air Temperature","unit":"F","value":"54.5","category":"Gas Heat Data"}",54.5,F,Gas Heat Data,Entering Air Temperature
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,9a5ae109-c2c7-465a-b6d1-1c5fc8e0c568,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,95715e84-320b-4c25-b0de-b2886571b5ed,Number of Stages,,,,,"{"kind":"flat","type":"Number of Stages","unit":null,"value":"MODULATING","category":"Gas Heat Data"}",MODULATING,,Gas Heat Data,Number of Stages
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,9b5fa657-9683-498b-b46d-00ec77615467,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"250,000","category":"Gas Heat Data"}","250,000",BTU/HR,Gas Heat Data,Input
d5e5208c-6388-443a-bbfe-d0bc0e0dd0c6,73d99854-fc25-4f09-afe6-629db67872a6,9a86e88b-02ec-4402-8d7c-a0b817d8c6b2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"202,500","category":"Gas Heat Data"}","202,500",BTU/HR,Gas Heat Data,Output
