package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
1e84f175-3399-4206-ba6a-76b0710b17ad,51594888-c260-4e7a-9f23-11d3d9acc4e4,30b9aaf0-2697-4a5d-af3b-a432ed1d1b05,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max SP Drop","unit":"IN. WG","value":"0.1","category":"Performance"}",0.1,IN. WG,Performance,Max SP Drop
1e84f175-3399-4206-ba6a-76b0710b17ad,d5386168-7fa8-416c-8e26-bff6a2f21b7a,30b9aaf0-2697-4a5d-af3b-a432ed1d1b05,,,,,,,"{"kind":"flat","type":"Comment Reference","unit":null,"value":"2","category":null}",2,,,Comment Reference
1e84f175-3399-4206-ba6a-76b0710b17ad,96a9dd7f-858d-49be-a9ba-39303d65b4d1,30b9aaf0-2697-4a5d-af3b-a432ed1d1b05,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2b2d4c53-e6f5-4755-bb29-23a9fbaeb804,Approved Equal,,,"{"kind":"flat","type":"Note","unit":null,"value":"AIR DEVICE TO BE EQUAL TO NAILOR 4260.","category":null}",AIR DEVICE TO BE EQUAL TO NAILOR 4260.,,,Note
1e84f175-3399-4206-ba6a-76b0710b17ad,fc9b55fc-0992-48b4-b41e-37f9389716e4,f22a7f83-a331-4f64-927d-31494e639f96,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10\"Ø","category":"Dimensions"}",10"Ø,,Dimensions,Neck Size
1e84f175-3399-4206-ba6a-76b0710b17ad,08dcb695-8f7c-40b4-b3a3-e24da49249ee,f22a7f83-a331-4f64-927d-31494e639f96,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"12x12","category":"Dimensions"}",12x12,,Dimensions,Face Size
1e84f175-3399-4206-ba6a-76b0710b17ad,33303933-0a10-4649-9d8e-841ddf7524a4,f22a7f83-a331-4f64-927d-31494e639f96,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC Rating","unit":null,"value":"30","category":"Performance"}",30,,Performance,Max NC Rating
1e84f175-3399-4206-ba6a-76b0710b17ad,24bed2b2-9901-4f35-85cc-a3f0991c34ac,f22a7f83-a331-4f64-927d-31494e639f96,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max SP Drop","unit":"IN. WG","value":"0.1","category":"Performance"}",0.1,IN. WG,Performance,Max SP Drop
1e84f175-3399-4206-ba6a-76b0710b17ad,5ae26cd0-0cb1-4ab1-a1d5-f26a2c019e7e,f22a7f83-a331-4f64-927d-31494e639f96,,,,,,,"{"kind":"flat","type":"Comment Reference","unit":null,"value":"2","category":null}",2,,,Comment Reference
1e84f175-3399-4206-ba6a-76b0710b17ad,53d5cb45-e14a-41d7-974a-e123b6f56f4b,f22a7f83-a331-4f64-927d-31494e639f96,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"AIR DEVICE TO BE EQUAL TO NAILOR 4260.","category":null}",AIR DEVICE TO BE EQUAL TO NAILOR 4260.,,,Note
1e84f175-3399-4206-ba6a-76b0710b17ad,91b7e449-b0d1-44db-9678-ab88f5535994,fd3ddfd4-2e2f-427f-b5d1-6ae80b559d16,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"1.5x60","category":null}",1.5x60,,,Face Size
1e84f175-3399-4206-ba6a-76b0710b17ad,44baed04-817e-4412-90d4-065a0fde3402,fd3ddfd4-2e2f-427f-b5d1-6ae80b559d16,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC Rating","unit":null,"value":"30","category":"Performance"}",30,,Performance,Max NC Rating
1e84f175-3399-4206-ba6a-76b0710b17ad,a513be24-75ed-4338-b933-0b8d86e7e8b7,fd3ddfd4-2e2f-427f-b5d1-6ae80b559d16,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max SP Drop","unit":"IN. WG","value":"0.1","category":"Performance"}",0.1,IN. WG,Performance,Max SP Drop
1e84f175-3399-4206-ba6a-76b0710b17ad,37d6786a-9649-4e02-ab43-15cf7f846682,fd3ddfd4-2e2f-427f-b5d1-6ae80b559d16,,,,,,,"{"kind":"flat","type":"Comment Reference","unit":null,"value":"3","category":null}",3,,,Comment Reference
1e84f175-3399-4206-ba6a-76b0710b17ad,d397eeb9-7b8d-4cbb-a21f-903c76b1bdf3,fd3ddfd4-2e2f-427f-b5d1-6ae80b559d16,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"AIR DEVICE TO BE EQUAL TO NAILOR FLH WITH ONE 1.5\" SLOT AND R-6 INSULATED PLENUM. PROVIDE CABLE OPERATED DAMPER UNLESS OTHERWISE INDICATED. PAINT PER THE ARCHITECT.","category":null}",AIR DEVICE TO BE EQUAL TO NAILOR FLH WITH ONE 1.5" SLOT AND R-6 INSULATED PLENUM. PROVIDE CABLE OPERATED DAMPER UNLESS OTHERWISE INDICATED. PAINT PER THE ARCHITECT.,,,Note
225b7650-b82e-4306-ad4b-dff5e0ea0624,c5a99c16-d175-4d13-be70-856d7c8f6486,ca52ac55-a9c7-452f-b619-28c915a3bfaf,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"12","category":"Dimensions"}",12,INCHES,Dimensions,Width
225b7650-b82e-4306-ad4b-dff5e0ea0624,4ec56151-e780-4bbc-8474-46905b0a90ff,ca52ac55-a9c7-452f-b619-28c915a3bfaf,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"12","category":"Dimensions"}",12,INCHES,Dimensions,Height
225b7650-b82e-4306-ad4b-dff5e0ea0624,7f580a77-5931-4adc-aa01-2ba71999e66e,ca52ac55-a9c7-452f-b619-28c915a3bfaf,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"MAX SP DROP","unit":"IN. WG","value":"0.1","category":null}",0.1,IN. WG,,MAX SP DROP
225b7650-b82e-4306-ad4b-dff5e0ea0624,da93980d-9886-4532-8420-e36440895b08,ca52ac55-a9c7-452f-b619-28c915a3bfaf,,,,,,,"{"kind":"flat","type":"COMMENTS","unit":null,"value":"1, 2","category":null}","1, 2",,,COMMENTS
225b7650-b82e-4306-ad4b-dff5e0ea0624,81fb580f-251e-4684-937d-6f41c32b5966,ca52ac55-a9c7-452f-b619-28c915a3bfaf,,,,,,,"{"kind":"flat","type":"Model Basis","unit":null,"value":"GREENHECK ESD-635","category":null}",GREENHECK ESD-635,,,Model Basis
225b7650-b82e-4306-ad4b-dff5e0ea0624,82aafd35-958f-45d0-9301-815495b132f6,ca52ac55-a9c7-452f-b619-28c915a3bfaf,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"WITH INSECT SCREEN","category":null}",WITH INSECT SCREEN,,,Feature
225b7650-b82e-4306-ad4b-dff5e0ea0624,386daf8a-cf3c-469f-a7c6-074caa887822,ca52ac55-a9c7-452f-b619-28c915a3bfaf,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PAINTED PER THE ARCHITECT OR CUSTOM COLOR PAINT/FINISH TO BE SELECTED BY THE ARCHITECT","category":null}",PAINTED PER THE ARCHITECT OR CUSTOM COLOR PAINT/FINISH TO BE SELECTED BY THE ARCHITECT,,,Finish
225b7650-b82e-4306-ad4b-dff5e0ea0624,585937f9-fa24-41ab-8a5c-b881acc67ddc,f5ebf50a-24b0-4a3a-b690-779f8edaca67,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"48","category":"Dimensions"}",48,INCHES,Dimensions,Width
225b7650-b82e-4306-ad4b-dff5e0ea0624,92119fd4-cf21-4b2e-9a56-0d61f7902d5d,f5ebf50a-24b0-4a3a-b690-779f8edaca67,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"48","category":"Dimensions"}",48,INCHES,Dimensions,Height
225b7650-b82e-4306-ad4b-dff5e0ea0624,f5546b15-4ccf-4614-acf9-489d14a750d4,f5ebf50a-24b0-4a3a-b690-779f8edaca67,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"MAX SP DROP","unit":"IN. WG","value":"0.1","category":null}",0.1,IN. WG,,MAX SP DROP
225b7650-b82e-4306-ad4b-dff5e0ea0624,ce6ef6c6-4979-44c7-bcd0-c469c477ee35,f5ebf50a-24b0-4a3a-b690-779f8edaca67,,,,,,,"{"kind":"flat","type":"COMMENTS","unit":null,"value":"1, 2","category":null}","1, 2",,,COMMENTS
225b7650-b82e-4306-ad4b-dff5e0ea0624,c993614b-8356-4781-829d-401ad5c94685,f5ebf50a-24b0-4a3a-b690-779f8edaca67,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Model Basis","unit":null,"value":"GREENHECK ESD-635","category":null}",GREENHECK ESD-635,,,Model Basis
225b7650-b82e-4306-ad4b-dff5e0ea0624,67a1e6b3-6d62-4829-9285-46dfb99ef2ae,f5ebf50a-24b0-4a3a-b690-779f8edaca67,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"WITH INSECT SCREEN","category":null}",WITH INSECT SCREEN,,,Feature
225b7650-b82e-4306-ad4b-dff5e0ea0624,385dcd99-ccd1-44e8-afba-6cdb43bc0b8f,f5ebf50a-24b0-4a3a-b690-779f8edaca67,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PAINTED PER THE ARCHITECT OR CUSTOM COLOR PAINT/FINISH TO BE SELECTED BY THE ARCHITECT","category":null}",PAINTED PER THE ARCHITECT OR CUSTOM COLOR PAINT/FINISH TO BE SELECTED BY THE ARCHITECT,,,Finish
225b7650-b82e-4306-ad4b-dff5e0ea0624,6f10ef5d-5cf2-49d0-93a2-98894242e06c,86748813-8d92-4cae-bf45-0f58c89ecc8a,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"56","category":"Dimensions"}",56,INCHES,Dimensions,Width
225b7650-b82e-4306-ad4b-dff5e0ea0624,9c09dde7-9252-4641-adcf-1178b2a0bbbc,86748813-8d92-4cae-bf45-0f58c89ecc8a,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"48","category":"Dimensions"}",48,INCHES,Dimensions,Height
225b7650-b82e-4306-ad4b-dff5e0ea0624,f86aade5-6204-44e3-ac0d-977517f59b0b,86748813-8d92-4cae-bf45-0f58c89ecc8a,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"MAX SP DROP","unit":"IN. WG","value":"0.1","category":null}",0.1,IN. WG,,MAX SP DROP
225b7650-b82e-4306-ad4b-dff5e0ea0624,976c3268-05bc-4697-ba86-ab4cbe3be000,86748813-8d92-4cae-bf45-0f58c89ecc8a,,,,,,,"{"kind":"flat","type":"COMMENTS","unit":null,"value":"1, 2","category":null}","1, 2",,,COMMENTS
225b7650-b82e-4306-ad4b-dff5e0ea0624,800ad5d7-94d3-42ab-b4f5-1cdefe68f14a,86748813-8d92-4cae-bf45-0f58c89ecc8a,,,,,,,"{"kind":"flat","type":"Model Basis","unit":null,"value":"GREENHECK ESD-635","category":null}",GREENHECK ESD-635,,,Model Basis
225b7650-b82e-4306-ad4b-dff5e0ea0624,3a71fc83-2149-449f-bdd8-74959553f8d1,86748813-8d92-4cae-bf45-0f58c89ecc8a,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"WITH INSECT SCREEN","category":null}",WITH INSECT SCREEN,,,Feature
225b7650-b82e-4306-ad4b-dff5e0ea0624,29a04b73-002f-44e9-b5ba-92686bd82f86,86748813-8d92-4cae-bf45-0f58c89ecc8a,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PAINTED PER THE ARCHITECT OR CUSTOM COLOR PAINT/FINISH TO BE SELECTED BY THE ARCHITECT","category":null}",PAINTED PER THE ARCHITECT OR CUSTOM COLOR PAINT/FINISH TO BE SELECTED BY THE ARCHITECT,,,Finish
225b7650-b82e-4306-ad4b-dff5e0ea0624,890d56df-b1c9-4603-a3a3-a4e105b08531,e4357901-1b31-41b2-9a09-e8700bca01e1,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"56","category":"Dimensions"}",56,INCHES,Dimensions,Width
225b7650-b82e-4306-ad4b-dff5e0ea0624,d5c6639b-4d81-429a-bba9-b8a955187ed9,e4357901-1b31-41b2-9a09-e8700bca01e1,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"48","category":"Dimensions"}",48,INCHES,Dimensions,Height
225b7650-b82e-4306-ad4b-dff5e0ea0624,0d93f851-aaad-4dc5-b47a-3f4c2a0ecb3a,e4357901-1b31-41b2-9a09-e8700bca01e1,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"MAX SP DROP","unit":"IN. WG","value":"0.1","category":null}",0.1,IN. WG,,MAX SP DROP
225b7650-b82e-4306-ad4b-dff5e0ea0624,67040e47-c9de-4795-ba2e-4bb69dc712a3,e4357901-1b31-41b2-9a09-e8700bca01e1,,,,,,,"{"kind":"flat","type":"COMMENTS","unit":null,"value":"1, 2","category":null}","1, 2",,,COMMENTS
225b7650-b82e-4306-ad4b-dff5e0ea0624,7c75e591-3ea6-43ad-94ec-78487de0f20d,e4357901-1b31-41b2-9a09-e8700bca01e1,,,,,,,"{"kind":"flat","type":"Model Basis","unit":null,"value":"GREENHECK ESD-635","category":null}",GREENHECK ESD-635,,,Model Basis
225b7650-b82e-4306-ad4b-dff5e0ea0624,8f66fdcc-f1c9-4115-8c7c-a3641ca67eea,e4357901-1b31-41b2-9a09-e8700bca01e1,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"WITH INSECT SCREEN","category":null}",WITH INSECT SCREEN,,,Feature
225b7650-b82e-4306-ad4b-dff5e0ea0624,18524311-4f5a-4c24-9b1d-ebbd062773e8,e4357901-1b31-41b2-9a09-e8700bca01e1,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PAINTED PER THE ARCHITECT OR CUSTOM COLOR PAINT/FINISH TO BE SELECTED BY THE ARCHITECT","category":null}",PAINTED PER THE ARCHITECT OR CUSTOM COLOR PAINT/FINISH TO BE SELECTED BY THE ARCHITECT,,,Finish