spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
2bf0dff1-ef10-42bb-806d-bed8c21ed587,aaad79af-09df-4dda-86b1-55c6b5be93ec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
98905be9-9405-4941-8ca9-c1e33a0ee054,aaad79af-09df-4dda-86b1-55c6b5be93ec,,,,,,,"{"kind":"flat","type":"Model #","unit":null,"value":"G-099-VG","category":null}",G-099-VG,,,Model #
353fef85-f3c1-4824-b202-3965b0cb8cc2,aaad79af-09df-4dda-86b1-55c6b5be93ec,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"300","category":null}",300,CFM,,Airflow
fe61d561-1fd5-4c80-b193-cad8f462e398,aaad79af-09df-4dda-86b1-55c6b5be93ec,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IWC","value":"0.35","category":null}",0.35,IWC,,ESP
6d92548c-a298-4e08-b769-1a78ccc62db0,aaad79af-09df-4dda-86b1-55c6b5be93ec,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"938","category":null}",938,RPM,,RPM
deca3ae3-1154-46ec-8709-72b4309e9de2,aaad79af-09df-4dda-86b1-55c6b5be93ec,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT-ECM","category":null}",DIRECT-ECM,,,Drive Type
dc0e0484-79ff-4525-a823-5cc4f67997f0,aaad79af-09df-4dda-86b1-55c6b5be93ec,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Fan Motor"}",1/4,HP,Fan Motor,HP
f839daed-a1b9-408c-97f2-8421de981e08,aaad79af-09df-4dda-86b1-55c6b5be93ec,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":null,"category":"Fan Motor"}",,Watts,Fan Motor,Watts
6dab4afb-28a9-4a79-9e9f-a7cb2b05b05c,aaad79af-09df-4dda-86b1-55c6b5be93ec,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Voltage/Phase","unit":"V/Ph","value":"120 / 1","category":"Fan Motor"}",120 / 1,V/Ph,Fan Motor,Voltage/Phase
e9501752-35f1-4094-909e-e09b55caea6e,aaad79af-09df-4dda-86b1-55c6b5be93ec,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Sones","unit":"NC","value":"5.0","category":null}",5.0,NC,,Max Sones
103928c1-580b-4725-a5e9-3a5a2e0bcbf5,aaad79af-09df-4dda-86b1-55c6b5be93ec,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"50","category":null}",50,LBS,,Weight
7435c951-8cab-4c72-bc30-2a5f6d446079,aaad79af-09df-4dda-86b1-55c6b5be93ec,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"REMOTE RESTROOMS","category":null}",REMOTE RESTROOMS,,,Service
c56448df-a04f-4641-90b0-aa54f5eaca18,aaad79af-09df-4dda-86b1-55c6b5be93ec,,,,,,,"{"kind":"flat","type":"BMS Controller","unit":null,"value":"NO","category":null}",NO,,,BMS Controller
8d469ce6-a5a6-44db-b2b9-fa055d9cdf30,aaad79af-09df-4dda-86b1-55c6b5be93ec,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Controls","unit":null,"value":"C4","category":null}",C4,,,Controls
fd4653b4-9577-4642-b853-54d8d09cf7ed,aaad79af-09df-4dda-86b1-55c6b5be93ec,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1,2,7","category":null}","1,2,7",,,Remarks
74d1838a-d74e-48ce-93d8-975e92f9fb4e,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
39e6d27e-afc9-4d2d-9238-91175ff5adc8,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,,,,,,,"{"kind":"flat","type":"Model #","unit":null,"value":"SP-A190","category":null}",SP-A190,,,Model #
10d66013-910b-4026-8df0-d08df2265ddf,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"120","category":null}",120,CFM,,Airflow
8b1fa2b5-8555-4d6b-8dab-dba1331193e0,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IWC","value":"0.25","category":null}",0.25,IWC,,ESP
55b50418-0811-44c8-8eb1-664f57be98b5,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1128","category":null}",1128,RPM,,RPM
17c7e2e6-ac04-4bc2-8e4d-d8270c61809f,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
401a121e-c085-462e-a777-19765920d3d6,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":null,"category":"Fan Motor"}",,HP,Fan Motor,HP
5abbafb7-8d55-408d-91c2-18d94035721e,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"23","category":"Fan Motor"}",23,Watts,Fan Motor,Watts
83899c46-d3f0-4c90-8c56-1dda9aa6d92d,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Voltage/Phase","unit":"V/Ph","value":"120/1","category":"Fan Motor"}",120/1,V/Ph,Fan Motor,Voltage/Phase
d929b36a-0b31-4393-81dc-bb227699b5f3,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Sones","unit":"NC","value":"1.0","category":null}",1.0,NC,,Max Sones
829fcb92-4a26-4af0-a5ed-1a80b974f079,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"21","category":null}",21,LBS,,Weight
0b3bca84-f0e2-48ad-92b2-252dbac54782,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SINGLE TOILET RM","category":null}",SINGLE TOILET RM,,,Service
cefccd8f-4bb3-4ad5-8e8a-417051e08a67,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,,,,,,,"{"kind":"flat","type":"BMS Controller","unit":null,"value":"NO","category":null}",NO,,,BMS Controller
f4a042bc-5342-472c-990c-66497f67c50a,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Controls","unit":null,"value":"C4","category":null}",C4,,,Controls
3fe6ff6e-1f7f-453c-a41f-a3375053fb46,0da18624-f1b2-4b16-8d9a-5c40f7cfb53e,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1,2,6","category":null}","1,2,6",,,Remarks