spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
275805d3-6e87-45be-8455-7ae9b815b000,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AAON","category":null}",AAON,,,Manufacturer
e38a558f-049a-405a-b83d-315d61652b9c,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RN-030","category":null}",RN-030,,,Model
0d85cfdc-5ab1-4910-8113-6ef4ab1eeff1,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"[EER] (APPLICATION)","unit":null,"value":"10.0","category":"MINAHRI COOLING η (EFF)"}",10.0,,MINAHRI COOLING η (EFF),[EER] (APPLICATION)
b0a70952-6fa1-4046-9a06-47c217970cda,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"[IEER] (APPLICATION)","unit":null,"value":"12.5","category":"MINAHRI COOLING η (EFF)"}",12.5,,MINAHRI COOLING η (EFF),[IEER] (APPLICATION)
54381b63-32b6-47d3-9133-d7dd87602216,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"[ISCOP2] (STANDARD AHRI 920)","unit":null,"value":"3.2","category":"MINAHRI HEATING η (EFF)"}",3.2,,MINAHRI HEATING η (EFF),[ISCOP2] (STANDARD AHRI 920)
4b901654-4624-4e47-a726-0e54e1d15148,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"[ISMRE2] (STANDARD AHRI 920)","unit":null,"value":"5.8","category":"MINAHRI DEHUM η (EFF)"}",5.8,,MINAHRI DEHUM η (EFF),[ISMRE2] (STANDARD AHRI 920)
8ef279a0-f77a-442c-8b37-e58e34b91e83,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"112","category":"ELECTRICAL DATA"}",112,,ELECTRICAL DATA,MCA
66b1e746-9c61-4e85-b86e-bbd56119a5ac,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"125","category":"ELECTRICAL DATA"}",125,,ELECTRICAL DATA,MOCP
982a1594-72ce-48ce-aadc-549ba7f22fbe,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"VOLT/PHASE","unit":null,"value":"460/3","category":"ELECTRICAL DATA"}",460/3,,ELECTRICAL DATA,VOLT/PHASE
ad0769a6-f410-4a53-aedd-1fa95854b37f,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"AIC SCCR RATING","unit":null,"value":"10K","category":"ELECTRICAL DATA"}",10K,,ELECTRICAL DATA,AIC SCCR RATING
cf97d213-a6a3-468b-9b66-0db89173c5e1,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5,250","category":"SUPPLY FAN SECTION"}","5,250",CFM,SUPPLY FAN SECTION,CFM
30387ca1-f5e6-4af1-931b-5d768fafc49b,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IWC","value":"0.6","category":"SUPPLY FAN SECTION"}",0.6,IWC,SUPPLY FAN SECTION,E.S.P.
13f2013d-b8b3-4df4-9399-912602f49fb0,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"DIRTY FILTER","unit":"IWC","value":"0.75","category":"SUPPLY FAN SECTION"}",0.75,IWC,SUPPLY FAN SECTION,DIRTY FILTER
1d3e00fa-75fb-4df6-9c81-8d479b19ce0b,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"5","category":"SUPPLY FAN SECTION"}",5,HP,SUPPLY FAN SECTION,HP
05aca2df-31e6-4c2f-98af-cb54ad0d1a53,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,725","category":"EXHAUST FAN SECTION"}","4,725",CFM,EXHAUST FAN SECTION,CFM
170b4163-fdbc-4b71-b432-e2422148aec6,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IWC","value":"0.3","category":"EXHAUST FAN SECTION"}",0.3,IWC,EXHAUST FAN SECTION,E.S.P.
f7604fee-cc18-41d6-8948-70c0b44aaf23,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.0","category":"EXHAUST FAN SECTION"}",3.0,HP,EXHAUST FAN SECTION,HP
376ce92b-7405-4a31-a335-92bf65e35f0e,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"OUTDOOR EAT DB","unit":"F","value":"110.0","category":"SUMMER DESIGN ENERGY WHEEL PERFORMANCE"}",110.0,F,SUMMER DESIGN ENERGY WHEEL PERFORMANCE,OUTDOOR EAT DB
5a761246-5938-4610-a5f6-5c61ad74779b,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"OUTDOOR EAT WB","unit":"F","value":"73.0","category":"SUMMER DESIGN ENERGY WHEEL PERFORMANCE"}",73.0,F,SUMMER DESIGN ENERGY WHEEL PERFORMANCE,OUTDOOR EAT WB
4bfeeb10-4502-48fe-84af-8e7e054b9cbc,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"EXHAUST EAT DB","unit":"F","value":"75.0","category":"SUMMER DESIGN ENERGY WHEEL PERFORMANCE"}",75.0,F,SUMMER DESIGN ENERGY WHEEL PERFORMANCE,EXHAUST EAT DB
c0b7c9d3-5447-4bc0-9f7a-1f88a5272d87,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"EXHAUST EAT WB","unit":"F","value":"63.0","category":"SUMMER DESIGN ENERGY WHEEL PERFORMANCE"}",63.0,F,SUMMER DESIGN ENERGY WHEEL PERFORMANCE,EXHAUST EAT WB
a9d0c6b3-d4de-4aca-8d99-430323ebbeb1,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"SUPPLY LAT DB","unit":"F","value":"86.2","category":"SUMMER DESIGN ENERGY WHEEL PERFORMANCE"}",86.2,F,SUMMER DESIGN ENERGY WHEEL PERFORMANCE,SUPPLY LAT DB
acb84685-f008-4a9d-a3f0-fb776335e960,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"SUPPLY LAT WB","unit":"F","value":"66.4","category":"SUMMER DESIGN ENERGY WHEEL PERFORMANCE"}",66.4,F,SUMMER DESIGN ENERGY WHEEL PERFORMANCE,SUPPLY LAT WB
d6b6832c-ad50-4f5c-a06b-e246c635e566,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"OUTDOOR EAT DB","unit":"F","value":"30.0","category":"WINTER DESIGN ENERGY WHEEL PERFORMANCE"}",30.0,F,WINTER DESIGN ENERGY WHEEL PERFORMANCE,OUTDOOR EAT DB
af39feac-937d-48a5-a354-923c619f57b3,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"OUTDOOR EAT WB","unit":"F","value":"29.0","category":"WINTER DESIGN ENERGY WHEEL PERFORMANCE"}",29.0,F,WINTER DESIGN ENERGY WHEEL PERFORMANCE,OUTDOOR EAT WB
32aed814-3ea0-42f8-ae91-8c09444427c9,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"EXHAUST EAT DB","unit":"F","value":"60.0","category":"WINTER DESIGN ENERGY WHEEL PERFORMANCE"}",60.0,F,WINTER DESIGN ENERGY WHEEL PERFORMANCE,EXHAUST EAT DB
aff4e4d1-3f6f-48b4-817e-c47591607960,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"EXHAUST EAT WB","unit":"F","value":"50.0","category":"WINTER DESIGN ENERGY WHEEL PERFORMANCE"}",50.0,F,WINTER DESIGN ENERGY WHEEL PERFORMANCE,EXHAUST EAT WB
961580d6-226a-4ce4-bbdc-fa4e39400691,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"SUPPLY LAT DB","unit":"F","value":"49.6","category":"WINTER DESIGN ENERGY WHEEL PERFORMANCE"}",49.6,F,WINTER DESIGN ENERGY WHEEL PERFORMANCE,SUPPLY LAT DB
744ab045-c369-4cd3-a918-55517dc96682,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"SUPPLY LAT WB","unit":"F","value":"43.3","category":"WINTER DESIGN ENERGY WHEEL PERFORMANCE"}",43.3,F,WINTER DESIGN ENERGY WHEEL PERFORMANCE,SUPPLY LAT WB
275c54d8-f79c-4ec6-b51d-fb2ae61f317a,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"ENT. AIR DB","unit":"F","value":"86.2","category":"DX COOLING CAPACITIES"}",86.2,F,DX COOLING CAPACITIES,ENT. AIR DB
218ff7a0-dc96-4c97-8239-394057a9434a,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"ENT. AIR WB","unit":"F","value":"66.4","category":"DX COOLING CAPACITIES"}",66.4,F,DX COOLING CAPACITIES,ENT. AIR WB
c71c172e-b025-4347-b930-ec546bb9b48c,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"AMBIENT DB","unit":"F","value":"110.0","category":"DX COOLING CAPACITIES"}",110.0,F,DX COOLING CAPACITIES,AMBIENT DB
f510484f-b063-459d-b5b1-059cc858d9e3,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"LVG. AIR DB","unit":"F","value":"48.2","category":"DX COOLING CAPACITIES"}",48.2,F,DX COOLING CAPACITIES,LVG. AIR DB
4954ea1c-8e49-485f-8112-0ed17d517a8d,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"LVG. AIR WB","unit":"F","value":"48.0","category":"DX COOLING CAPACITIES"}",48.0,F,DX COOLING CAPACITIES,LVG. AIR WB
01f6aa05-e941-4044-8fea-9da5daa6a901,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"CAPACITY TMBH","unit":"TMBH","value":"263.1","category":"DX COOLING CAPACITIES"}",263.1,TMBH,DX COOLING CAPACITIES,CAPACITY TMBH
894fe602-26e4-45f8-9781-f7f0073e38aa,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"CAPACITY SMBH","unit":"SMBH","value":"202.5","category":"DX COOLING CAPACITIES"}",202.5,SMBH,DX COOLING CAPACITIES,CAPACITY SMBH
27ee38e9-5ec2-4d04-81b0-e494ecfbbb4d,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"CAPACITY W/ HX TMBH","unit":"TMBH","value":"377.2","category":"DX COOLING CAPACITIES"}",377.2,TMBH,DX COOLING CAPACITIES,CAPACITY W/ HX TMBH
d1fb3094-9bbd-4ffd-bc7d-4027613cca6c,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"CAPACITY W/ HX SMBH","unit":"SMBH","value":"316.6","category":"DX COOLING CAPACITIES"}",316.6,SMBH,DX COOLING CAPACITIES,CAPACITY W/ HX SMBH
710dd758-f3a0-49dc-931c-ef08970a9eb4,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"CAPACITY","unit":"MBH","value":"126.6","category":"MODULATING HOT GAS REHEAT"}",126.6,MBH,MODULATING HOT GAS REHEAT,CAPACITY
2ea0c99b-2de4-4f7c-b407-5e8f7bc721c0,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"LVG. AIR DB","unit":"F","value":"72 (ADJST)","category":"MODULATING HOT GAS REHEAT"}",72 (ADJST),F,MODULATING HOT GAS REHEAT,LVG. AIR DB
1c9cecad-566a-487e-9d34-bb4e8e073992,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"LVG. AIR WB","unit":"F","value":"57.7","category":"MODULATING HOT GAS REHEAT"}",57.7,F,MODULATING HOT GAS REHEAT,LVG. AIR WB
8d92c4f9-8b67-4bef-a898-08e02c438052,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"LVG. AIR F dewpt","unit":"F","value":"47.8","category":"MODULATING HOT GAS REHEAT"}",47.8,F,MODULATING HOT GAS REHEAT,LVG. AIR F dewpt
b4251c8b-1dff-4db8-ac73-e83ddcd7b30c,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"LVG. AIR","unit":"[GR/LBm]","value":"51.1","category":"MODULATING HOT GAS REHEAT"}",51.1,[GR/LBm],MODULATING HOT GAS REHEAT,LVG. AIR
52a9c4fe-d803-4ed4-b987-22871a114ace,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,17e6165b-0efd-864a-8630-64a405d2dbc0,Percent Relative Humidity,"{"kind":"flat","type":"LVG. AIR","unit":"%RH","value":"42.3","category":"MODULATING HOT GAS REHEAT"}",42.3,%RH,MODULATING HOT GAS REHEAT,LVG. AIR
f7e5c834-4498-46f2-a30e-c6c717b2e772,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"ENT. AIR DB","unit":"F","value":"49.6","category":"HEATING CAPACITIES"}",49.6,F,HEATING CAPACITIES,ENT. AIR DB
d77d2163-a89a-4d91-ba07-102e011fb75f,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"AMBIENT DB","unit":"F","value":"30.0","category":"HEATING CAPACITIES"}",30.0,F,HEATING CAPACITIES,AMBIENT DB
0d4eaed1-b70e-446a-a96b-2292de86c225,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"HEAT PUMP CAP","unit":"TMBH","value":"229.8","category":"HEATING CAPACITIES"}",229.8,TMBH,HEATING CAPACITIES,HEAT PUMP CAP
afce250b-1de1-42a8-a7f8-9dedc52dd499,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"HEAT PUMP LVG AIR DB","unit":"F","value":"85.1","category":"HEATING CAPACITIES"}",85.1,F,HEATING CAPACITIES,HEAT PUMP LVG AIR DB
7af29078-241b-44d6-975e-4fdf96c06b68,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"ELECTRIC RESISTANCE HEATER KW SIZE (AUXILIARY)","unit":"kW","value":"20.0","category":"HEATING CAPACITIES"}",20.0,kW,HEATING CAPACITIES,ELECTRIC RESISTANCE HEATER KW SIZE (AUXILIARY)
542f6c27-e90e-4edd-b67f-d4efae58e315,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"ELECTRIC RESISTANCE HEATER KW SIZE (EMERGENCY)","unit":"kW","value":"80.0","category":"HEATING CAPACITIES"}",80.0,kW,HEATING CAPACITIES,ELECTRIC RESISTANCE HEATER KW SIZE (EMERGENCY)
b46e0dde-fecd-4aed-8e3d-b45417d8d4a9,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TOTAL HEATING HEAT PUMP + AUX ELEC","unit":"MBH","value":"298.1","category":"HEATING CAPACITIES"}",298.1,MBH,HEATING CAPACITIES,TOTAL HEATING HEAT PUMP + AUX ELEC
b7ece006-05c4-4790-b2a4-e3fb1b28aca1,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"HEAT PUMP + ELECT HEATER LVG AIR DB","unit":"F","value":"99.1","category":"HEATING CAPACITIES"}",99.1,F,HEATING CAPACITIES,HEAT PUMP + ELECT HEATER LVG AIR DB
52e4b403-6d53-4d47-bf0e-5eea3ea2e025,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"TOTAL WEIGHT (EQUIPMENT + CURB)","unit":"LBS","value":"4,125","category":null}","4,125",LBS,,TOTAL WEIGHT (EQUIPMENT + CURB)
afacbb6a-b705-49fd-a65c-aff2a6a80564,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"SERVICE AREA","unit":null,"value":"MAIN WAREHOUSE OUTSIDE AIR","category":null}",MAIN WAREHOUSE OUTSIDE AIR,,,SERVICE AREA
7ab52355-afd5-4af3-bef7-0006cb9d4741,740f7a4c-35a9-4ee3-a5c0-f0d5c7795cfe,,,,,,,"{"kind":"flat","type":"ACCESSORIES / OPTIONS","unit":null,"value":"1","category":null}",1,,,ACCESSORIES / OPTIONS
2ee6ed0e-1699-401d-8c63-46049b053f5c,ca85ea69-7b94-4424-b41b-cb206f1b04f2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AAON","category":null}",AAON,,,Manufacturer
fc8ceb88-507a-4a16-8e1f-1207c67f1dca,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RN-030","category":null}",RN-030,,,Model
d27c48ce-9c5b-42a7-b4ca-6459668d4324,ca85ea69-7b94-4424-b41b-cb206f1b04f2,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"MINAHRI Cooling n (EFF) [IEER] (APPLICATION)","unit":null,"value":"10.0","category":"Efficiency Ratings"}",10.0,,Efficiency Ratings,MINAHRI Cooling n (EFF) [IEER] (APPLICATION)
7cd4d66c-317f-4b70-b551-4421ce507e09,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"MINAHRI Cooling n (EFF) [IEER] (APPLICATION)","unit":null,"value":"12.5","category":"Efficiency Ratings"}",12.5,,Efficiency Ratings,MINAHRI Cooling n (EFF) [IEER] (APPLICATION)
dcceef84-d5df-45dc-b29b-fe787a26ba38,ca85ea69-7b94-4424-b41b-cb206f1b04f2,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"MINAHRI Heating n (EFF) [ISCOP2] (STANDARD AHRI 920)","unit":null,"value":"3.2","category":"Efficiency Ratings"}",3.2,,Efficiency Ratings,MINAHRI Heating n (EFF) [ISCOP2] (STANDARD AHRI 920)
db58229c-4858-4c81-a714-071c02675d96,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"MINAHRI Dehum n (EFF) [ISMRE2] (STANDARD AHRI 920)","unit":null,"value":"5.8","category":"Efficiency Ratings"}",5.8,,Efficiency Ratings,MINAHRI Dehum n (EFF) [ISMRE2] (STANDARD AHRI 920)
c3dfddce-043b-4716-8cd5-58faf556b99e,ca85ea69-7b94-4424-b41b-cb206f1b04f2,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"112","category":"Electrical Data"}",112,,Electrical Data,MCA
3ec8ec9b-da70-4be5-87f6-6e9ea3852c7f,ca85ea69-7b94-4424-b41b-cb206f1b04f2,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"125","category":"Electrical Data"}",125,,Electrical Data,MOCP
3202dddf-5e07-4e84-a0e4-890aaf296e7d,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"VOLT/PHASE","unit":null,"value":"460/3","category":"Electrical Data"}",460/3,,Electrical Data,VOLT/PHASE
98edbdd8-2831-4ef9-b488-ae80fb7deafe,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"AIC SCCR RATING","unit":null,"value":"10K","category":"Electrical Data"}",10K,,Electrical Data,AIC SCCR RATING
61e070dc-4653-49ea-910a-693170124b87,ca85ea69-7b94-4424-b41b-cb206f1b04f2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5,250","category":"Supply Fan Section"}","5,250",CFM,Supply Fan Section,CFM
dbe7d5c8-a4b8-49fd-ba95-99bfc8046ffc,ca85ea69-7b94-4424-b41b-cb206f1b04f2,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IWC","value":"0.6","category":"Supply Fan Section"}",0.6,IWC,Supply Fan Section,E.S.P.
ba5c0123-6360-4092-b92f-463639a9a4e8,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Dirty Filter","unit":"IWC","value":"0.75","category":"Supply Fan Section"}",0.75,IWC,Supply Fan Section,Dirty Filter
c87a674f-df61-4e16-aed3-762adc375158,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"5","category":"Supply Fan Section"}",5,HP,Supply Fan Section,HP
292d5b68-2c0d-4214-ab26-67af9f4796a7,ca85ea69-7b94-4424-b41b-cb206f1b04f2,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,725","category":"Exhaust Fan Section"}","4,725",CFM,Exhaust Fan Section,CFM
b6bd6b13-00d0-4129-a910-c85b72197c52,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IWC","value":"0.3","category":"Exhaust Fan Section"}",0.3,IWC,Exhaust Fan Section,E.S.P.
d4aadd55-5916-4580-9e5d-139955794cc1,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.0","category":"Exhaust Fan Section"}",3.0,HP,Exhaust Fan Section,HP
220573da-0a72-4b00-9110-f3e1f3044e41,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"110.0","category":"Outdoor"}",110.0,F,Outdoor,EAT DB
98660d64-a7e8-4649-9328-6fd104e668f2,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"73.0","category":"Outdoor"}",73.0,F,Outdoor,EAT WB
919bfac2-cf97-4995-8b72-7d30d50665e4,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"75.0","category":"Exhaust"}",75.0,F,Exhaust,EAT DB
4a54d740-7d7e-49a0-803f-70299cb37e24,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"63.0","category":"Exhaust"}",63.0,F,Exhaust,EAT WB
575f7bb7-82a9-463b-823a-53547a7fa0e0,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"86.2","category":"Supply"}",86.2,F,Supply,LAT DB
45dd5ce2-89e5-48b1-bb1a-bc66070491e8,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"LAT WB","unit":"F","value":"66.4","category":"Supply"}",66.4,F,Supply,LAT WB
56b92054-7cef-4ccf-8625-b84062e515dc,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"30.0","category":"Outdoor"}",30.0,F,Outdoor,EAT DB
c070d0ae-ce51-4e2e-8100-695abcaf3555,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"29.0","category":"Outdoor"}",29.0,F,Outdoor,EAT WB
26ba3fbe-486c-43d0-9013-a241bbec8d89,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"60.0","category":"Exhaust"}",60.0,F,Exhaust,EAT DB
30c9e58e-c1c1-46f5-a0b7-b7cfacb4a19e,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"50.0","category":"Exhaust"}",50.0,F,Exhaust,EAT WB
6268c160-6ab0-40dd-8f6e-dd1673e6fe2a,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"49.6","category":"Supply"}",49.6,F,Supply,LAT DB
60c6b407-ba1d-40d8-918f-cccedea822d0,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"LAT WB","unit":"F","value":"43.3","category":"Supply"}",43.3,F,Supply,LAT WB
a34c8894-4d71-4576-833f-591d64fb934a,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"DB","unit":"F","value":"86.2","category":"Entering Air"}",86.2,F,Entering Air,DB
e59b8a54-6934-4925-b434-b851a5f6346a,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"WB","unit":"F","value":"66.4","category":"Entering Air"}",66.4,F,Entering Air,WB
7b7a6294-6a86-4659-ba44-489a2b0f2e21,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Ambient DB","unit":"F","value":"110.0","category":"DX Cooling Capacities"}",110.0,F,DX Cooling Capacities,Ambient DB
016fce07-a8b8-4786-843c-8ff64edd2bd8,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"DB","unit":"F","value":"48.2","category":"Leaving Air"}",48.2,F,Leaving Air,DB
bd425588-9aeb-413c-be2c-01319d83bb6a,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"WB","unit":"F","value":"48.0","category":"Leaving Air"}",48.0,F,Leaving Air,WB
3b41923c-2090-43f9-adb8-fdce727232cf,ca85ea69-7b94-4424-b41b-cb206f1b04f2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"Total","unit":"TMBH","value":"263.1","category":"Capacity"}",263.1,TMBH,Capacity,Total
36afe847-dc60-410d-b398-e6a182114026,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Sensible","unit":"SMBH","value":"202.5","category":"Capacity"}",202.5,SMBH,Capacity,Sensible
a16782ee-c5a9-4b75-b952-641a98fbd7ff,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Total","unit":"TMBH","value":"377.2","category":"Capacity w/ HX"}",377.2,TMBH,Capacity w/ HX,Total
8cf93088-24bf-47ef-a5ef-f466bffb24f4,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Sensible","unit":"SMBH","value":"316.6","category":"Capacity w/ HX"}",316.6,SMBH,Capacity w/ HX,Sensible
a36d96bf-2a30-4dd2-91a8-cd398f89d7d3,ca85ea69-7b94-4424-b41b-cb206f1b04f2,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"126.6","category":"Modulating Hot Gas Reheat"}",126.6,MBH,Modulating Hot Gas Reheat,Capacity
9bf2e71c-9d7d-4ef8-abfa-17433306b433,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"DB","unit":"F","value":"72 (ADJST)","category":"Leaving Air"}",72 (ADJST),F,Leaving Air,DB
35a7ad9d-3461-4b9c-a95d-a2d6889ac346,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"WB","unit":"F","value":"57.7","category":"Leaving Air"}",57.7,F,Leaving Air,WB
eeea155f-3b01-43bb-8c65-686fae1fc007,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Dewpoint","unit":"F","value":"47.8","category":"Leaving Air"}",47.8,F,Leaving Air,Dewpoint
368432f2-58da-433a-8920-5c288439d438,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Humidity Ratio","unit":"GR/LBm","value":"51.1","category":"Leaving Air"}",51.1,GR/LBm,Leaving Air,Humidity Ratio
6b862f73-e2c1-4875-a32f-0156c69341f9,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,17e6165b-0efd-864a-8630-64a405d2dbc0,Percent Relative Humidity,"{"kind":"flat","type":"RH","unit":"%RH","value":"42.3","category":"Leaving Air"}",42.3,%RH,Leaving Air,RH
78019236-df2d-493e-afe9-f48a81865ac5,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Entering Air DB","unit":"F","value":"49.6","category":"Heating Capacities"}",49.6,F,Heating Capacities,Entering Air DB
14526050-40ca-476d-aaf3-151b929c0e57,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Ambient DB","unit":"F","value":"30.0","category":"Heating Capacities"}",30.0,F,Heating Capacities,Ambient DB
49c46beb-cc68-44ee-bfce-14dd1bf4f5ea,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Heat Pump Capacity","unit":"TMBH","value":"229.8","category":"Heating Capacities"}",229.8,TMBH,Heating Capacities,Heat Pump Capacity
995b720b-f5eb-4bce-8b56-8e94058da3f0,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Heat Pump Leaving Air DB","unit":"F","value":"85.1","category":"Heating Capacities"}",85.1,F,Heating Capacities,Heat Pump Leaving Air DB
f366c5f1-f5c5-438b-8ef1-bbd7cf0b5308,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Electric Resistance Heater (Auxiliary)","unit":"kW","value":"20.0","category":"Heating Capacities"}",20.0,kW,Heating Capacities,Electric Resistance Heater (Auxiliary)
f7fe5dc3-d5ea-4099-a464-0ffd29c2b3fe,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Electric Resistance Heater (Emergency)","unit":"kW","value":"80.0","category":"Heating Capacities"}",80.0,kW,Heating Capacities,Electric Resistance Heater (Emergency)
ae66c93b-8eeb-45c4-bf9c-50b0f062606c,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Heating (Heat Pump + Aux Elec)","unit":"MBH","value":"298.1","category":"Heating Capacities"}",298.1,MBH,Heating Capacities,Total Heating (Heat Pump + Aux Elec)
a2d11965-ed5f-4bf2-9954-16c7d2f1fb5a,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Leaving Air DB (Heat Pump + Elec Heater)","unit":"F","value":"99.1","category":"Heating Capacities"}",99.1,F,Heating Capacities,Leaving Air DB (Heat Pump + Elec Heater)
c19b779d-5ec6-47b5-9af9-f7c61223d9e2,ca85ea69-7b94-4424-b41b-cb206f1b04f2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Total Weight (Equipment + Curb)","unit":"LBS","value":"4,125","category":null}","4,125",LBS,,Total Weight (Equipment + Curb)
454650e9-e42d-49b3-a48d-1cfc65b618e6,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Service Area","unit":null,"value":"MAIN WAREHOUSE OUTSIDE AIR","category":null}",MAIN WAREHOUSE OUTSIDE AIR,,,Service Area
c6f508c5-9f91-4b3f-8366-b8f3870f374a,ca85ea69-7b94-4424-b41b-cb206f1b04f2,,,,,,,"{"kind":"flat","type":"Accessories / Options","unit":null,"value":"1","category":null}",1,,,Accessories / Options
f4115702-bf7c-4867-ba99-f9ba3e302445,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"Model #","unit":null,"value":"RN-008","category":null}",RN-008,,,Model #
b944cc08-ead7-44a6-b5ae-0fd477fe02ac,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"Service Area","unit":null,"value":"PHARMACY","category":null}",PHARMACY,,,Service Area
fbb2ff0d-2192-4bfd-9da4-ea18712ae49f,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"Accessories/Options","unit":null,"value":"1,3,4","category":null}","1,3,4",,,Accessories/Options
47574114-7775-494f-a3c8-46d505115ce5,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"AIC SCCR Rating","unit":null,"value":"10K","category":"Electrical Requirements"}",10K,,Electrical Requirements,AIC SCCR Rating
7bacb37b-da32-46b9-88dd-0193e3011300,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OSA","unit":"CFM","value":"SEE PLAN","category":"Evaporator Fan Capacities"}",SEE PLAN,CFM,Evaporator Fan Capacities,OSA
5d85fc2b-82ae-42ed-af59-242dcce6fb97,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"Dirty Filter","unit":"IWC","value":"0.35","category":"Evaporator Fan Capacities"}",0.35,IWC,Evaporator Fan Capacities,Dirty Filter
925f8976-2791-4bfd-9d9c-8dd97f34a78c,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan","unit":"HP","value":"2.0","category":"Evaporator Fan Capacities"}",2.0,HP,Evaporator Fan Capacities,Fan
fc8c7182-700c-46c0-ace0-037061ce375a,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"N/A","category":"Power Exhaust"}",N/A,CFM,Power Exhaust,Total
8a0de83b-928f-4b4b-985e-5614531ae6ac,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan","unit":"HP","value":"N/A","category":"Power Exhaust"}",N/A,HP,Power Exhaust,Fan
52b83f87-7446-47d7-9b42-78b66bd6e87c,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"ENT. AIR DB","unit":null,"value":"74.0","category":"Cooling Capacities @95F"}",74.0,,Cooling Capacities @95F,ENT. AIR DB
db458742-84a4-4bc0-b092-6beddfb65ee5,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"ENT. AIR WB","unit":null,"value":"56.0","category":"Cooling Capacities @95F"}",56.0,,Cooling Capacities @95F,ENT. AIR WB
ed123be8-0dfa-429a-a437-54b3c5117a40,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"AMBIENT DB","unit":null,"value":"95","category":"Cooling Capacities @95F"}",95,,Cooling Capacities @95F,AMBIENT DB
1f9c657e-e233-4bf5-b8c1-cdba4358b738,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SMBH","unit":"MBH","value":"84.7","category":"Cooling Capacities @95F"}",84.7,MBH,Cooling Capacities @95F,SMBH
479c7b15-ad4d-4fa3-8541-27dd546d4b00,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"LVG. AIR DB","unit":null,"value":"43.6","category":"Cooling Capacities @95F"}",43.6,,Cooling Capacities @95F,LVG. AIR DB
81c8dfd8-a21e-49a9-8dda-86cc5822b318,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"LVG. AIR WB","unit":null,"value":"42.5","category":"Cooling Capacities @95F"}",42.5,,Cooling Capacities @95F,LVG. AIR WB
271ca62f-e7cf-4719-8079-eddb3df41465,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"LVG. AIR DB","unit":"F","value":"70.0","category":"Modulating Hot Gas Reheat"}",70.0,F,Modulating Hot Gas Reheat,LVG. AIR DB
39c639bf-9ba2-435c-883e-663557800a69,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"LVG. AIR WB","unit":"F","value":"54.4","category":"Modulating Hot Gas Reheat"}",54.4,F,Modulating Hot Gas Reheat,LVG. AIR WB
648f417d-9e30-459d-8a97-9677702c90ee,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"LVG. AIR RH","unit":"%","value":"35.2","category":"Modulating Hot Gas Reheat"}",35.2,%,Modulating Hot Gas Reheat,LVG. AIR RH
1f960f99-5da4-41a6-8a00-ea11927999de,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"ENT. AIR DB","unit":"F","value":"55.0","category":"Heating Capacities @ 0°F"}",55.0,F,Heating Capacities @ 0°F,ENT. AIR DB
a72221ce-5f46-49cb-9f59-3203803a9d3d,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"AMBIENT DB","unit":"F","value":"0.0","category":"Heating Capacities @ 0°F"}",0.0,F,Heating Capacities @ 0°F,AMBIENT DB
52393e34-bdb9-4197-91ea-04987e4f7b6b,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"KW SIZE (AUXILLARY)","unit":null,"value":"30","category":"Heating Capacities @ 0°F"}",30,,Heating Capacities @ 0°F,KW SIZE (AUXILLARY)
e986c104-834a-4241-8a98-55e74a57ad87,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"102.4","category":"Electric Resistance Heater"}",102.4,MBH,Electric Resistance Heater,Capacity
0a69458e-8507-475f-83d6-7f310b8fc585,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,,,"{"kind":"flat","type":"LVG AIR DB","unit":"F","value":"91.4","category":"Electric Resistance Heater"}",91.4,F,Electric Resistance Heater,LVG AIR DB
bf25e4cf-d59a-4439-9fb6-3dfa88211554,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height W/O Curb","unit":"IN","value":"51","category":"Physical Data"}",51,IN,Physical Data,Height W/O Curb
67f1a2c5-a5eb-4764-9d78-e674e963f08b,34e1557d-49a1-477c-94d8-9094cafaa1b0,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Total Weight (Equipment + Curb)","unit":"LBS","value":"1530","category":"Physical Data"}",1530,LBS,Physical Data,Total Weight (Equipment + Curb)
ce3f7ab2-2a0e-4a20-8f54-8b45c4827062,34e1557d-49a1-477c-94d8-9094cafaa1b0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AAON","category":null}",AAON,,,Manufacturer
93f18215-ba75-445c-986c-256954d2f4cc,34e1557d-49a1-477c-94d8-9094cafaa1b0,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"12.4","category":"MIN AHRI COOLING (EFF)"}",12.4,,MIN AHRI COOLING (EFF),EER
b91b58b2-3172-4306-9192-933f1f84ab63,34e1557d-49a1-477c-94d8-9094cafaa1b0,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER/SEER","unit":null,"value":"15.0","category":"MIN AHRI COOLING (EFF)"}",15.0,,MIN AHRI COOLING (EFF),IEER/SEER
44b99e39-0091-4935-9ed2-021a496d9e05,34e1557d-49a1-477c-94d8-9094cafaa1b0,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"68","category":"Electrical Requirements"}",68,,Electrical Requirements,MCA
5ad47153-a8b2-4e4a-b665-88706c1e22a6,34e1557d-49a1-477c-94d8-9094cafaa1b0,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"70","category":"Electrical Requirements"}",70,,Electrical Requirements,MOCP
f080dd42-eb61-4da6-be79-16623ea558aa,34e1557d-49a1-477c-94d8-9094cafaa1b0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt / Phase","unit":null,"value":"460 / 3","category":"Electrical Requirements"}",460 / 3,,Electrical Requirements,Volt / Phase
4b01534b-40b2-4781-b11b-451e2e833875,34e1557d-49a1-477c-94d8-9094cafaa1b0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"2600","category":"Evaporator Fan Capacities"}",2600,CFM,Evaporator Fan Capacities,Total
8a31cce9-e94e-46ab-a568-fc5971ecbf9d,34e1557d-49a1-477c-94d8-9094cafaa1b0,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IWC","value":"0.8","category":"Evaporator Fan Capacities"}",0.8,IWC,Evaporator Fan Capacities,ESP
e531caa6-b726-4e1d-b2c1-52426ae74f34,34e1557d-49a1-477c-94d8-9094cafaa1b0,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IWC","value":"N/A","category":"Power Exhaust"}",N/A,IWC,Power Exhaust,ESP
dd210435-225d-4b1f-86b1-edf33beb6eef,34e1557d-49a1-477c-94d8-9094cafaa1b0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TMBH","unit":"MBH","value":"84.7","category":"Cooling Capacities @95F"}",84.7,MBH,Cooling Capacities @95F,TMBH
4edef87b-bd1f-4e4c-9e15-5fb3260994e8,34e1557d-49a1-477c-94d8-9094cafaa1b0,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"73.5","category":"Modulating Hot Gas Reheat"}",73.5,MBH,Modulating Hot Gas Reheat,Capacity
9f2f66a4-279e-4843-88e9-de0bd00f0e8e,34e1557d-49a1-477c-94d8-9094cafaa1b0,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Electric Resistance Heater"}",SCR,,Electric Resistance Heater,Stages
b3b0e676-5265-4b1c-b102-586023575e74,34e1557d-49a1-477c-94d8-9094cafaa1b0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight (Equipment)","unit":"LBS","value":"1180","category":"Physical Data"}",1180,LBS,Physical Data,Weight (Equipment)