spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
0599f775-e88d-4b7d-b502-0cc79238d955,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TECH ED CLASSROOMS","category":null}",TECH ED CLASSROOMS,,,Service
dc648556-111c-43eb-8102-1288eaf0a896,a49961aa-dfb1-4fbd-b609-292cee343de5,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TECH ED MEZZANINE","category":null}",TECH ED MEZZANINE,,,Location
e17ada1a-09ba-4981-b7dd-35cc98649213,a49961aa-dfb1-4fbd-b609-292cee343de5,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Cooling Airflow","unit":"CFM","value":"8,750","category":"Airflow"}","8,750",CFM,Airflow,Total Cooling Airflow
83d8975d-d9d6-42c3-9d08-b3cbed93ae9d,a49961aa-dfb1-4fbd-b609-292cee343de5,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Heating Airflow","unit":"CFM","value":"5,700","category":"Airflow"}","5,700",CFM,Airflow,Total Heating Airflow
bc7b2742-3077-441d-9439-ddde12694673,a49961aa-dfb1-4fbd-b609-292cee343de5,ccb12e18-e7d6-4a8f-9b5a-e565f1079eb6,Outside Air Volume,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Outside Air Airflow","unit":"CFM","value":"4,500","category":"Airflow"}","4,500",CFM,Airflow,Min. Outside Air Airflow
a0004229-0e79-422b-b021-4bad477d8047,a49961aa-dfb1-4fbd-b609-292cee343de5,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Return Airflow","unit":"CFM","value":"4,250","category":"Airflow"}","4,250",CFM,Airflow,Total Return Airflow
828782d4-aae6-4bc7-9f2c-14e9e0835e44,a49961aa-dfb1-4fbd-b609-292cee343de5,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Supply Fan (SF)"}",CENTRIFUGAL PLENUM,,Supply Fan (SF),Fan Type
069c84c3-21c2-4eae-9c72-168827af7e2e,a49961aa-dfb1-4fbd-b609-292cee343de5,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Supply Fan (SF)"}",DIRECT,,Supply Fan (SF),Drive Type
eb33531e-9794-4bd2-bdd0-5b297ff3b057,a49961aa-dfb1-4fbd-b609-292cee343de5,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3,500","category":"Supply Fan (SF)"}","3,500",RPM,Supply Fan (SF),Speed
2c825ea4-e6f6-4953-b3eb-7ff4e059d35a,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Supply Fan (SF)"}",2,,Supply Fan (SF),Fan Class
2325b4f1-d4e7-45c4-8f6c-9f4dcb2ddf44,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"TOP, SINGLE OPENING","category":"Supply Fan (SF)"}","TOP, SINGLE OPENING",,Supply Fan (SF),Discharge
7e0272b1-036d-4619-8b0d-951e6ec5b614,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Supply Fan (SF)"}",AL,,Supply Fan (SF),Wheel Type
d7f5353c-4da3-42e7-9d99-6a385f79a439,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"15.75","category":"Supply Fan (SF)"}",15.75,IN.,Supply Fan (SF),Wheel Dia.
21c61edd-370a-4fa5-8f91-e82b89237474,a49961aa-dfb1-4fbd-b609-292cee343de5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"2","category":"Supply Fan (SF)"}",2,IN. W.G.,Supply Fan (SF),External S.P.
121d32e2-d164-4a32-b3ce-316f12113f08,a49961aa-dfb1-4fbd-b609-292cee343de5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"5.14","category":"Supply Fan (SF)"}",5.14,IN. W.G.,Supply Fan (SF),Total S.P.
375b8cb6-269e-4e41-b791-20c2c20768d8,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"2","category":"Supply Fan (SF)"}",2,,Supply Fan (SF),Quantity
b96f716d-ffc2-45d2-b1f7-fe615788e9dc,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"5.08","category":"Supply Fan (SF)"}",5.08,BHP,Supply Fan (SF),Motor Load
6986fff9-adfc-4825-a7aa-f8a427d18965,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"7.5","category":"Supply Fan (SF)"}",7.5,HP,Supply Fan (SF),Motor Size
7caa50bf-0864-42df-8e95-4e67f60f8546,a49961aa-dfb1-4fbd-b609-292cee343de5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Supply Fan (SF)"}",208,,Supply Fan (SF),Voltage
a00ec0a9-1544-403a-8654-69092644d709,a49961aa-dfb1-4fbd-b609-292cee343de5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Supply Fan (SF)"}",3,,Supply Fan (SF),Phase
03db9b88-e8ca-4e91-86fd-cbeb5ed7b79d,a49961aa-dfb1-4fbd-b609-292cee343de5,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan (SF)"}",YES,,Supply Fan (SF),VFD
31623480-2671-4e87-bbeb-fe0366fa36f0,a49961aa-dfb1-4fbd-b609-292cee343de5,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Return Fan (RF)"}",CENTRIFUGAL PLENUM,,Return Fan (RF),Fan Type
a0cf82f4-f1fd-487a-9213-f5c283218386,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Return Fan (RF)"}",DIRECT,,Return Fan (RF),Drive Type
5fcf3a91-67b2-4e36-a041-0f97bb8b235c,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3650","category":"Return Fan (RF)"}",3650,RPM,Return Fan (RF),Speed
913d7c4c-7290-4116-9912-0f74cbbf0a02,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Return Fan (RF)"}",2,,Return Fan (RF),Fan Class
346f8333-e6ce-47e2-bd86-edd303cf5b1a,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"AXIAL","category":"Return Fan (RF)"}",AXIAL,,Return Fan (RF),Discharge
f5117728-36dc-4f4d-a4f1-3e30b7d31582,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Return Fan (RF)"}",AL,,Return Fan (RF),Wheel Type
1384aa2f-f912-477a-a19f-beda30f7bf26,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"18.75","category":"Return Fan (RF)"}",18.75,IN.,Return Fan (RF),Wheel Dia.
f19d8f4b-8551-49ff-ad4f-21db9f0493bf,a49961aa-dfb1-4fbd-b609-292cee343de5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"1","category":"Return Fan (RF)"}",1,IN. W.G.,Return Fan (RF),External S.P.
6544269f-5ee8-4187-ad4d-30760ab0c52b,a49961aa-dfb1-4fbd-b609-292cee343de5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"1.2","category":"Return Fan (RF)"}",1.2,IN. W.G.,Return Fan (RF),Total S.P.
168df281-39ee-4596-92d9-ceca452d27db,a49961aa-dfb1-4fbd-b609-292cee343de5,87848f93-34e4-48e5-8f04-79ae873f294c,Number of Fans,,,,,"{"kind":"flat","type":"Quantity of Fans","unit":null,"value":"2","category":"Return Fan (RF)"}",2,,Return Fan (RF),Quantity of Fans
3f7f7224-9a31-4bb4-92ae-21ebba40c09b,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"1.14","category":"Return Fan (RF)"}",1.14,BHP,Return Fan (RF),Motor Load
4021ca66-3b30-4e72-9a9b-b7b1c06443ae,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"1.5","category":"Return Fan (RF)"}",1.5,HP,Return Fan (RF),Motor Size
59699c1b-098b-48be-8480-5453880874e1,a49961aa-dfb1-4fbd-b609-292cee343de5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Return Fan (RF)"}",208,,Return Fan (RF),Voltage
625265b1-273c-4a5f-8ba2-c514f48df87e,a49961aa-dfb1-4fbd-b609-292cee343de5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Return Fan (RF)"}",3,,Return Fan (RF),Phase
3a14ebd2-f4e5-423c-b229-9be8fe7b4844,a49961aa-dfb1-4fbd-b609-292cee343de5,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Return Fan (RF)"}",YES,,Return Fan (RF),VFD
2f87f856-26a1-409e-84b5-385144da5941,a49961aa-dfb1-4fbd-b609-292cee343de5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"432.5","category":"Cooling Coil"}",432.5,MBH,Cooling Coil,Total Capacity
062f5924-eb66-4fad-89e2-26ca5f3e4b42,a49961aa-dfb1-4fbd-b609-292cee343de5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"293.1","category":"Cooling Coil"}",293.1,MBH,Cooling Coil,Sensible Capacity
e54363ee-096d-4450-a7e7-acac11335418,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
f588af39-a734-431b-963e-71650b472c2c,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"17.06","category":"Cooling Coil"}",17.06,SQ. FT.,Cooling Coil,Coil Total Face Area
d476efd4-ce50-4049-bb04-27040da754b5,a49961aa-dfb1-4fbd-b609-292cee343de5,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"484","category":"Cooling Coil"}",484,FPM,Cooling Coil,Face Velocity
ed13442a-265d-4c00-b7b1-93a6e5d8194d,a49961aa-dfb1-4fbd-b609-292cee343de5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"0.81","category":"Cooling Coil"}",0.81,IN. W.G.,Cooling Coil,Air Press. Drop
aa315859-a741-4479-83d0-3664edce9ae5,a49961aa-dfb1-4fbd-b609-292cee343de5,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"8","category":"Cooling Coil"}",8,,Cooling Coil,Coil Rows
7def0877-8b63-4e60-8835-6768af9ce149,a49961aa-dfb1-4fbd-b609-292cee343de5,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"8","category":"Cooling Coil"}",8,FINS / IN.,Cooling Coil,Fin Spacing
372fefa1-b379-4bbe-ac84-2201112f1ac7,a49961aa-dfb1-4fbd-b609-292cee343de5,9fee54a6-923a-4425-95f2-4abfe00f3457,Entering Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Dry Bulb)","unit":"°F","value":"86.5","category":"Cooling Coil"}",86.5,°F,Cooling Coil,E.A.T. (Dry Bulb)
bf1a2500-df5e-4064-8b24-33f323cadf08,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Wet Bulb)","unit":"°F","value":"70","category":"Cooling Coil"}",70,°F,Cooling Coil,E.A.T. (Wet Bulb)
444c0c04-bd8f-4cf0-b0cd-af736ab7aad5,a49961aa-dfb1-4fbd-b609-292cee343de5,da4c4c8e-0a52-4b1d-9b48-047d926c00f1,Leaving Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Dry Bulb)","unit":"°F","value":"54","category":"Cooling Coil"}",54,°F,Cooling Coil,L.A.T. (Dry Bulb)
fcfb8235-9aa4-456f-b7c9-0e023ff5b0fe,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Wet Bulb)","unit":"°F","value":"53.5","category":"Cooling Coil"}",53.5,°F,Cooling Coil,L.A.T. (Wet Bulb)
f62cc0f0-cf52-4f09-99b9-69c0e30e3126,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"WATER (30% GLYCOL)","category":"Cooling Coil"}",WATER (30% GLYCOL),,Cooling Coil,Fluid Type
e9a6c732-1aa7-43ac-aa58-d3fe0ef782ef,a49961aa-dfb1-4fbd-b609-292cee343de5,15803ff4-98f3-4041-8112-4cbb16088a29,Water Flow,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"67","category":"Cooling Coil"}",67,GPM,Cooling Coil,Water Flow
fc13ea6f-79b5-4c2b-ae2f-302b6a9d9d3c,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"12.6","category":"Cooling Coil"}",12.6,FT.,Cooling Coil,Water Press. Drop
e224aa2b-87dc-462b-9db3-7c86613b25d2,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T.","unit":"°F","value":"42","category":"Cooling Coil"}",42,°F,Cooling Coil,E.W.T.
b2fe0845-e400-4d97-8673-6d87cecaeef0,a49961aa-dfb1-4fbd-b609-292cee343de5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.T.","unit":"°F","value":"56.3","category":"Cooling Coil"}",56.3,°F,Cooling Coil,L.W.T.
67d077b2-d368-471a-a7e4-de5bb4ee61f8,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"475.3","category":"Heating Coil"}",475.3,MBH,Heating Coil,Capacity
d22583f5-6019-4197-b23a-60b20e7d3884,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Heating Coil"}",1,,Heating Coil,No. of Coils
c15ad9c0-6c96-4c29-a55b-6d9aaefa92cb,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"16.5","category":"Heating Coil"}",16.5,SQ. FT.,Heating Coil,Coil Total Face Area
df913005-077b-414b-8095-a5103db26c7f,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"500","category":"Heating Coil"}",500,FPM,Heating Coil,Face Velocity
3fbee0c6-5675-426d-bf28-7b740242ef68,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"0.19","category":"Heating Coil"}",0.19,IN. W.G.,Heating Coil,Air Press. Drop
792f7919-b230-4190-b5ce-4162ddc80749,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"1","category":"Heating Coil"}",1,,Heating Coil,Coil Rows
1d025de9-37e8-405a-b709-efb3fb0645bc,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"12","category":"Heating Coil"}",12,FINS / IN.,Heating Coil,Fin Spacing
aebc02a0-4bb9-4896-a874-5a6fba9dcf6c,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,9fee54a6-923a-4425-95f2-4abfe00f3457,Entering Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (DB)","unit":"°F","value":"14","category":"Heating Coil"}",14,°F,Heating Coil,E.A.T. (DB)
4048a8e8-a4e1-45c2-9577-f5ad7423e42e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,da4c4c8e-0a52-4b1d-9b48-047d926c00f1,Leaving Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (DB)","unit":"°F","value":"67","category":"Heating Coil"}",67,°F,Heating Coil,L.A.T. (DB)
f59fd938-c8e0-4b3a-a1fe-04fb340971ff,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"WATER","category":"Heating Coil"}",WATER,,Heating Coil,Fluid Type
4382fb35-cbd8-48c8-b4e3-a506f650574e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,15803ff4-98f3-4041-8112-4cbb16088a29,Water Flow,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"46","category":"Heating Coil"}",46,GPM,Heating Coil,Water Flow
36e81105-3e70-4bea-99cf-544cb8b7e2d6,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"13.2","category":"Heating Coil"}",13.2,FT.,Heating Coil,Water Press. Drop
48a75918-b0ce-4210-a816-54cda02050d4,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T.","unit":"°F","value":"160","category":"Heating Coil"}",160,°F,Heating Coil,E.W.T.
3e03ba0c-16b6-4a20-a5b2-fb6a58c68222,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.T.","unit":"°F","value":"139.3","category":"Heating Coil"}",139.3,°F,Heating Coil,L.W.T.
a675ef14-c2a8-451f-8ecc-e32d7d03e9a9,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"PLEATED","category":"Filter Bank No. 1"}",PLEATED,,Filter Bank No. 1,Filter Type
6ddd6c44-d164-42c5-928f-5c013f8816f8,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Total Filter Area","unit":"SQ. FT.","value":"15.7","category":"Filter Bank No. 1"}",15.7,SQ. FT.,Filter Bank No. 1,Total Filter Area
6caec123-f3d8-4fb6-bc4b-c135bedc17a6,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Filter MERV Rating","unit":null,"value":"8","category":"Filter Bank No. 1"}",8,,Filter Bank No. 1,Filter MERV Rating
2b52d082-5f89-4b2e-a50a-1f71dc5cc1e4,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Quantity of Filters","unit":null,"value":"5","category":"Filter Bank No. 1"}",5,,Filter Bank No. 1,Quantity of Filters
722f05f9-3d8d-4c91-8b52-604471ca64fc,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Filter Width","unit":"IN.","value":"20","category":"Filter Bank No. 1"}",20,IN.,Filter Bank No. 1,Filter Width
ee51985a-d619-4546-89be-8b9a7ea38df4,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Filter Height","unit":"IN.","value":"24","category":"Filter Bank No. 1"}",24,IN.,Filter Bank No. 1,Filter Height
334604bf-218c-4420-9ba4-d02dc50bd17b,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Filter Depth","unit":"IN.","value":"2","category":"Filter Bank No. 1"}",2,IN.,Filter Bank No. 1,Filter Depth
13bb8415-f7f6-4c35-8108-075c450c0951,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Clean Press. Drop","unit":"IN. W.G.","value":"0.25","category":"Filter Bank No. 1"}",0.25,IN. W.G.,Filter Bank No. 1,Clean Press. Drop
2d1cc2a3-b1eb-49e2-b5f0-780324c554c9,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Dirty Press. Drop","unit":"IN. W.G.","value":"1.0","category":"Filter Bank No. 1"}",1.0,IN. W.G.,Filter Bank No. 1,Dirty Press. Drop
27bd4c55-902a-496d-a790-9fc2401a28b8,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"0.62","category":"Filter Bank No. 1"}",0.62,IN. W.G.,Filter Bank No. 1,Press. Drop for Balancing
bb172dd0-b896-4f92-8732-e3b15c75f998,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"VARICEL SH CARTRIDGE","category":"Filter Bank No. 2"}",VARICEL SH CARTRIDGE,,Filter Bank No. 2,Filter Type
c15bb6bb-4024-4c52-af9f-47f21f668858,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Total Filter Area","unit":"SQ. FT.","value":"15.7","category":"Filter Bank No. 2"}",15.7,SQ. FT.,Filter Bank No. 2,Total Filter Area
c602a1dd-fdd1-4f41-ba80-cb60817dcc60,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Filter MERV Rating","unit":null,"value":"13","category":"Filter Bank No. 2"}",13,,Filter Bank No. 2,Filter MERV Rating
57d7273f-3450-4ce2-ad36-7897baf8e220,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Quantity of Filters","unit":null,"value":"5","category":"Filter Bank No. 2"}",5,,Filter Bank No. 2,Quantity of Filters
6759ac78-2126-4e79-835e-e22972eeb894,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Filter Width","unit":"IN.","value":"20","category":"Filter Bank No. 2"}",20,IN.,Filter Bank No. 2,Filter Width
c23d38ed-26d5-47a1-8880-2f48233ee475,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Filter Height","unit":"IN.","value":"24","category":"Filter Bank No. 2"}",24,IN.,Filter Bank No. 2,Filter Height
aa7a4c29-a452-4243-9053-44ed93f6912e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Filter Depth","unit":"IN.","value":"12","category":"Filter Bank No. 2"}",12,IN.,Filter Bank No. 2,Filter Depth
ea6b68cc-323c-4ee8-8ae5-3f6a152425e6,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Clean Press. Drop","unit":"IN. W.G.","value":"0.6","category":"Filter Bank No. 2"}",0.6,IN. W.G.,Filter Bank No. 2,Clean Press. Drop
1487daf3-94bb-48f8-872e-a9a5879d776d,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Dirty Press. Drop","unit":"IN. W.G.","value":"1.5","category":"Filter Bank No. 2"}",1.5,IN. W.G.,Filter Bank No. 2,Dirty Press. Drop
02144daf-7b89-409f-9836-35d64be51d89,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"1.05","category":"Filter Bank No. 2"}",1.05,IN. W.G.,Filter Bank No. 2,Press. Drop for Balancing
179a4e19-8ecc-411f-8f85-e2da0e4b284e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"75","category":"63 HZ"}",75,dB,63 HZ,Radiated
d0d1c0d4-b10a-43bd-a698-7703420e1e4c,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"85","category":"63 HZ"}",85,dB,63 HZ,Discharge
8fcc220e-4f00-43dc-9de5-afdf32c8481e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"75","category":"63 HZ"}",75,dB,63 HZ,Return
632ed545-0106-4b03-8f56-8bc03cac0837,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"72","category":"125 HZ"}",72,dB,125 HZ,Radiated
3d147838-3690-47c2-9e3f-b28a3892de16,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"82","category":"125 HZ"}",82,dB,125 HZ,Discharge
a60a2e06-7b62-42cf-8eb3-b5c6cad0606b,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"72","category":"125 HZ"}",72,dB,125 HZ,Return
9c6df9de-2158-4754-b413-80ccd889c7ba,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"74","category":"250 HZ"}",74,dB,250 HZ,Radiated
4f99e5d4-ffc5-4c46-b27c-b5aef770b903,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"83","category":"250 HZ"}",83,dB,250 HZ,Discharge
46c89db5-1157-4de5-b622-a086dfacfe79,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"86","category":"250 HZ"}",86,dB,250 HZ,Return
7dc8acf0-db3b-4922-9d90-e6354aefcc73,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"75","category":"500 HZ"}",75,dB,500 HZ,Radiated
f8aad014-ce47-4130-9116-f409890c5d69,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"93","category":"500 HZ"}",93,dB,500 HZ,Discharge
f037f36f-8515-47d4-b38b-41ee041c7406,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"75","category":"500 HZ"}",75,dB,500 HZ,Return
ec720fee-c72c-414b-816e-19cfce93b0eb,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"67","category":"1000 HZ"}",67,dB,1000 HZ,Radiated
ea751378-16ab-44e4-acb0-d19a542e66cb,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"89","category":"1000 HZ"}",89,dB,1000 HZ,Discharge
6cdad105-8bc4-4285-b089-ac42f2b25004,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"67","category":"1000 HZ"}",67,dB,1000 HZ,Return
33c934f6-727d-4002-897f-22516231172a,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"60","category":"2000 HZ"}",60,dB,2000 HZ,Radiated
f37cbb63-0b4c-42cd-8643-d6aef35ea6ec,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"88","category":"2000 HZ"}",88,dB,2000 HZ,Discharge
f1e838c7-9500-4032-8164-d50ea8fa22df,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"66","category":"2000 HZ"}",66,dB,2000 HZ,Return
d6543c16-3482-4a74-a0a6-2e98ab95b519,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"48","category":"4000 HZ"}",48,dB,4000 HZ,Radiated
ff1fed80-b469-4de4-a634-8af006d65656,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"86","category":"4000 HZ"}",86,dB,4000 HZ,Discharge
d986556a-27f4-4779-9cf2-2c7779f57cae,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"58","category":"4000 HZ"}",58,dB,4000 HZ,Return
8b32b7bb-681c-433d-9662-28595a4f3ed6,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"51","category":"8000 HZ"}",51,dB,8000 HZ,Radiated
029d2f4c-fdbf-4382-9ee8-c0709bfe391e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"79","category":"8000 HZ"}",79,dB,8000 HZ,Discharge
8af5e60a-a1bb-4cc9-983f-8c40b5232405,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"53","category":"8000 HZ"}",53,dB,8000 HZ,Return
c89adfea-8260-474d-ac5f-80714944676e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Length","unit":"IN.","value":"254","category":"Overall Unit Dimensions"}",254,IN.,Overall Unit Dimensions,Length
362d44cb-ba72-4149-9a22-3fcd144b9368,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"104","category":"Overall Unit Dimensions"}",104,IN.,Overall Unit Dimensions,Width
84c9ada5-7b0c-429a-a95e-94719bb853a3,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"36","category":"Overall Unit Dimensions"}",36,IN.,Overall Unit Dimensions,Height
8ea5b1f8-f49d-4023-9dd2-7cc4910d01b2,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"5,323","category":null}","5,323",LBS,,Weight
19c14c4c-f19e-410f-9c3e-e5c898f98930,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 1","unit":null,"value":"UNIT TO INCLUDE AIR BLENDER","category":"Remarks"}",UNIT TO INCLUDE AIR BLENDER,,Remarks,Remark 1
be65f359-01bd-44ae-822f-8f01106d8ace,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 2","unit":null,"value":"UNITS SHALL BE EQUIPPED WITH DEHUMIDIFICATION.","category":"Remarks"}",UNITS SHALL BE EQUIPPED WITH DEHUMIDIFICATION.,,Remarks,Remark 2
d54f8422-a946-4a59-8cf2-28f9a36a8307,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 3","unit":null,"value":"PROVIDE UNIT WITH BIPOLAR IONIZATION UNITS UL2998 LISTED FOR 0 OZONE","category":"Remarks"}",PROVIDE UNIT WITH BIPOLAR IONIZATION UNITS UL2998 LISTED FOR 0 OZONE,,Remarks,Remark 3
c591639b-e57b-4381-be26-7ebfa848fe8a,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 4","unit":null,"value":"UNIT TO BE PROVIDED WITH SUPPLY AND RETURN AIR SMOKE DETECTORS BY FIRE ALARM CONTRACTOR. POWERING/WIRING AND INSTALLATION BY ELECTRICAL CONTRACTOR.","category":"Remarks"}",UNIT TO BE PROVIDED WITH SUPPLY AND RETURN AIR SMOKE DETECTORS BY FIRE ALARM CONTRACTOR. POWERING/WIRING AND INSTALLATION BY ELECTRICAL CONTRACTOR.,,Remarks,Remark 4
c8a01029-31fe-4b27-86be-f9e51f179def,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 5","unit":null,"value":"PROVIDE UNIT WITH FAN INLET AIR FLOW MEASURING STATIONS (AFMS) FOR SUPPLY FANS AND RETURN FANS.","category":"Remarks"}",PROVIDE UNIT WITH FAN INLET AIR FLOW MEASURING STATIONS (AFMS) FOR SUPPLY FANS AND RETURN FANS.,,Remarks,Remark 5
b05e6cb1-bdac-42f4-a579-74407e2ac6f8,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 6","unit":null,"value":"PROVIDE UNIT WITH SUPPLY AND RETURN AIR SOUND ATTENUATORS SELECTED FOR NC-30.","category":"Remarks"}",PROVIDE UNIT WITH SUPPLY AND RETURN AIR SOUND ATTENUATORS SELECTED FOR NC-30.,,Remarks,Remark 6
d0f9a5f1-ae85-472d-9809-ffd71090f127,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 7","unit":null,"value":"PROVIDE UNIT WITH ECONOMIZER MODE.","category":"Remarks"}",PROVIDE UNIT WITH ECONOMIZER MODE.,,Remarks,Remark 7
cf64e04a-bd8c-4080-9f18-49cda8c7bc5e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 8","unit":null,"value":"PROVIDE UNIT WITH HW COIL CIRCULATION PUMP. SIZE FOR A MINIMUM OF 1 FPS VELOCITY THROUGH THE COIL.","category":"Remarks"}",PROVIDE UNIT WITH HW COIL CIRCULATION PUMP. SIZE FOR A MINIMUM OF 1 FPS VELOCITY THROUGH THE COIL.,,Remarks,Remark 8
6eb6ee9f-e5ec-4ccc-90ec-b309f51fe03e,fc71afc8-bbc7-4779-bc1f-9b85dce1c1a7,,,,,,,"{"kind":"flat","type":"Remark 9","unit":null,"value":"PROVIDE FANS WITH SHAFT GROUNDING.","category":"Remarks"}",PROVIDE FANS WITH SHAFT GROUNDING.,,Remarks,Remark 9
94519b8f-821b-4699-8bb9-3f7fd0bec949,ff9dba64-ed15-4693-84ea-a093625dbc80,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"548.3","category":"Heating Coil"}",548.3,MBH,Heating Coil,Capacity
89d9db92-e8d4-408f-b426-52e8bc355731,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Heating Coil"}",1,,Heating Coil,No. of Coils
4f151e52-e992-4dc7-bf28-95d289dbb92e,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"13.3","category":"Heating Coil"}",13.3,SQ. FT.,Heating Coil,Coil Total Face Area
299cf92d-f165-49a1-b61d-f7850fc6043a,ff9dba64-ed15-4693-84ea-a093625dbc80,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"639","category":"Heating Coil"}",639,FPM,Heating Coil,Face Velocity
08391861-82a7-4815-9a6c-518bd1fe5e93,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"0.27","category":"Heating Coil"}",0.27,IN. W.G.,Heating Coil,Air Press. Drop
c56c6adc-9c2d-4585-9b47-283b6c035644,ff9dba64-ed15-4693-84ea-a093625dbc80,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"2","category":"Heating Coil"}",2,,Heating Coil,Coil Rows
6b8ab01b-6f9a-4c9f-9865-ee3d0888a6ca,ff9dba64-ed15-4693-84ea-a093625dbc80,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"9","category":"Heating Coil"}",9,FINS / IN.,Heating Coil,Fin Spacing
854498a4-bf80-48ea-8bd7-0c06ee3c3502,ff9dba64-ed15-4693-84ea-a093625dbc80,9fee54a6-923a-4425-95f2-4abfe00f3457,Entering Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (DB)","unit":"°F","value":"11.1","category":"Heating Coil"}",11.1,°F,Heating Coil,E.A.T. (DB)
d73aba42-ab5f-4b62-88cd-d8063c984e60,ff9dba64-ed15-4693-84ea-a093625dbc80,da4c4c8e-0a52-4b1d-9b48-047d926c00f1,Leaving Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (DB)","unit":"°F","value":"70.1","category":"Heating Coil"}",70.1,°F,Heating Coil,L.A.T. (DB)
4cbaca91-c490-4e4a-80ea-725313fbb52a,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"WATER","category":"Heating Coil"}",WATER,,Heating Coil,Fluid Type
c126ec68-ef69-4ccf-87ba-37eebbffbfc8,ff9dba64-ed15-4693-84ea-a093625dbc80,15803ff4-98f3-4041-8112-4cbb16088a29,Water Flow,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"54.7","category":"Heating Coil"}",54.7,GPM,Heating Coil,Water Flow
e3b8f803-adef-41e4-a753-5018de69beae,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"11.6","category":"Heating Coil"}",11.6,FT.,Heating Coil,Water Press. Drop
f7c63704-c437-42b7-a55b-7cd9c4e9edf0,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T.","unit":"°F","value":"160","category":"Heating Coil"}",160,°F,Heating Coil,E.W.T.
262a0dda-0abd-4394-ac5a-cb478a310e8c,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.T.","unit":"°F","value":"140","category":"Heating Coil"}",140,°F,Heating Coil,L.W.T.
702ca95b-8048-4618-9730-04d125d21ce7,ff9dba64-ed15-4693-84ea-a093625dbc80,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"PLEATED","category":"Filter Bank No. 1"}",PLEATED,,Filter Bank No. 1,Filter Type
f4d7d4e4-9e91-4811-a8e9-3a35bafb1639,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Total Filter Area","unit":"SQ. FT.","value":"22.8","category":"Filter Bank No. 1"}",22.8,SQ. FT.,Filter Bank No. 1,Total Filter Area
c9ce6dc5-e8cb-4cdc-978a-d97ad0c099bf,ff9dba64-ed15-4693-84ea-a093625dbc80,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Filter MERV Rating","unit":null,"value":"8","category":"Filter Bank No. 1"}",8,,Filter Bank No. 1,Filter MERV Rating
5cb1ce45-0b4b-411c-a2e0-e83afac7943e,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Quantity of Filters","unit":null,"value":"6","category":"Filter Bank No. 1"}",6,,Filter Bank No. 1,Quantity of Filters
1f02d8dc-393e-46f0-83f9-d186146c2dd8,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Filter Width","unit":"IN.","value":"24","category":"Filter Bank No. 1"}",24,IN.,Filter Bank No. 1,Filter Width
92e0fc30-bfdf-4af4-a569-2a0fe3310aed,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Filter Height","unit":"IN.","value":"24","category":"Filter Bank No. 1"}",24,IN.,Filter Bank No. 1,Filter Height
ef7da3be-deea-438c-99c0-0444d99f3689,ff9dba64-ed15-4693-84ea-a093625dbc80,a4702de8-8ba8-4c9d-911f-b3601f3f4575,Filter Depth,,,,,"{"kind":"flat","type":"Filter Depth","unit":"IN.","value":"2","category":"Filter Bank No. 1"}",2,IN.,Filter Bank No. 1,Filter Depth
406a7bbb-b6a6-45fd-9415-ea84fc9d9a39,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Clean Press. Drop","unit":"IN. W.G.","value":"0.16","category":"Filter Bank No. 1"}",0.16,IN. W.G.,Filter Bank No. 1,Clean Press. Drop
48895666-b2f0-4539-84a4-aa045e8fcf3a,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Dirty Press. Drop","unit":"IN. W.G.","value":"1.0","category":"Filter Bank No. 1"}",1.0,IN. W.G.,Filter Bank No. 1,Dirty Press. Drop
f9c78dba-dd2b-445f-a8fc-07693cc2e94b,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"0.58","category":"Filter Bank No. 1"}",0.58,IN. W.G.,Filter Bank No. 1,Press. Drop for Balancing
10d73d40-5b64-4917-bf89-7aef3fda1197,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"N/A","category":"Filter Bank No. 2"}",N/A,,Filter Bank No. 2,Filter Type
7f0bbf1f-bf6b-457f-9df4-d595c943bc41,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Total Filter Area","unit":"SQ. FT.","value":"N/A","category":"Filter Bank No. 2"}",N/A,SQ. FT.,Filter Bank No. 2,Total Filter Area
3870dff6-d565-437c-93b0-9c908cef3b7b,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Filter MERV Rating","unit":null,"value":"N/A","category":"Filter Bank No. 2"}",N/A,,Filter Bank No. 2,Filter MERV Rating
adb58022-4f9c-4d43-9d85-7cfca9ad0647,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Quantity of Filters","unit":null,"value":"N/A","category":"Filter Bank No. 2"}",N/A,,Filter Bank No. 2,Quantity of Filters
1a1cddc3-0386-499b-85cb-db982340a788,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Filter Width","unit":"IN.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN.,Filter Bank No. 2,Filter Width
51d1f196-1fbf-4937-a639-03324a597b34,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Filter Height","unit":"IN.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN.,Filter Bank No. 2,Filter Height
30bf372e-b98b-4119-9da5-fec85c4bdba1,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Filter Depth","unit":"IN.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN.,Filter Bank No. 2,Filter Depth
09e66c35-50f1-40ab-8a2c-21f379a75573,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Clean Press. Drop","unit":"IN. W.G.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN. W.G.,Filter Bank No. 2,Clean Press. Drop
1e375c4c-2e0f-4329-b03f-c2cbe0ac208a,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Dirty Press. Drop","unit":"IN. W.G.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN. W.G.,Filter Bank No. 2,Dirty Press. Drop
c011eaa8-911e-4cc1-9ae1-f9d418f0c385,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN. W.G.,Filter Bank No. 2,Press. Drop for Balancing
73f1c42f-abe8-4626-b527-0c65101357a4,ff9dba64-ed15-4693-84ea-a093625dbc80,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"74","category":"63 HZ"}",74,dB,63 HZ,Radiated
f7b2f3b0-8ede-4112-8bbc-a636aac6add8,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"84","category":"63 HZ"}",84,dB,63 HZ,Discharge
69b898e8-652a-446a-868a-9a92d843224a,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"75","category":"63 HZ"}",75,dB,63 HZ,Return
b325214d-f585-43b8-9ce7-91b457f8448d,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"75","category":"125 HZ"}",75,dB,125 HZ,Radiated
23e6dfc6-78c9-4d23-931f-819eb8fedf5e,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"75","category":"125 HZ"}",75,dB,125 HZ,Discharge
9c7c6623-eb7b-4333-93e0-be98f1de85d1,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"78","category":"125 HZ"}",78,dB,125 HZ,Return
8bf2cb2c-7391-4841-91d2-ef09ad5399aa,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"76","category":"250 HZ"}",76,dB,250 HZ,Radiated
c075f7c1-93c3-4df8-a7f0-c45e54d29f24,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"88","category":"250 HZ"}",88,dB,250 HZ,Discharge
cd856d39-eeb0-46ab-ab19-dd3eb24f5e4f,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"86","category":"250 HZ"}",86,dB,250 HZ,Return
689f54ac-3252-49a7-a7fd-23b3c7d44bdc,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"66","category":"500 HZ"}",66,dB,500 HZ,Radiated
336d225c-eee6-43ea-a675-da8055432a39,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"83","category":"500 HZ"}",83,dB,500 HZ,Discharge
5890efa5-b00e-4eb2-af16-b2fa9c6cee39,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"79","category":"500 HZ"}",79,dB,500 HZ,Return
ae9817dd-7b56-472b-9dbd-834e041a36d7,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"62","category":"1000 HZ"}",62,dB,1000 HZ,Radiated
577f16c9-0efd-4b43-a31e-43ff30b009e8,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"84","category":"1000 HZ"}",84,dB,1000 HZ,Discharge
24644536-b282-4351-b3cc-f429540962f7,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"73","category":"1000 HZ"}",73,dB,1000 HZ,Return
5b47dfa1-2c79-4ccb-abff-d9d9c1eebb7e,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"56","category":"2000 HZ"}",56,dB,2000 HZ,Radiated
e775fc3a-dcfe-4810-b67c-10bf8cb085c0,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"84","category":"2000 HZ"}",84,dB,2000 HZ,Discharge
cd0eda29-1ece-45c1-a96e-d59c2d11cf86,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"72","category":"2000 HZ"}",72,dB,2000 HZ,Return
fdd5f2ad-f5f3-48c0-af4e-fe69536df1f3,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"46","category":"4000 HZ"}",46,dB,4000 HZ,Radiated
d207ffa0-9e85-49dc-bd97-77b50cf0de7a,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"82","category":"4000 HZ"}",82,dB,4000 HZ,Discharge
47d68bd3-b96a-4e22-9a72-9f7ae9b7bc96,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"67","category":"4000 HZ"}",67,dB,4000 HZ,Return
b1d15c9f-c3f5-41db-96e2-9a5f7844426d,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"51","category":"8000 HZ"}",51,dB,8000 HZ,Radiated
ba20c893-ba8c-401f-ad06-1b6105376a2c,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"72","category":"8000 HZ"}",72,dB,8000 HZ,Discharge
0da466c4-10bb-4f79-8fd5-a10858ba7d9d,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"59","category":"8000 HZ"}",59,dB,8000 HZ,Return
