spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
dc745da8-00a2-4d8d-8e41-390f682472af,ff9dba64-ed15-4693-84ea-a093625dbc80,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Length","unit":"IN.","value":"226","category":"Overall Unit Dimensions"}",226,IN.,Overall Unit Dimensions,Length
51540ec1-8251-49d8-9d87-73d52f92d5b5,ff9dba64-ed15-4693-84ea-a093625dbc80,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"74","category":"Overall Unit Dimensions"}",74,IN.,Overall Unit Dimensions,Width
99b5aeda-f552-47ad-8c62-062835e6c95a,ff9dba64-ed15-4693-84ea-a093625dbc80,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"42","category":"Overall Unit Dimensions"}",42,IN.,Overall Unit Dimensions,Height
9616633a-dd83-48d4-9821-daea4d117ef5,ff9dba64-ed15-4693-84ea-a093625dbc80,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"3,080","category":null}","3,080",LBS,,Weight
06f4ca53-221a-4de9-9b5c-65a1d3b8dc0d,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 1","unit":null,"value":"UNIT TO INCLUDE AIR BLENDER","category":"Remarks"}",UNIT TO INCLUDE AIR BLENDER,,Remarks,Remark 1
98807ce4-91fc-495f-9ce2-92ce996f91e1,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 2","unit":null,"value":"UNITS SHALL BE EQUIPPED WITH DEHUMIDIFICATION.","category":"Remarks"}",UNITS SHALL BE EQUIPPED WITH DEHUMIDIFICATION.,,Remarks,Remark 2
7d3d76c9-5993-47cc-a86c-8983089c72e9,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 3","unit":null,"value":"PROVIDE UNIT WITH BIPOLAR IONIZATION UNITS UL2998 LISTED FOR 0 OZONE","category":"Remarks"}",PROVIDE UNIT WITH BIPOLAR IONIZATION UNITS UL2998 LISTED FOR 0 OZONE,,Remarks,Remark 3
8d6cad5c-8d64-414d-b028-f36cd4aeb968,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 4","unit":null,"value":"UNIT TO BE PROVIDED WITH SUPPLY AND RETURN AIR SMOKE DETECTORS BY FIRE ALARM CONTRACTOR. POWERING/WIRING AND INSTALLATION BY ELECTRICAL CONTRACTOR.","category":"Remarks"}",UNIT TO BE PROVIDED WITH SUPPLY AND RETURN AIR SMOKE DETECTORS BY FIRE ALARM CONTRACTOR. POWERING/WIRING AND INSTALLATION BY ELECTRICAL CONTRACTOR.,,Remarks,Remark 4
b265d129-aaf3-437b-92b9-5fd374571cf5,ff9dba64-ed15-4693-84ea-a093625dbc80,8faee114-80bb-4775-89f9-030072246a44,Air Flow Monitor,,,,,"{"kind":"flat","type":"Remark 5","unit":null,"value":"PROVIDE UNIT WITH FAN INLET AIR FLOW MEASURING STATIONS (AFMS) FOR SUPPLY FANS AND RETURN FANS.","category":"Remarks"}",PROVIDE UNIT WITH FAN INLET AIR FLOW MEASURING STATIONS (AFMS) FOR SUPPLY FANS AND RETURN FANS.,,Remarks,Remark 5
b022a023-0ddc-44e7-b44b-39dc49022f49,ff9dba64-ed15-4693-84ea-a093625dbc80,090c2b74-6a4f-44d8-a383-5a59076df45f,Sound Traps,,,,,"{"kind":"flat","type":"Remark 6","unit":null,"value":"PROVIDE UNIT WITH SUPPLY AND RETURN AIR SOUND ATTENUATORS SELECTED FOR NC-30.","category":"Remarks"}",PROVIDE UNIT WITH SUPPLY AND RETURN AIR SOUND ATTENUATORS SELECTED FOR NC-30.,,Remarks,Remark 6
7d7f7eda-a1b8-437a-9d99-965274fa9214,ff9dba64-ed15-4693-84ea-a093625dbc80,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,,,,,"{"kind":"flat","type":"Remark 7","unit":null,"value":"PROVIDE UNIT WITH ECONOMIZER MODE.","category":"Remarks"}",PROVIDE UNIT WITH ECONOMIZER MODE.,,Remarks,Remark 7
b8b5892a-f366-4bb7-820a-2739dfc65eee,ff9dba64-ed15-4693-84ea-a093625dbc80,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,e27d33e9-739d-4438-9ef8-56619cd8c525,Hot Water Coil,,,"{"kind":"flat","type":"Remark 8","unit":null,"value":"PROVIDE UNIT WITH HW COIL CIRCULATION PUMP. SIZE FOR A MINIMUM OF 1 FPS VELOCITY THROUGH THE COIL.","category":"Remarks"}",PROVIDE UNIT WITH HW COIL CIRCULATION PUMP. SIZE FOR A MINIMUM OF 1 FPS VELOCITY THROUGH THE COIL.,,Remarks,Remark 8
065aa3e6-c6e6-428d-b902-c531557b12d8,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 9","unit":null,"value":"PROVIDE FANS WITH SHAFT GROUNDING.","category":"Remarks"}",PROVIDE FANS WITH SHAFT GROUNDING.,,Remarks,Remark 9
23203304-3e9c-45da-b17f-710c387eb395,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TECH ED SHOPS","category":null}",TECH ED SHOPS,,,Service
81f14fb9-fef4-41e8-a6ae-3a7f5c44883e,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TECH ED MEZZANINE","category":null}",TECH ED MEZZANINE,,,Location
5762fe05-8359-4b4f-a2d1-441433bbe564,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Cooling Airflow","unit":"CFM","value":"N / A","category":"Airflow"}",N / A,CFM,Airflow,Total Cooling Airflow
b9ad06e1-7125-4e3d-960c-b685b58b90d7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Heating Airflow","unit":"CFM","value":"8,500","category":"Airflow"}","8,500",CFM,Airflow,Total Heating Airflow
a4853ebf-60ca-4f32-a6be-a330cd5646f9,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Outside Air Airflow","unit":"CFM","value":"5,500","category":"Airflow"}","5,500",CFM,Airflow,Min. Outside Air Airflow
05252b9c-6354-49bd-8bd4-57a2103a18fb,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Return Airflow","unit":"CFM","value":"3,000","category":"Airflow"}","3,000",CFM,Airflow,Total Return Airflow
37def313-c5a6-468d-82f8-0b545f97f275,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Supply Fan (SF)"}",CENTRIFUGAL PLENUM,,Supply Fan (SF),Fan Type
997cd84f-8658-4d63-bcab-47787a0fdd21,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Supply Fan (SF)"}",DIRECT,,Supply Fan (SF),Drive Type
ece660a8-9f4d-47a7-861f-71a76e72a19f,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"2,400","category":"Supply Fan (SF)"}","2,400",RPM,Supply Fan (SF),Speed
fcb9eaf1-5b36-4eff-8993-5167dd3f952e,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Supply Fan (SF)"}",2,,Supply Fan (SF),Fan Class
bc568567-d9b2-44fa-984d-468739c5d53d,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"END, SINGLE OPENING","category":"Supply Fan (SF)"}","END, SINGLE OPENING",,Supply Fan (SF),Discharge
ee4ecf5f-def7-4132-90a1-e35cf339ba04,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Supply Fan (SF)"}",AL,,Supply Fan (SF),Wheel Type
4849d105-6d36-44f1-aa44-8a462bdc87a7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"22.25","category":"Supply Fan (SF)"}",22.25,IN.,Supply Fan (SF),Wheel Dia.
1d12168f-2ec8-48f5-9806-47bb6bfd4202,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"1.5","category":"Supply Fan (SF)"}",1.5,IN. W.G.,Supply Fan (SF),External S.P.
8c0bdf23-4b82-4ce4-922b-dda87590a7a7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"3.17","category":"Supply Fan (SF)"}",3.17,IN. W.G.,Supply Fan (SF),Total S.P.
d346d65b-4305-40cc-8ac2-6b852aa17bd8,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan (SF)"}",1,,Supply Fan (SF),Quantity
11dbf988-86ab-440b-88a1-a26b17ca9f51,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"6.42","category":"Supply Fan (SF)"}",6.42,BHP,Supply Fan (SF),Motor Load
51f82399-4a35-45d9-bb6a-c653cefd049c,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"7.5","category":"Supply Fan (SF)"}",7.5,HP,Supply Fan (SF),Motor Size
a5c1adea-5cd0-4f08-a9a1-f57064b5df1a,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Supply Fan (SF)"}",208,,Supply Fan (SF),Voltage
b28b8f6e-98b9-4271-b622-d433decd3df2,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Supply Fan (SF)"}",3,,Supply Fan (SF),Phase
018399dd-0619-47fe-a1de-05bfaa7318ec,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan (SF)"}",YES,,Supply Fan (SF),VFD
30a1fbf0-1ca8-4d76-bb9d-d2ae0e849012,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Return Fan (RF)"}",CENTRIFUGAL PLENUM,,Return Fan (RF),Fan Type
b8d0cd5b-a586-4368-812f-d9b28f03ad91,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Return Fan (RF)"}",DIRECT,,Return Fan (RF),Drive Type
a77b7e25-fd36-4ce5-9cc4-64fad1f95ab7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3650","category":"Return Fan (RF)"}",3650,RPM,Return Fan (RF),Speed
ef0181f5-0c86-4b3d-b0ee-b3498d924b5a,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Return Fan (RF)"}",2,,Return Fan (RF),Fan Class
6cb4c2e5-abc2-4bc4-b8f7-f0e0a4b08d3a,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"AXIAL","category":"Return Fan (RF)"}",AXIAL,,Return Fan (RF),Discharge
9266eeda-f5b7-42a0-b8fa-f074945e11b7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Return Fan (RF)"}",AL,,Return Fan (RF),Wheel Type
c5408d13-5d14-4c02-9966-6e27bf6e9e98,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"15.75","category":"Return Fan (RF)"}",15.75,IN.,Return Fan (RF),Wheel Dia.
624c797d-140e-43f2-895e-d68fe4555402,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"1.5","category":"Return Fan (RF)"}",1.5,IN. W.G.,Return Fan (RF),External S.P.
08333a01-dff3-4478-9689-3261a55b264b,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"1.6","category":"Return Fan (RF)"}",1.6,IN. W.G.,Return Fan (RF),Total S.P.
7e1b7721-e69f-4333-badc-ece5e2bc7369,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Quantity of Fans","unit":null,"value":"1","category":"Return Fan (RF)"}",1,,Return Fan (RF),Quantity of Fans
484ff4ec-c7ae-4444-92a8-2513d4f9b296,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"1.43","category":"Return Fan (RF)"}",1.43,BHP,Return Fan (RF),Motor Load
2a8228e1-ffee-402f-b92e-4b487f14d2a8,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"2","category":"Return Fan (RF)"}",2,HP,Return Fan (RF),Motor Size
c0017cd0-4531-4ba7-a546-d5b4828384d7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Return Fan (RF)"}",208,,Return Fan (RF),Voltage
cb256024-bfc1-4700-addd-5524c3b4a131,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Return Fan (RF)"}",3,,Return Fan (RF),Phase
44f5f15e-2bc1-4b06-96cc-87ff8611e8ec,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Return Fan (RF)"}",YES,,Return Fan (RF),VFD
68a0b1cd-cc08-4236-8546-322bda23d1b4,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"N/A","category":"Cooling Coil"}",N/A,MBH,Cooling Coil,Total Capacity
38b3eb27-c5c1-4766-8e12-95241e9019a1,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"N/A","category":"Cooling Coil"}",N/A,MBH,Cooling Coil,Sensible Capacity
fe5ae6ab-653d-4172-a116-c79f484eef74,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,No. of Coils
2efa424a-68f6-483e-92a5-705c6c624733,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"N/A","category":"Cooling Coil"}",N/A,SQ. FT.,Cooling Coil,Coil Total Face Area
2fa7edf1-ccd0-484f-a154-fb9f94571d20,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"N/A","category":"Cooling Coil"}",N/A,FPM,Cooling Coil,Face Velocity
593dc8d4-5163-4c1a-879b-dd2a27b0fd24,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"N/A","category":"Cooling Coil"}",N/A,IN. W.G.,Cooling Coil,Air Press. Drop
95aae62f-32bf-4849-a129-35986a43b8b8,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,Coil Rows
05a13609-f7f3-495f-b5b5-4ad33572a634,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"N/A","category":"Cooling Coil"}",N/A,FINS / IN.,Cooling Coil,Fin Spacing
8eaa229d-62b9-481a-8b31-69fd2c0743e7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Dry Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.A.T. (Dry Bulb)
fa4762f1-9785-425d-8a53-0a34b7282ad9,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Wet Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.A.T. (Wet Bulb)
6a603fb7-7b52-4289-ac78-6f2ff582046b,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Dry Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,L.A.T. (Dry Bulb)
032f8408-dd3d-49e8-a25a-2b033bed97f9,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Wet Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,L.A.T. (Wet Bulb)
3051a715-bf83-49d2-af1c-f5cf535e3c67,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,Fluid Type
f00246ee-dadc-4315-b6cc-64ce9ae1e77b,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,15803ff4-98f3-4041-8112-4cbb16088a29,Water Flow,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"N/A","category":"Cooling Coil"}",N/A,GPM,Cooling Coil,Water Flow
7881a173-c4d1-4a8d-82d6-2e01be2ede53,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"N/A","category":"Cooling Coil"}",N/A,FT.,Cooling Coil,Water Press. Drop
cd3acfef-ad8c-4c71-ae94-ce92ce242dad,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T. / L.W.T.","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.W.T. / L.W.T.