spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4883cc96-75bc-4eee-ad1c-14d019877724,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"KITCHEN","category":null}",KITCHEN,,,Serves
88f5caf4-89e8-41ac-ae09-dc8ff3f3bc74,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
f49d0429-1aaf-46cd-b17d-8ad2f0342996,ded48b85-257d-4c22-9d35-f6ec953f9c23,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"4,500","category":null}","4,500",CFM,,Max CFM
c962399e-1ac0-47d3-972e-d243637ffc23,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"1,800","category":null}","1,800",CFM,,Min CFM
c3056a75-f9f9-4551-b31f-7de280f48189,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"20x14","category":null}",20x14,IN,,Duct Inlet Dia
dc766f77-e32f-40a6-8eaf-720b88a2731d,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.43","category":null}",0.43,IN WG,,Box Static Pressure
9781a408-8287-474a-b045-a501012e3cc4,ded48b85-257d-4c22-9d35-f6ec953f9c23,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"81.5","category":"Reheat Coil"}",81.5,MBH,Reheat Coil,Capacity
131e2ea8-65c6-40f5-bca0-ca917df0c46a,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"1,800","category":"Reheat Coil"}","1,800",CFM,Reheat Coil,Heating CFM
723ec3ec-38ff-468e-ae7d-7990f4b513a6,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"3.0","category":"Reheat Coil"}",3.0,GPM,Reheat Coil,Water GPM
272993cc-6556-4e49-a52f-489e12f2b5f8,ded48b85-257d-4c22-9d35-f6ec953f9c23,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.91","category":"Reheat Coil"}",0.91,FT. WG,Reheat Coil,Water Pressure Drop
3c2b42c8-3f92-4d07-9178-1e45793af040,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
f71a5b6d-d666-405c-8b5b-585b69a8557d,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
0a634da8-2923-41d1-9513-5e32b3836142,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"102.3","category":"Reheat Coil"}",102.3,DEG F,Reheat Coil,LAT
679dcf87-fbeb-44f7-b7e3-75b099dcf3c4,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
8e20ad57-5683-4f65-a1a3-2cf56e3b3cf8,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
cfe4ea21-b9c6-418b-ba90-ece42ed1b34d,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
834a9765-a7cb-4d37-9a6e-a0a349ae8136,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED BHM CLASSROOM","category":null}",TECH ED BHM CLASSROOM,,,Serves
14b82962-65c0-4947-96e8-b40f1ad9b334,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
0b650b31-3481-480a-a3a5-096479e1d81c,23280ce3-781f-4d07-bef6-340b87937ba3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
8ddbc23e-95d8-4b5c-879a-420c2f3c3023,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
9ebef9a4-bdef-4cd0-a1cc-98ee6576b636,23280ce3-781f-4d07-bef6-340b87937ba3,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
8e1a797c-cf97-48c2-91a1-9a8cc3103bf7,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
5e345eed-c1d6-451a-bca6-d57aaa9ac14f,23280ce3-781f-4d07-bef6-340b87937ba3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
690b1aee-b2da-4a18-93fd-aab404526b36,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
3de34445-8e49-4f25-a548-6fc71c1b6c8f,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
0e877fae-b3dc-464e-9475-f2601447c2fc,23280ce3-781f-4d07-bef6-340b87937ba3,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
f6fba99c-653f-490a-92f1-cce63499d513,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
78e29abd-0fd0-4014-8e26-48b812d50134,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
46e57a3e-0528-4ca4-9169-9aa34f5e34a7,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
1591f236-3505-4a00-9252-cd15b67bceb5,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
5434b6f7-7b26-4524-bab6-40ec0cac686f,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
52cc0615-464d-4b00-8ad0-8a77702d1317,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
8fcf9d90-3fa9-4698-9431-cc7ca52830ea,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED AUTOS CLASSROOM","category":null}",TECH ED AUTOS CLASSROOM,,,Serves
c4b162f5-f360-4037-bf15-1246b1ff790e,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
3a56a6c7-3624-4142-90ff-7f14f17681de,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
77ae42bc-54c8-4a30-a286-215e21cbd79d,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
0b90641a-d812-4373-b046-404285b8edbe,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
30170f85-08b0-4f9b-ba53-c117b4e61d67,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
1da129d4-2ec6-4f32-98f2-c47a08c1db7f,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
e05bbf37-2e24-4b16-8a6d-b8ebe7ef0026,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
101c4d1d-991d-48b2-a134-3bf0b7ae1cd7,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
80fcb161-7ce5-4730-9e25-e01f1d74dc15,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
803a14f3-827f-4580-b870-ced708457145,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
c2c23139-f588-4322-a80c-15ecf5980a28,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
b0b97470-c6d6-425d-94bc-0a68a2400511,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
3aa1b258-71d7-4af0-9a82-e96c9bd623a7,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
e2b5e15e-5ac5-45cd-abc9-0f7927dca6d3,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
1feb5e1b-dd2a-4b0f-93f8-8033ebd4c74d,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
c9fa63dd-72bd-4e2a-941e-b7e81bcd2e0e,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED CORRIDOR","category":null}",TECH ED CORRIDOR,,,Serves
7d5c7334-389c-4055-9367-fe963189630b,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
a91cc451-bedb-4ada-9b06-a1c26c662610,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"350","category":null}",350,CFM,,Max CFM
a413ffa7-827a-4fb9-8111-eeb3833ab662,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"140","category":null}",140,CFM,,Min CFM
3be0a17f-0e40-43df-9d10-3077c5d89870,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"6","category":null}",6,IN,,Duct Inlet Dia
8e9b6ecf-277f-40ed-8959-efa4f98025e7,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.1","category":null}",0.1,IN WG,,Box Static Pressure
097df239-aab1-4de0-846f-e83c9e9b6ccd,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"6.8","category":"Reheat Coil"}",6.8,MBH,Reheat Coil,Capacity
e23079b7-1073-470b-834f-df0874307708,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"140","category":"Reheat Coil"}",140,CFM,Reheat Coil,Heating CFM
febec95e-1924-448f-bbbc-40f2ff0d5494,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"1.35","category":"Reheat Coil"}",1.35,GPM,Reheat Coil,Water GPM
8d4ee555-b702-4ef8-b710-52e15a3691a2,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.87","category":"Reheat Coil"}",0.87,FT. WG,Reheat Coil,Water Pressure Drop
fc02d8d0-1784-4afb-8beb-093803cc5dfb,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"1","category":"Reheat Coil"}",1,,Reheat Coil,Rows
145cd605-66f2-4c60-895d-65b5615cada0,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
03bd763c-3e0e-484b-a095-f951b5d7e41c,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"99.7","category":"Reheat Coil"}",99.7,DEG F,Reheat Coil,LAT
7940e3a4-27af-4c87-9505-54d14326aae1,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
c4570bbd-10f0-43c7-b406-9c6e2983a7b3,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
d313a3c3-f655-4572-a5f1-c9cf851ad796,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
908fd3d3-ba45-4751-92d1-2f898cdb3227,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
fccde644-8ff4-44f5-8bc2-ea5e09244871,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED - FINISH & LASER LABS","category":null}",TECH ED - FINISH & LASER LABS,,,Serves
e7a25b19-3e2f-4ca0-a9ad-92a282421ba4,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
a2af3dcc-c441-4bc0-b5e4-577eaea21a2b,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"250","category":null}",250,CFM,,Max CFM
90770292-1576-4747-997a-dce61d1b4b41,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":null}",100,CFM,,Min CFM
4ec6c7cd-462f-4460-87a4-7402f35babdc,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"6","category":null}",6,IN,,Duct Inlet Dia
77c65d1a-9544-49bf-bba3-b6adee5d8358,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.08","category":null}",0.08,IN WG,,Box Static Pressure
7f0b55e8-54f6-4c31-83ad-52aa8ed86237,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"5.1","category":"Reheat Coil"}",5.1,MBH,Reheat Coil,Capacity
d22cbe16-953e-4cb9-896e-1cfac262aff7,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"100","category":"Reheat Coil"}",100,CFM,Reheat Coil,Heating CFM
a11dd251-aeb9-4fab-8c36-e335fe661ec3,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.47","category":"Reheat Coil"}",0.47,GPM,Reheat Coil,Water GPM
9929220d-d2aa-484c-a297-c3391f203cba,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.12","category":"Reheat Coil"}",0.12,FT. WG,Reheat Coil,Water Pressure Drop
c36bda2b-6559-416c-98e5-ebe59610c491,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,c7a89fed-c4af-4e05-8fdb-20354ba2c0b6,Hydronic - 1 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"1","category":"Reheat Coil"}",1,,Reheat Coil,Rows
0b653367-be29-4770-ab44-377d082a7d4b,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.2","category":"Reheat Coil"}",101.2,DEG F,Reheat Coil,LAT
447b65f6-5fee-40a8-ac81-b90e8af04038,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
672d640b-311d-4617-8438-d12eb13c8488,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
4730bd2e-7738-4dec-8a49-2bb86ea3db17,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
20a3d404-446a-40fe-bcd5-2a4298432b05,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"281 PHYSICS","category":null}",281 PHYSICS,,,Serves
18fcda93-1058-4569-8691-8facbf2cac0c,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"DOAS-2","category":null}",DOAS-2,,,Served By AHU
e90a7b0e-84a7-44d6-9520-99cd942365fd,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"750","category":null}",750,CFM,,Max CFM
1c6b7d24-960f-4e37-91ea-6ba86820c3e3,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"750","category":null}",750,CFM,,Min CFM
8dd74fed-cb9e-41ef-8cd2-bcac0a7d97e7,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"12","category":null}",12,IN,,Duct Inlet Dia
5269337f-2d1a-4531-b7cc-84bd85cb3e0f,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.14","category":null}",0.14,IN WG,,Box Static Pressure
d48c75a2-af00-47b8-ad16-562826fb4b87,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"37.9","category":"Reheat Coil"}",37.9,MBH,Reheat Coil,Capacity
d4672d9f-1fa6-4202-ba48-9f63951fd996,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"750","category":"Reheat Coil"}",750,CFM,Reheat Coil,Heating CFM
3c94b215-e60a-4ed7-8378-18e057f3cb9c,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"1.88","category":"Reheat Coil"}",1.88,GPM,Reheat Coil,Water GPM
90b425f5-1cf1-4d77-95fd-6119a427fcfa,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"1.03","category":"Reheat Coil"}",1.03,FT. WG,Reheat Coil,Water Pressure Drop
27e98658-709f-4aea-9b6b-891fbc7b28c9,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
aad65c36-60b4-4ddd-bd81-1e67115d6118,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
54ea0448-b718-43fc-b579-9bc02e51e339,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.8","category":"Reheat Coil"}",101.8,DEG F,Reheat Coil,LAT
c2b60b1e-ccd4-4422-af21-089a1614add2,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
7ec9b750-b4f7-4e3c-afcc-fff1a61a72e5,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
77da5b19-31ca-4a81-8f10-56dd3f19dfce,a91ed7b4-016c-4ab9-b42d-d8a6ae09f9a4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-11, 13, 14","category":null}","1-11, 13, 14",,,Notes
6b6ecc4f-2c9b-4ba1-b1be-c534cb528305,a8510157-788b-473b-8314-fed6073ca0a2,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED WOODS CLASSROOM","category":null}",TECH ED WOODS CLASSROOM,,,Serves
49059707-b4f3-4a11-8aee-1a822c3b519c,a8510157-788b-473b-8314-fed6073ca0a2,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
d8760596-5474-42f6-826b-a8dabc797a1c,a8510157-788b-473b-8314-fed6073ca0a2,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
8f95cbcc-49b5-4ce1-bfe5-24f7b92fb755,a8510157-788b-473b-8314-fed6073ca0a2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
5163f18f-9d1e-499d-a9d7-bde15786eb58,a8510157-788b-473b-8314-fed6073ca0a2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
01db311e-4166-4d16-8f03-5b528012af9f,a8510157-788b-473b-8314-fed6073ca0a2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
d739d7b6-5bb0-4fb0-9bd0-c3f2e21287d9,a8510157-788b-473b-8314-fed6073ca0a2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
6c45604b-6da2-4c21-909a-b38c2f8c983a,a8510157-788b-473b-8314-fed6073ca0a2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
0b61ac7e-1385-450f-80de-97e9cfc0bbde,a8510157-788b-473b-8314-fed6073ca0a2,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
b942db89-e5fd-41c2-a43a-f4c23b57d60d,a8510157-788b-473b-8314-fed6073ca0a2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
94de659a-8c62-41d2-9f6d-aa85ad48a3f7,a8510157-788b-473b-8314-fed6073ca0a2,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
a29541df-1584-42a0-aeed-ae7003bc000b,a8510157-788b-473b-8314-fed6073ca0a2,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
74860e27-f6be-4cbe-a4af-ef14fbecabd7,a8510157-788b-473b-8314-fed6073ca0a2,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
5e165109-84a1-496d-83cc-fc75bf256fb9,a8510157-788b-473b-8314-fed6073ca0a2,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
fbef2b48-8c28-4774-afde-0a4ac5902b47,a8510157-788b-473b-8314-fed6073ca0a2,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
d6b926d3-2f15-4fe2-be2b-8dabe00672dd,a8510157-788b-473b-8314-fed6073ca0a2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
bde55921-5de9-48e4-88c7-6eb1ccd3f6b1,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED OFFICE","category":null}",TECH ED OFFICE,,,Serves
75c2f623-8163-4fd3-a69a-273b39bef1f1,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
15bc759b-222c-4af1-8aa9-54e3ecf701e3,ade97bbb-b00d-497b-92e7-4d610c918f57,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"650","category":null}",650,CFM,,Max CFM
e61eb42b-78d4-4685-a865-088932d6d45d,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"260","category":null}",260,CFM,,Min CFM
9953f533-d5c2-4d2f-b08d-e8f8556e9361,ade97bbb-b00d-497b-92e7-4d610c918f57,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"8","category":null}",8,IN,,Duct Inlet Dia
5415efe0-6ed6-4b9f-9b83-e4a5ebbc58a2,ade97bbb-b00d-497b-92e7-4d610c918f57,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.36","category":null}",0.36,IN WG,,Box Static Pressure
82e546ce-3b8b-4b93-bbc5-e78c1cb581b8,ade97bbb-b00d-497b-92e7-4d610c918f57,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"13.1","category":"Reheat Coil"}",13.1,MBH,Reheat Coil,Capacity
3fecd0e0-6450-4f97-832c-5bfdddb87a98,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"260","category":"Reheat Coil"}",260,CFM,Reheat Coil,Heating CFM
c13993f9-8221-4495-8bc3-c8d1a4e1fb8e,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.6","category":"Reheat Coil"}",0.6,GPM,Reheat Coil,Water GPM
9616ea2c-200a-4839-8da9-d35a5d72434e,ade97bbb-b00d-497b-92e7-4d610c918f57,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.09","category":"Reheat Coil"}",0.09,FT. WG,Reheat Coil,Water Pressure Drop
f4100e05-cd44-4075-8c6a-1f68737873dd,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
54c62e6f-0964-4bfa-8be5-a50f74f0aa92,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
616ae1ac-f6c2-4c76-9434-9f1ebe93407d,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.5","category":"Reheat Coil"}",101.5,DEG F,Reheat Coil,LAT
97523a89-9e70-4b6e-82ac-080973b08570,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
299239c8-1413-4ae8-a6c3-8fb298c3ae7a,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
cda6ca7a-30ef-4cde-aaba-957ff0454c02,ade97bbb-b00d-497b-92e7-4d610c918f57,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
04524ec6-ffd8-4200-af72-24a5fd223585,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"280 CHEMISTRY","category":null}",280 CHEMISTRY,,,Serves
4bb87535-ffe5-4115-9b3f-402eef80eb49,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"DOAS-3","category":null}",DOAS-3,,,Served By AHU
543954a5-0a24-4a64-853a-16d9dad3f28b,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,350","category":null}","1,350",CFM,,Max CFM
8d911d6e-8b6c-4396-b551-78da1b89784d,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"1,350","category":null}","1,350",CFM,,Min CFM
697911e6-ad7b-402f-bdf5-9c7be7157cf8,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"16","category":null}",16,IN,,Duct Inlet Dia
aeb885bb-d83e-4869-9ef1-fc547624fa67,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.24","category":null}",0.24,IN WG,,Box Static Pressure
1219297e-9dc4-4524-9598-3fe41e212ddd,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"66.3","category":"Reheat Coil"}",66.3,MBH,Reheat Coil,Capacity
89a3f307-8243-4b18-9c05-0c67b6b9f8d3,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"1,350","category":"Reheat Coil"}","1,350",CFM,Reheat Coil,Heating CFM
1485f0bd-9583-4069-ac39-1fac7b4d7ca3,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"3.0","category":"Reheat Coil"}",3.0,GPM,Reheat Coil,Water GPM
575aa406-287a-4289-8c16-a7669598c5ad,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"1.39","category":"Reheat Coil"}",1.39,FT. WG,Reheat Coil,Water Pressure Drop
fedb2c52-7c32-4754-a609-a75a832925a4,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
65dff628-9ed6-4f29-bcc8-5e98a17d7b0f,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
83904156-07d1-469c-9691-c2135934f7dc,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100.7","category":"Reheat Coil"}",100.7,DEG F,Reheat Coil,LAT
beb8ccc5-bb39-4bbc-8d1b-935bc3bafce1,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
ede59654-4ac9-4013-b2ab-df6c9c976a75,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
84c4c185-7e70-437e-9d2c-6638b2c9ad28,1609a1b2-9069-4a7f-b36c-c959fea2bdf1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-11, 13, 14","category":null}","1-11, 13, 14",,,Notes