spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
062919cb-b8a4-4ba7-b25a-59d3bc55747b,1792a4b9-d05a-44c0-91c4-370793433872,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
1140fd6d-2803-4dd9-b21e-232b83c5a588,1792a4b9-d05a-44c0-91c4-370793433872,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
319ba150-f614-468b-a897-107bf0a9a246,1792a4b9-d05a-44c0-91c4-370793433872,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
a9b41a77-7ecd-4140-922f-ee12a0105cda,1792a4b9-d05a-44c0-91c4-370793433872,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
f329b825-c55a-4d1f-93a5-31afaed840bf,1792a4b9-d05a-44c0-91c4-370793433872,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
bbbf53f7-5f92-4999-9517-2d6c08030441,1792a4b9-d05a-44c0-91c4-370793433872,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
363e9cac-6f24-4cc1-93a5-032452c20964,1792a4b9-d05a-44c0-91c4-370793433872,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
64515149-d313-4fe6-aee1-1e295a3bd187,1792a4b9-d05a-44c0-91c4-370793433872,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
f460ca38-c4fd-4400-9c2e-d60f7b1d2d6a,1792a4b9-d05a-44c0-91c4-370793433872,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
04a22a61-4205-41e2-929a-9546abe71714,1792a4b9-d05a-44c0-91c4-370793433872,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
b833dc1d-1e16-482d-b190-43891f5e9294,1792a4b9-d05a-44c0-91c4-370793433872,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
d0b82d04-8c1e-43a3-944c-a5385a99b467,1792a4b9-d05a-44c0-91c4-370793433872,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
4e00a5f2-5c33-41a0-abf4-0509977dc841,b96e436a-cf5e-4dea-9f78-ad8a3f680063,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
75a5873d-7f63-4374-a469-bb37ae72416b,b96e436a-cf5e-4dea-9f78-ad8a3f680063,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
82164549-04c1-425a-9271-36442a216c73,b96e436a-cf5e-4dea-9f78-ad8a3f680063,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
a7a248ec-c57d-4286-a119-0cc244ce5b7c,b96e436a-cf5e-4dea-9f78-ad8a3f680063,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
ae7e82e7-9338-4ae7-9afb-46e3500cc82d,b96e436a-cf5e-4dea-9f78-ad8a3f680063,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
cc06216f-5960-47ff-b57f-81928aad64e6,b96e436a-cf5e-4dea-9f78-ad8a3f680063,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
52a0dcdb-32e0-4929-9ec5-86c5e2c70bd7,b96e436a-cf5e-4dea-9f78-ad8a3f680063,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
9032e611-c209-481a-81ed-9428d098f4a1,b96e436a-cf5e-4dea-9f78-ad8a3f680063,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
2c7bafb7-3b26-45c5-874c-71db978d0133,b96e436a-cf5e-4dea-9f78-ad8a3f680063,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
1c6b8150-77bd-4954-b256-10b359bf7003,b96e436a-cf5e-4dea-9f78-ad8a3f680063,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
e6b668ff-f425-47ea-8b1a-a93c8d356fbe,b96e436a-cf5e-4dea-9f78-ad8a3f680063,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c1ee9e9d-4dd9-41d9-abe2-9d3818f60abc,b96e436a-cf5e-4dea-9f78-ad8a3f680063,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
3262b9d4-3716-4a97-b00f-e442e6479905,2cb7b162-611f-4b51-988e-441b41bf18a5,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
6050548d-5ac5-474c-b509-33a12048fb1a,2cb7b162-611f-4b51-988e-441b41bf18a5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
f85d797b-b45f-4b2e-b381-91835cf44b41,2cb7b162-611f-4b51-988e-441b41bf18a5,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
742b2d04-afed-49d5-b64d-b0d04d9d43f7,2cb7b162-611f-4b51-988e-441b41bf18a5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
05657c03-ffff-4007-9a5a-5708dcfd3c6a,2cb7b162-611f-4b51-988e-441b41bf18a5,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
357b1943-7656-450e-a368-95265f05a97b,2cb7b162-611f-4b51-988e-441b41bf18a5,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
dde3ea19-0814-4d48-a53c-12d79b91bed2,2cb7b162-611f-4b51-988e-441b41bf18a5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
f508b852-4c4f-476d-b1b2-c590f8422c2e,2cb7b162-611f-4b51-988e-441b41bf18a5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
a3b10e1f-2bde-4ce4-b6cb-eeb5cc605a49,2cb7b162-611f-4b51-988e-441b41bf18a5,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
d1dfb9c1-726a-42b6-a832-ff1d2db52ff2,2cb7b162-611f-4b51-988e-441b41bf18a5,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
4c06b092-2578-4176-b85a-240bb0c0e786,2cb7b162-611f-4b51-988e-441b41bf18a5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
3abb2953-29ee-46ba-9d1d-3e2c768453fa,2cb7b162-611f-4b51-988e-441b41bf18a5,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
b7b91013-f674-4c7a-934a-ef73f5861305,e1b445a8-3616-45f1-b4e8-a057c8a3c332,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
5be8d383-13e9-4a7d-9a4d-d69a00e633eb,e1b445a8-3616-45f1-b4e8-a057c8a3c332,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
be342448-f23f-45fc-afd9-3fb9830b5eba,e1b445a8-3616-45f1-b4e8-a057c8a3c332,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
764c6086-44da-4416-8d67-71ef5c393076,e1b445a8-3616-45f1-b4e8-a057c8a3c332,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
3560f0c0-e660-40d5-b056-50bfd7be5b24,e1b445a8-3616-45f1-b4e8-a057c8a3c332,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
b8325623-386f-482f-b08a-2f01be7f8275,e1b445a8-3616-45f1-b4e8-a057c8a3c332,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
6d2d0c6e-c0eb-44c6-95de-d8341551ab0e,e1b445a8-3616-45f1-b4e8-a057c8a3c332,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
de82eaed-5b34-4551-90e6-cf0b674d898c,e1b445a8-3616-45f1-b4e8-a057c8a3c332,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
52768996-29bb-431b-8def-f0c6622c0514,e1b445a8-3616-45f1-b4e8-a057c8a3c332,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
637986df-9d8b-46d7-a4cb-7f8dda05b760,e1b445a8-3616-45f1-b4e8-a057c8a3c332,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
143d494a-46f5-4ff7-867a-26d92a38c12f,e1b445a8-3616-45f1-b4e8-a057c8a3c332,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
03807e88-0d29-4eca-8c48-832663805608,e1b445a8-3616-45f1-b4e8-a057c8a3c332,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
436b97b7-f731-4b79-8b15-bbfe71f4c73c,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
caa0c0a4-aafb-465e-b009-5ded7114ab19,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
e8e60503-dd60-4d4c-950e-a86bf06380f9,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
aefff79e-af2d-4f8c-843f-0103e1d0e85e,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
9c3ebbf2-b0e2-489a-a633-899b43f90679,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
1e600a1a-da5a-411a-aab1-b29db0a0071a,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
731ee4d0-a3c3-46a5-af9e-d01342e66bb3,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
e5484768-6d49-4b9d-b3f4-21a32d91cead,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
34accb04-9dc9-4bb8-9605-ee33b80d6646,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
08397360-9810-4316-9b1b-26792a47fb99,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
19645662-4df4-414c-92cf-b8ceb9d6cbd7,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
427a9ffc-f059-4fc6-874c-de9da829e98b,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
1161709c-0aac-4b08-9585-1d387f2269b2,d495cf6f-c59c-4fdc-a541-93bf1de6497c,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
3717c56d-c5a2-4e63-b454-4b7d2ca23865,d495cf6f-c59c-4fdc-a541-93bf1de6497c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
90149b56-9bd6-41bf-8b59-6a4cb50a3c6f,d495cf6f-c59c-4fdc-a541-93bf1de6497c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
8945f0c4-72e5-42f2-86ff-98c21c673fc7,d495cf6f-c59c-4fdc-a541-93bf1de6497c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
17b3a3ec-37c7-449e-b4eb-e7c2a3986c65,d495cf6f-c59c-4fdc-a541-93bf1de6497c,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
200d47aa-cb49-4ebd-8ec0-3b29ebb03d0d,d495cf6f-c59c-4fdc-a541-93bf1de6497c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
6b5df581-9435-4541-a0a0-deddae4363cc,d495cf6f-c59c-4fdc-a541-93bf1de6497c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
40dfe69a-cb81-476d-8098-870c0b83447e,d495cf6f-c59c-4fdc-a541-93bf1de6497c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
1274a8c5-aa4e-43a7-b41c-6e6920a10ebd,d495cf6f-c59c-4fdc-a541-93bf1de6497c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
4f9ae89c-50fe-4e0f-b490-7acffd065ce7,d495cf6f-c59c-4fdc-a541-93bf1de6497c,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
7fc42ab4-b0a1-48bd-84e1-4514d4ca8d6d,d495cf6f-c59c-4fdc-a541-93bf1de6497c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
c09f2bc0-f63e-4b74-ae62-69d75f222182,d495cf6f-c59c-4fdc-a541-93bf1de6497c,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating