package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,c011eaa8-911e-4cc1-9ae1-f9d418f0c385,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN. W.G.,Filter Bank No. 2,Press. Drop for Balancing
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,73f1c42f-abe8-4626-b527-0c65101357a4,ff9dba64-ed15-4693-84ea-a093625dbc80,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"74","category":"63 HZ"}",74,dB,63 HZ,Radiated
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,f7b2f3b0-8ede-4112-8bbc-a636aac6add8,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"84","category":"63 HZ"}",84,dB,63 HZ,Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,69b898e8-652a-446a-868a-9a92d843224a,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"75","category":"63 HZ"}",75,dB,63 HZ,Return
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,b325214d-f585-43b8-9ce7-91b457f8448d,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"75","category":"125 HZ"}",75,dB,125 HZ,Radiated
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,23e6dfc6-78c9-4d23-931f-819eb8fedf5e,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"75","category":"125 HZ"}",75,dB,125 HZ,Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,9c7c6623-eb7b-4333-93e0-be98f1de85d1,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"78","category":"125 HZ"}",78,dB,125 HZ,Return
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,8bf2cb2c-7391-4841-91d2-ef09ad5399aa,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"76","category":"250 HZ"}",76,dB,250 HZ,Radiated
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,c075f7c1-93c3-4df8-a7f0-c45e54d29f24,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"88","category":"250 HZ"}",88,dB,250 HZ,Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,cd856d39-eeb0-46ab-ab19-dd3eb24f5e4f,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"86","category":"250 HZ"}",86,dB,250 HZ,Return
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,689f54ac-3252-49a7-a7fd-23b3c7d44bdc,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"66","category":"500 HZ"}",66,dB,500 HZ,Radiated
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,336d225c-eee6-43ea-a675-da8055432a39,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"83","category":"500 HZ"}",83,dB,500 HZ,Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,5890efa5-b00e-4eb2-af16-b2fa9c6cee39,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"79","category":"500 HZ"}",79,dB,500 HZ,Return
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,ae9817dd-7b56-472b-9dbd-834e041a36d7,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"62","category":"1000 HZ"}",62,dB,1000 HZ,Radiated
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,577f16c9-0efd-4b43-a31e-43ff30b009e8,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"84","category":"1000 HZ"}",84,dB,1000 HZ,Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,24644536-b282-4351-b3cc-f429540962f7,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"73","category":"1000 HZ"}",73,dB,1000 HZ,Return
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,5b47dfa1-2c79-4ccb-abff-d9d9c1eebb7e,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"56","category":"2000 HZ"}",56,dB,2000 HZ,Radiated
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,e775fc3a-dcfe-4810-b67c-10bf8cb085c0,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"84","category":"2000 HZ"}",84,dB,2000 HZ,Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,cd0eda29-1ece-45c1-a96e-d59c2d11cf86,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"72","category":"2000 HZ"}",72,dB,2000 HZ,Return
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,fdd5f2ad-f5f3-48c0-af4e-fe69536df1f3,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"46","category":"4000 HZ"}",46,dB,4000 HZ,Radiated
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,d207ffa0-9e85-49dc-bd97-77b50cf0de7a,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"82","category":"4000 HZ"}",82,dB,4000 HZ,Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,47d68bd3-b96a-4e22-9a72-9f7ae9b7bc96,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"67","category":"4000 HZ"}",67,dB,4000 HZ,Return
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,b1d15c9f-c3f5-41db-96e2-9a5f7844426d,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Radiated","unit":"dB","value":"51","category":"8000 HZ"}",51,dB,8000 HZ,Radiated
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,ba20c893-ba8c-401f-ad06-1b6105376a2c,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Discharge","unit":"dB","value":"72","category":"8000 HZ"}",72,dB,8000 HZ,Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,0da466c4-10bb-4f79-8fd5-a10858ba7d9d,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Return","unit":"dB","value":"59","category":"8000 HZ"}",59,dB,8000 HZ,Return
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,dc745da8-00a2-4d8d-8e41-390f682472af,ff9dba64-ed15-4693-84ea-a093625dbc80,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Length","unit":"IN.","value":"226","category":"Overall Unit Dimensions"}",226,IN.,Overall Unit Dimensions,Length
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,51540ec1-8251-49d8-9d87-73d52f92d5b5,ff9dba64-ed15-4693-84ea-a093625dbc80,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"74","category":"Overall Unit Dimensions"}",74,IN.,Overall Unit Dimensions,Width
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,99b5aeda-f552-47ad-8c62-062835e6c95a,ff9dba64-ed15-4693-84ea-a093625dbc80,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"42","category":"Overall Unit Dimensions"}",42,IN.,Overall Unit Dimensions,Height
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,9616633a-dd83-48d4-9821-daea4d117ef5,ff9dba64-ed15-4693-84ea-a093625dbc80,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"3,080","category":null}","3,080",LBS,,Weight
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,06f4ca53-221a-4de9-9b5c-65a1d3b8dc0d,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 1","unit":null,"value":"UNIT TO INCLUDE AIR BLENDER","category":"Remarks"}",UNIT TO INCLUDE AIR BLENDER,,Remarks,Remark 1
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,98807ce4-91fc-495f-9ce2-92ce996f91e1,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 2","unit":null,"value":"UNITS SHALL BE EQUIPPED WITH DEHUMIDIFICATION.","category":"Remarks"}",UNITS SHALL BE EQUIPPED WITH DEHUMIDIFICATION.,,Remarks,Remark 2
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,7d3d76c9-5993-47cc-a86c-8983089c72e9,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 3","unit":null,"value":"PROVIDE UNIT WITH BIPOLAR IONIZATION UNITS UL2998 LISTED FOR 0 OZONE","category":"Remarks"}",PROVIDE UNIT WITH BIPOLAR IONIZATION UNITS UL2998 LISTED FOR 0 OZONE,,Remarks,Remark 3
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,8d6cad5c-8d64-414d-b028-f36cd4aeb968,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 4","unit":null,"value":"UNIT TO BE PROVIDED WITH SUPPLY AND RETURN AIR SMOKE DETECTORS BY FIRE ALARM CONTRACTOR. POWERING/WIRING AND INSTALLATION BY ELECTRICAL CONTRACTOR.","category":"Remarks"}",UNIT TO BE PROVIDED WITH SUPPLY AND RETURN AIR SMOKE DETECTORS BY FIRE ALARM CONTRACTOR. POWERING/WIRING AND INSTALLATION BY ELECTRICAL CONTRACTOR.,,Remarks,Remark 4
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,b265d129-aaf3-437b-92b9-5fd374571cf5,ff9dba64-ed15-4693-84ea-a093625dbc80,8faee114-80bb-4775-89f9-030072246a44,Air Flow Monitor,,,,,"{"kind":"flat","type":"Remark 5","unit":null,"value":"PROVIDE UNIT WITH FAN INLET AIR FLOW MEASURING STATIONS (AFMS) FOR SUPPLY FANS AND RETURN FANS.","category":"Remarks"}",PROVIDE UNIT WITH FAN INLET AIR FLOW MEASURING STATIONS (AFMS) FOR SUPPLY FANS AND RETURN FANS.,,Remarks,Remark 5
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,b022a023-0ddc-44e7-b44b-39dc49022f49,ff9dba64-ed15-4693-84ea-a093625dbc80,090c2b74-6a4f-44d8-a383-5a59076df45f,Sound Traps,,,,,"{"kind":"flat","type":"Remark 6","unit":null,"value":"PROVIDE UNIT WITH SUPPLY AND RETURN AIR SOUND ATTENUATORS SELECTED FOR NC-30.","category":"Remarks"}",PROVIDE UNIT WITH SUPPLY AND RETURN AIR SOUND ATTENUATORS SELECTED FOR NC-30.,,Remarks,Remark 6
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,7d7f7eda-a1b8-437a-9d99-965274fa9214,ff9dba64-ed15-4693-84ea-a093625dbc80,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,,,,,"{"kind":"flat","type":"Remark 7","unit":null,"value":"PROVIDE UNIT WITH ECONOMIZER MODE.","category":"Remarks"}",PROVIDE UNIT WITH ECONOMIZER MODE.,,Remarks,Remark 7
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,b8b5892a-f366-4bb7-820a-2739dfc65eee,ff9dba64-ed15-4693-84ea-a093625dbc80,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,e27d33e9-739d-4438-9ef8-56619cd8c525,Hot Water Coil,,,"{"kind":"flat","type":"Remark 8","unit":null,"value":"PROVIDE UNIT WITH HW COIL CIRCULATION PUMP. SIZE FOR A MINIMUM OF 1 FPS VELOCITY THROUGH THE COIL.","category":"Remarks"}",PROVIDE UNIT WITH HW COIL CIRCULATION PUMP. SIZE FOR A MINIMUM OF 1 FPS VELOCITY THROUGH THE COIL.,,Remarks,Remark 8
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,065aa3e6-c6e6-428d-b902-c531557b12d8,ff9dba64-ed15-4693-84ea-a093625dbc80,,,,,,,"{"kind":"flat","type":"Remark 9","unit":null,"value":"PROVIDE FANS WITH SHAFT GROUNDING.","category":"Remarks"}",PROVIDE FANS WITH SHAFT GROUNDING.,,Remarks,Remark 9
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,23203304-3e9c-45da-b17f-710c387eb395,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TECH ED SHOPS","category":null}",TECH ED SHOPS,,,Service
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,81f14fb9-fef4-41e8-a6ae-3a7f5c44883e,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TECH ED MEZZANINE","category":null}",TECH ED MEZZANINE,,,Location
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,5762fe05-8359-4b4f-a2d1-441433bbe564,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Cooling Airflow","unit":"CFM","value":"N / A","category":"Airflow"}",N / A,CFM,Airflow,Total Cooling Airflow
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,b9ad06e1-7125-4e3d-960c-b685b58b90d7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Heating Airflow","unit":"CFM","value":"8,500","category":"Airflow"}","8,500",CFM,Airflow,Total Heating Airflow
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,a4853ebf-60ca-4f32-a6be-a330cd5646f9,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Outside Air Airflow","unit":"CFM","value":"5,500","category":"Airflow"}","5,500",CFM,Airflow,Min. Outside Air Airflow
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,05252b9c-6354-49bd-8bd4-57a2103a18fb,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Return Airflow","unit":"CFM","value":"3,000","category":"Airflow"}","3,000",CFM,Airflow,Total Return Airflow
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,37def313-c5a6-468d-82f8-0b545f97f275,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Supply Fan (SF)"}",CENTRIFUGAL PLENUM,,Supply Fan (SF),Fan Type
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,997cd84f-8658-4d63-bcab-47787a0fdd21,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Supply Fan (SF)"}",DIRECT,,Supply Fan (SF),Drive Type
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,ece660a8-9f4d-47a7-861f-71a76e72a19f,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"2,400","category":"Supply Fan (SF)"}","2,400",RPM,Supply Fan (SF),Speed
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,fcb9eaf1-5b36-4eff-8993-5167dd3f952e,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Supply Fan (SF)"}",2,,Supply Fan (SF),Fan Class
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,bc568567-d9b2-44fa-984d-468739c5d53d,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"END, SINGLE OPENING","category":"Supply Fan (SF)"}","END, SINGLE OPENING",,Supply Fan (SF),Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,ee4ecf5f-def7-4132-90a1-e35cf339ba04,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Supply Fan (SF)"}",AL,,Supply Fan (SF),Wheel Type
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,4849d105-6d36-44f1-aa44-8a462bdc87a7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"22.25","category":"Supply Fan (SF)"}",22.25,IN.,Supply Fan (SF),Wheel Dia.
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,1d12168f-2ec8-48f5-9806-47bb6bfd4202,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"1.5","category":"Supply Fan (SF)"}",1.5,IN. W.G.,Supply Fan (SF),External S.P.
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,8c0bdf23-4b82-4ce4-922b-dda87590a7a7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"3.17","category":"Supply Fan (SF)"}",3.17,IN. W.G.,Supply Fan (SF),Total S.P.
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,d346d65b-4305-40cc-8ac2-6b852aa17bd8,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan (SF)"}",1,,Supply Fan (SF),Quantity
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,11dbf988-86ab-440b-88a1-a26b17ca9f51,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"6.42","category":"Supply Fan (SF)"}",6.42,BHP,Supply Fan (SF),Motor Load
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,51f82399-4a35-45d9-bb6a-c653cefd049c,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"7.5","category":"Supply Fan (SF)"}",7.5,HP,Supply Fan (SF),Motor Size
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,a5c1adea-5cd0-4f08-a9a1-f57064b5df1a,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Supply Fan (SF)"}",208,,Supply Fan (SF),Voltage
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,b28b8f6e-98b9-4271-b622-d433decd3df2,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Supply Fan (SF)"}",3,,Supply Fan (SF),Phase
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,018399dd-0619-47fe-a1de-05bfaa7318ec,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan (SF)"}",YES,,Supply Fan (SF),VFD
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,30a1fbf0-1ca8-4d76-bb9d-d2ae0e849012,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Return Fan (RF)"}",CENTRIFUGAL PLENUM,,Return Fan (RF),Fan Type
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,b8d0cd5b-a586-4368-812f-d9b28f03ad91,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Return Fan (RF)"}",DIRECT,,Return Fan (RF),Drive Type
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,a77b7e25-fd36-4ce5-9cc4-64fad1f95ab7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3650","category":"Return Fan (RF)"}",3650,RPM,Return Fan (RF),Speed
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,ef0181f5-0c86-4b3d-b0ee-b3498d924b5a,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Return Fan (RF)"}",2,,Return Fan (RF),Fan Class
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,6cb4c2e5-abc2-4bc4-b8f7-f0e0a4b08d3a,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"AXIAL","category":"Return Fan (RF)"}",AXIAL,,Return Fan (RF),Discharge
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,9266eeda-f5b7-42a0-b8fa-f074945e11b7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Return Fan (RF)"}",AL,,Return Fan (RF),Wheel Type
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,c5408d13-5d14-4c02-9966-6e27bf6e9e98,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"15.75","category":"Return Fan (RF)"}",15.75,IN.,Return Fan (RF),Wheel Dia.
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,624c797d-140e-43f2-895e-d68fe4555402,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"1.5","category":"Return Fan (RF)"}",1.5,IN. W.G.,Return Fan (RF),External S.P.
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,08333a01-dff3-4478-9689-3261a55b264b,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"1.6","category":"Return Fan (RF)"}",1.6,IN. W.G.,Return Fan (RF),Total S.P.
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,7e1b7721-e69f-4333-badc-ece5e2bc7369,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Quantity of Fans","unit":null,"value":"1","category":"Return Fan (RF)"}",1,,Return Fan (RF),Quantity of Fans
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,484ff4ec-c7ae-4444-92a8-2513d4f9b296,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"1.43","category":"Return Fan (RF)"}",1.43,BHP,Return Fan (RF),Motor Load
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,2a8228e1-ffee-402f-b92e-4b487f14d2a8,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"2","category":"Return Fan (RF)"}",2,HP,Return Fan (RF),Motor Size
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,c0017cd0-4531-4ba7-a546-d5b4828384d7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Return Fan (RF)"}",208,,Return Fan (RF),Voltage
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,cb256024-bfc1-4700-addd-5524c3b4a131,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Return Fan (RF)"}",3,,Return Fan (RF),Phase
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,44f5f15e-2bc1-4b06-96cc-87ff8611e8ec,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Return Fan (RF)"}",YES,,Return Fan (RF),VFD
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,68a0b1cd-cc08-4236-8546-322bda23d1b4,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"N/A","category":"Cooling Coil"}",N/A,MBH,Cooling Coil,Total Capacity
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,38b3eb27-c5c1-4766-8e12-95241e9019a1,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"N/A","category":"Cooling Coil"}",N/A,MBH,Cooling Coil,Sensible Capacity
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,fe5ae6ab-653d-4172-a116-c79f484eef74,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,No. of Coils
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,2efa424a-68f6-483e-92a5-705c6c624733,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"N/A","category":"Cooling Coil"}",N/A,SQ. FT.,Cooling Coil,Coil Total Face Area
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,2fa7edf1-ccd0-484f-a154-fb9f94571d20,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"N/A","category":"Cooling Coil"}",N/A,FPM,Cooling Coil,Face Velocity
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,593dc8d4-5163-4c1a-879b-dd2a27b0fd24,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"N/A","category":"Cooling Coil"}",N/A,IN. W.G.,Cooling Coil,Air Press. Drop
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,95aae62f-32bf-4849-a129-35986a43b8b8,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,Coil Rows
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,05a13609-f7f3-495f-b5b5-4ad33572a634,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"N/A","category":"Cooling Coil"}",N/A,FINS / IN.,Cooling Coil,Fin Spacing
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,8eaa229d-62b9-481a-8b31-69fd2c0743e7,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Dry Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.A.T. (Dry Bulb)
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,fa4762f1-9785-425d-8a53-0a34b7282ad9,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Wet Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.A.T. (Wet Bulb)
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,6a603fb7-7b52-4289-ac78-6f2ff582046b,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Dry Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,L.A.T. (Dry Bulb)
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,032f8408-dd3d-49e8-a25a-2b033bed97f9,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Wet Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,L.A.T. (Wet Bulb)
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,3051a715-bf83-49d2-af1c-f5cf535e3c67,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,Fluid Type
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,f00246ee-dadc-4315-b6cc-64ce9ae1e77b,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,15803ff4-98f3-4041-8112-4cbb16088a29,Water Flow,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"N/A","category":"Cooling Coil"}",N/A,GPM,Cooling Coil,Water Flow
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,7881a173-c4d1-4a8d-82d6-2e01be2ede53,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"N/A","category":"Cooling Coil"}",N/A,FT.,Cooling Coil,Water Press. Drop
9f7395ee-e023-4f04-a236-e2a81b4ae5c7,cd3acfef-ad8c-4c71-ae94-ce92ce242dad,6f64c5c1-5114-4ab4-807c-5ebd3b2735da,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T. / L.W.T.","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.W.T. / L.W.T.
31a01375-6fc8-461e-9440-0fa2fce8ff1a,708dbd5b-381d-42a2-8b42-2d5c8e565242,8b77f600-7166-4457-a82a-f4fcb9e9b0da,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"250","category":null}",250,CFM,,Max CFM
31a01375-6fc8-461e-9440-0fa2fce8ff1a,ad424194-7035-4693-b077-4a524f8d66e1,8b77f600-7166-4457-a82a-f4fcb9e9b0da,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
31a01375-6fc8-461e-9440-0fa2fce8ff1a,01406d37-5e3c-4d91-94e0-c9da8e6b669d,8b77f600-7166-4457-a82a-f4fcb9e9b0da,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
31a01375-6fc8-461e-9440-0fa2fce8ff1a,6ab54c6d-fd94-4771-a656-b9f1751f47cd,8b77f600-7166-4457-a82a-f4fcb9e9b0da,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
31a01375-6fc8-461e-9440-0fa2fce8ff1a,60cd641b-a480-4fec-b04e-26c2a0428dde,8b77f600-7166-4457-a82a-f4fcb9e9b0da,74769e27-7b59-4ee2-a2a8-a9132bf14dae,Installation Location,,,,,"{"kind":"flat","type":"Mounting Location","unit":null,"value":"ABOVE CEILING","category":null}",ABOVE CEILING,,,Mounting Location
31a01375-6fc8-461e-9440-0fa2fce8ff1a,81d61b4b-1731-4feb-84f4-8ab2fc3dd29a,8b77f600-7166-4457-a82a-f4fcb9e9b0da,b7accb2e-9a29-491c-8702-4028b36eee4a,Power Consumption,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Max Watts","unit":"Watts","value":"120","category":null}",120,Watts,,Max Watts
31a01375-6fc8-461e-9440-0fa2fce8ff1a,fdc33334-61a0-415d-8fae-7da43f761c94,8b77f600-7166-4457-a82a-f4fcb9e9b0da,a3098ce0-add9-4e93-a3e8-b91bbfe384d0,Ion Output,,,6603f7da-3ea0-1d37-764b-c3f4fb844769,Ions per Cubic Centimeter,"{"kind":"flat","type":"Min Ion Output","unit":"IONS/CC","value":"160 MILLION","category":null}",160 MILLION,IONS/CC,,Min Ion Output
31a01375-6fc8-461e-9440-0fa2fce8ff1a,7ed9bc4f-ca06-4f6f-bc54-3c630f0638e2,8b77f600-7166-4457-a82a-f4fcb9e9b0da,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"CONFERENCE 216, CONFERENCE 102","category":null}","CONFERENCE 216, CONFERENCE 102",,,Area Served
31a01375-6fc8-461e-9440-0fa2fce8ff1a,996f1d89-605e-4630-9af6-d0ab2ab9d5ae,8b77f600-7166-4457-a82a-f4fcb9e9b0da,,,,,,,"{"kind":"flat","type":"GPS Model","unit":null,"value":"SIAQ1-DIST1S-DC-BK-120","category":null}",SIAQ1-DIST1S-DC-BK-120,,,GPS Model
31a01375-6fc8-461e-9440-0fa2fce8ff1a,aece4d2b-2671-4bc4-85aa-9ceb6316d243,8b77f600-7166-4457-a82a-f4fcb9e9b0da,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Nominal","unit":"NC","value":"27","category":"Operating Sound"}",27,NC,Operating Sound,Nominal
31a01375-6fc8-461e-9440-0fa2fce8ff1a,3e4eba2a-838d-4e78-8fbf-08514d221c62,8b77f600-7166-4457-a82a-f4fcb9e9b0da,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Maximum","unit":"NC","value":"35","category":"Operating Sound"}",35,NC,Operating Sound,Maximum
31a01375-6fc8-461e-9440-0fa2fce8ff1a,c5587f55-61b2-42b1-91de-4ad3ed0cd026,8b77f600-7166-4457-a82a-f4fcb9e9b0da,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,8a99a2cd-dff2-4b90-875e-da1403edbcca,326c41f3-2c68-4093-ad6a-75079e2e8217,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"4,350","category":null}","4,350",CFM,,Supply Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,a92f5dab-93fb-401a-aeeb-06510155e05f,326c41f3-2c68-4093-ad6a-75079e2e8217,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel OA Design Airflow","unit":"CFM","value":"4,350","category":null}","4,350",CFM,,Wheel OA Design Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,861b5214-53cb-4bdb-91a5-1e34f917328b,326c41f3-2c68-4093-ad6a-75079e2e8217,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel Relief Air Design Airflow","unit":"CFM","value":"3,600","category":null}","3,600",CFM,,Wheel Relief Air Design Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,93346d91-36e7-4e42-9f17-94e0988f332e,326c41f3-2c68-4093-ad6a-75079e2e8217,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,92a0a5fa-667a-4649-9798-47a0a4f2e5ff,Rotary Wheel (Sensible),,,"{"kind":"flat","type":"Energy Recovery Wheel","unit":null,"value":"SENSIBLE ONLY","category":null}",SENSIBLE ONLY,,,Energy Recovery Wheel
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d83fccf4-2ee2-45bb-b655-21e921ae1b00,326c41f3-2c68-4093-ad6a-75079e2e8217,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Supply Fan"}",BACKWARD CURVED,,Supply Fan,Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,14c7689e-a098-402c-83a0-86765e5c9922,326c41f3-2c68-4093-ad6a-75079e2e8217,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,b77d7801-ffb2-4817-aed4-f2daeaa2c577,326c41f3-2c68-4093-ad6a-75079e2e8217,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4,350","category":"Supply Fan"}","4,350",,Supply Fan,CFM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,057e69d2-f15f-4813-855d-91e0281519bc,326c41f3-2c68-4093-ad6a-75079e2e8217,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":"Supply Fan"}",10,HP,Supply Fan,Motor HP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,8696a2a7-fcec-4675-9603-eb8c6e2ff9cd,326c41f3-2c68-4093-ad6a-75079e2e8217,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"7.28","category":"Supply Fan"}",7.28,BHP,Supply Fan,Motor BHP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,f3c0a6d3-022b-4341-a662-e54eb7c1472d,326c41f3-2c68-4093-ad6a-75079e2e8217,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN. WC.","value":"5.38","category":"Supply Fan"}",5.38,IN. WC.,Supply Fan,TSP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,76918993-e83a-4aa1-bfd4-5e2ff2a3e604,326c41f3-2c68-4093-ad6a-75079e2e8217,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,VFD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,fe36c86a-0b32-42ea-9a8a-ddc1785f1a3e,326c41f3-2c68-4093-ad6a-75079e2e8217,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Exhaust Fan"}",BACKWARD CURVED,,Exhaust Fan,Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,244d03f1-b827-4fd6-9cc7-41c8e3c407cf,326c41f3-2c68-4093-ad6a-75079e2e8217,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Exhaust Fan"}",DIRECT,,Exhaust Fan,Drive
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5a1ff499-aad7-4a1e-90a3-fb70b290d7a6,326c41f3-2c68-4093-ad6a-75079e2e8217,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3,600","category":"Exhaust Fan"}","3,600",,Exhaust Fan,CFM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,45410cf6-7a19-4221-9c95-8d77a37684a1,326c41f3-2c68-4093-ad6a-75079e2e8217,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5","category":"Exhaust Fan"}",5,HP,Exhaust Fan,Motor HP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4b40ded9-f7ef-4a0e-8f17-f9d71885f105,326c41f3-2c68-4093-ad6a-75079e2e8217,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"3.85","category":"Exhaust Fan"}",3.85,BHP,Exhaust Fan,Motor BHP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1f14ec06-15db-4555-a4bb-fa831f7cc365,326c41f3-2c68-4093-ad6a-75079e2e8217,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN. WC.","value":"2.12","category":"Exhaust Fan"}",2.12,IN. WC.,Exhaust Fan,TSP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,232f634a-f264-4629-a65e-50fb0f98b461,326c41f3-2c68-4093-ad6a-75079e2e8217,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Exhaust Fan"}",YES,,Exhaust Fan,VFD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5c425c3b-b340-4b67-8139-5330edd057f4,326c41f3-2c68-4093-ad6a-75079e2e8217,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"46.1","category":"Heating Coil"}",46.1,°F,Heating Coil,EAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,cf9a7fed-2dad-4f19-a938-ef371a70623b,326c41f3-2c68-4093-ad6a-75079e2e8217,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"100.5","category":"Heating Coil"}",100.5,°F,Heating Coil,LAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,49ee89d6-7b99-4d88-9c34-b51e3256d55c,326c41f3-2c68-4093-ad6a-75079e2e8217,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"MBH","value":"325.9","category":"Heating Coil"}",325.9,MBH,Heating Coil,Heating Capacity
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,75f5f666-b443-4428-852c-1b959eacd232,326c41f3-2c68-4093-ad6a-75079e2e8217,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Heating Capacity APD","unit":"IN. WC.","value":"0.40","category":"Heating Coil"}",0.40,IN. WC.,Heating Coil,Heating Capacity APD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,db07194f-536d-4ccb-a909-ad08b3fee542,326c41f3-2c68-4093-ad6a-75079e2e8217,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"729","category":"Cooling Coil"}",729,FPM,Cooling Coil,Face Velocity
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5ece4bc1-d1b8-4f96-8303-5f2e29685d9e,326c41f3-2c68-4093-ad6a-75079e2e8217,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"80.5","category":"Cooling Coil"}",80.5,°F,Cooling Coil,EAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,f9f75ba1-698c-4009-9188-08249a040ba9,326c41f3-2c68-4093-ad6a-75079e2e8217,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"67.4","category":"Cooling Coil"}",67.4,°F,Cooling Coil,EAT WB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5f428379-12f2-43a8-977f-43b8c4b82b32,326c41f3-2c68-4093-ad6a-75079e2e8217,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"52.0","category":"Cooling Coil"}",52.0,°F,Cooling Coil,LAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,e7e7726b-e759-44ae-b866-5e7c24988312,326c41f3-2c68-4093-ad6a-75079e2e8217,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"51.9","category":"Cooling Coil"}",51.9,°F,Cooling Coil,LAT WB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d4b45456-108f-4edb-b89c-c2c98d804e96,326c41f3-2c68-4093-ad6a-75079e2e8217,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Capacity Sensible","unit":"MBH","value":"161.6","category":"Cooling Coil"}",161.6,MBH,Cooling Coil,Cooling Capacity Sensible
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,99a34f81-018d-4d01-baf6-e4d1e254758d,326c41f3-2c68-4093-ad6a-75079e2e8217,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Capacity Total","unit":"MBH","value":"240.2","category":"Cooling Coil"}",240.2,MBH,Cooling Coil,Cooling Capacity Total
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,933aac4b-1732-4489-aa22-98c9a770a2be,326c41f3-2c68-4093-ad6a-75079e2e8217,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Cooling Capacity APD","unit":"IN. WC.","value":"0.38","category":"Cooling Coil"}",0.38,IN. WC.,Cooling Coil,Cooling Capacity APD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,15277b33-e95c-49a5-8b17-0a298dc27e50,326c41f3-2c68-4093-ad6a-75079e2e8217,58039aaf-b42f-4d66-9e9b-8fea35bcab28,Electrical Requirements,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"55","category":"Electrical"}",55,,Electrical,MCA
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,f210045d-05a9-4095-af62-918b67ab6ef1,326c41f3-2c68-4093-ad6a-75079e2e8217,58039aaf-b42f-4d66-9e9b-8fea35bcab28,Electrical Requirements,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOCP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,0d2f66f2-3e1d-4376-b54c-7bae1fffa41b,326c41f3-2c68-4093-ad6a-75079e2e8217,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"VOLTS/PH","unit":null,"value":"208 / 3","category":"Electrical"}",208 / 3,,Electrical,VOLTS/PH
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,3b8f5ffc-33e6-4988-b4af-0d4fb3888bdc,326c41f3-2c68-4093-ad6a-75079e2e8217,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,eb4f61eb-35db-424e-b8ef-2db638a845ac,Two Stage MERV 8/13,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED MERV 8 + 4\" PLEATED MERV 13","category":null}",2" PLEATED MERV 8 + 4" PLEATED MERV 13,,,Filter Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,e3c9ac5f-c1e8-4547-aa6d-5422ba19ef6e,326c41f3-2c68-4093-ad6a-75079e2e8217,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"3150","category":null}",3150,LBS.,,Unit Weight
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,25c6f101-109e-4ab1-9ccf-c3437e1ec0f8,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"94","category":"Discharge Sound Power Levels"}",94,dB,Discharge Sound Power Levels,63 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,6055ac73-5967-4c4b-88b1-e97c5c247310,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"93","category":"Discharge Sound Power Levels"}",93,dB,Discharge Sound Power Levels,125 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,2276d2fd-4c56-4a70-bff1-ee4cdb398bf8,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"93","category":"Discharge Sound Power Levels"}",93,dB,Discharge Sound Power Levels,250 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,8dca2958-f332-4ae7-9862-04e132f9b4ee,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"94","category":"Discharge Sound Power Levels"}",94,dB,Discharge Sound Power Levels,500 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,18a72743-1fc5-40ae-9226-ed3b2a49a0ed,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"90","category":"Discharge Sound Power Levels"}",90,dB,Discharge Sound Power Levels,1000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,8db08781-256d-4090-bb45-50dc26ce60da,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"89","category":"Discharge Sound Power Levels"}",89,dB,Discharge Sound Power Levels,2000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,6643ef4d-9f31-4b4f-b16f-a67554b9db31,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"91","category":"Discharge Sound Power Levels"}",91,dB,Discharge Sound Power Levels,4000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d986d7b3-c3aa-49df-9286-312900fba5bf,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"87","category":"Discharge Sound Power Levels"}",87,dB,Discharge Sound Power Levels,8000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d94a7001-c53e-4e10-969b-8521b2f594ef,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"90","category":"Return Sound Power Levels"}",90,dB,Return Sound Power Levels,63 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,fd90fbab-2252-4833-ab5f-4036ae2f830c,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"87","category":"Return Sound Power Levels"}",87,dB,Return Sound Power Levels,125 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7aaa4c8d-be81-4045-b8ad-54a12d968b94,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"85","category":"Return Sound Power Levels"}",85,dB,Return Sound Power Levels,250 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,ea402faf-34be-4dd7-b27c-074f2bceebe6,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"78","category":"Return Sound Power Levels"}",78,dB,Return Sound Power Levels,500 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,368c0d1f-8df9-484a-8df7-fc0aa813dc40,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"76","category":"Return Sound Power Levels"}",76,dB,Return Sound Power Levels,1000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d26045b5-79d2-4d08-8b59-c701cce534ba,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"75","category":"Return Sound Power Levels"}",75,dB,Return Sound Power Levels,2000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5cae9268-d8ea-4cbf-884b-fedc49c42ced,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"71","category":"Return Sound Power Levels"}",71,dB,Return Sound Power Levels,4000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,29f18aeb-f69b-423f-8dc8-3e27e2b97595,326c41f3-2c68-4093-ad6a-75079e2e8217,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"65","category":"Return Sound Power Levels"}",65,dB,Return Sound Power Levels,8000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,b2d63647-34c4-4f12-b840-cac249ba27ab,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,30fc2ac7-aa04-466f-b268-74d9f240f7bd,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,,,"{"kind":"flat","type":"Space Served","unit":null,"value":"1ST & 2ND FLOOR AREA C","category":null}",1ST & 2ND FLOOR AREA C,,,Space Served
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5404d132-fe62-40bb-ad18-40c64a3ec7aa,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"IN.","value":"27","category":"Supply Fan"}",27,IN.,Supply Fan,Wheel Dia
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,43a44ec0-7780-494a-ab9a-34c95f4f0a0b,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Motor Qty
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,a4b00461-a876-47e3-8fff-3dd1f1f0f141,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"IN.","value":"22","category":"Exhaust Fan"}",22,IN.,Exhaust Fan,Wheel Dia
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4e48ea4b-8535-4984-9b46-99a18db9a8ce,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Motor Qty
