package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,64443da3-1a52-4519-aa2e-135df74c6e0e,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Heating Capacity GPM","unit":"GPM","value":"35","category":"Heating Coil"}",35,GPM,Heating Coil,Heating Capacity GPM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,c2eb4ce7-ee08-45c4-ba19-27d72107aa18,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,,,"{"kind":"flat","type":"Heating Capacity WPD","unit":"FT. WC.","value":"4.5","category":"Heating Coil"}",4.5,FT. WC.,Heating Coil,Heating Capacity WPD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,3fe20575-d0db-4a09-b32f-b2a341836112,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Cooling Capacity GPM","unit":"GPM","value":"50","category":"Cooling Coil"}",50,GPM,Cooling Coil,Cooling Capacity GPM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1c2e2ff3-2d58-42e9-844a-e976e88dbb5f,326c41f3-2c68-4093-ad6a-75079e2e8217,,,,,,,"{"kind":"flat","type":"Cooling Capacity WPD","unit":"FT. WC.","value":"28.5","category":"Cooling Coil"}",28.5,FT. WC.,Cooling Coil,Cooling Capacity WPD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,77094bbb-0db2-4697-92f0-29ddda906bb7,3b82639d-7438-4ae2-910e-12e06c244688,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"4,050","category":null}","4,050",CFM,,Supply Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,37e54ec1-c9a5-4252-9b2b-37ba02e43834,3b82639d-7438-4ae2-910e-12e06c244688,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel OA Design Airflow","unit":"CFM","value":"4,050","category":null}","4,050",CFM,,Wheel OA Design Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7ab68d59-86a9-4c82-8fb3-4e7b8588eefd,3b82639d-7438-4ae2-910e-12e06c244688,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel Relief Air Design Airflow","unit":"CFM","value":"4,050","category":null}","4,050",CFM,,Wheel Relief Air Design Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,dcb25ff8-5674-4eb3-b2df-fe80ade5e5a0,3b82639d-7438-4ae2-910e-12e06c244688,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,92a0a5fa-667a-4649-9798-47a0a4f2e5ff,Rotary Wheel (Sensible),,,"{"kind":"flat","type":"Energy Recovery Wheel","unit":null,"value":"SENSIBLE ONLY","category":null}",SENSIBLE ONLY,,,Energy Recovery Wheel
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,f5fd1778-19ee-439a-8897-47fd197dedda,3b82639d-7438-4ae2-910e-12e06c244688,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Supply Fan"}",BACKWARD CURVED,,Supply Fan,Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4eea324d-2288-4d25-91fb-08b01368969c,3b82639d-7438-4ae2-910e-12e06c244688,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,3301adda-22c4-4451-b6b1-92905184ab50,3b82639d-7438-4ae2-910e-12e06c244688,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4,050","category":"Supply Fan"}","4,050",,Supply Fan,CFM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,aaaece15-bf68-484d-9824-f6c26d5361c8,3b82639d-7438-4ae2-910e-12e06c244688,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":"Supply Fan"}",10,HP,Supply Fan,Motor HP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,af61d383-9eff-4211-8c25-11739130b4e2,3b82639d-7438-4ae2-910e-12e06c244688,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"6.56","category":"Supply Fan"}",6.56,BHP,Supply Fan,Motor BHP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,158a0d63-e216-405a-84d5-179cc4f4a034,3b82639d-7438-4ae2-910e-12e06c244688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN. WC.","value":"5.35","category":"Supply Fan"}",5.35,IN. WC.,Supply Fan,TSP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,66f22372-3afe-4e66-8e05-118b167b2894,3b82639d-7438-4ae2-910e-12e06c244688,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,VFD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,87e3c292-6291-4740-817b-b36899e33147,3b82639d-7438-4ae2-910e-12e06c244688,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Exhaust Fan"}",DIRECT,,Exhaust Fan,Drive
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,6f24c21a-3454-40c6-930c-3d776c4d9897,3b82639d-7438-4ae2-910e-12e06c244688,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4,050","category":"Exhaust Fan"}","4,050",,Exhaust Fan,CFM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7cb21f1e-1964-468c-9193-e6f715fcfa47,3b82639d-7438-4ae2-910e-12e06c244688,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5","category":"Exhaust Fan"}",5,HP,Exhaust Fan,Motor HP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4b9ce5b6-6f85-448a-bcb0-c532068a2969,3b82639d-7438-4ae2-910e-12e06c244688,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"2.83","category":"Exhaust Fan"}",2.83,BHP,Exhaust Fan,Motor BHP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7784906b-dcb3-4ccd-9fc6-a799420d5764,3b82639d-7438-4ae2-910e-12e06c244688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN. WC.","value":"2.05","category":"Exhaust Fan"}",2.05,IN. WC.,Exhaust Fan,TSP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,91b9040d-a52e-4216-9547-5bd92d069a77,3b82639d-7438-4ae2-910e-12e06c244688,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Exhaust Fan"}",YES,,Exhaust Fan,VFD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,8845f1ee-2f83-4801-8ed0-26506d4eebcd,3b82639d-7438-4ae2-910e-12e06c244688,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"46.7","category":"Heating Coil"}",46.7,°F,Heating Coil,EAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,cb75f443-94d7-4a36-a7f6-9f2603ca051c,3b82639d-7438-4ae2-910e-12e06c244688,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"96.6","category":"Heating Coil"}",96.6,°F,Heating Coil,LAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,9311e951-a345-4b99-b67b-6130bb4e10e0,3b82639d-7438-4ae2-910e-12e06c244688,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"MBH","value":"236.5","category":"Heating Coil"}",236.5,MBH,Heating Coil,Heating Capacity
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7cab4eb6-1683-4642-97e2-6557e01ff922,3b82639d-7438-4ae2-910e-12e06c244688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Heating Capacity APD","unit":"IN. WC.","value":"0.27","category":"Heating Coil"}",0.27,IN. WC.,Heating Coil,Heating Capacity APD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,a53b3d95-e74e-4644-bddd-3b5853284e70,3b82639d-7438-4ae2-910e-12e06c244688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Heating Capacity WPD","unit":"FT. WC.","value":"1.5","category":"Heating Coil"}",1.5,FT. WC.,Heating Coil,Heating Capacity WPD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,c3d23fc8-3f9e-4e46-9f7f-0ff379024262,3b82639d-7438-4ae2-910e-12e06c244688,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"577","category":"Cooling Coil"}",577,FPM,Cooling Coil,Face Velocity
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,2774e857-5e60-469f-862b-0ade142f9bd9,3b82639d-7438-4ae2-910e-12e06c244688,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"78.1","category":"Cooling Coil"}",78.1,°F,Cooling Coil,EAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,6cb29abd-3fb9-4a90-a071-d45054d7dbfd,3b82639d-7438-4ae2-910e-12e06c244688,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"65.4","category":"Cooling Coil"}",65.4,°F,Cooling Coil,EAT WB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,27478d73-2b10-4041-ad7f-db368653d77b,3b82639d-7438-4ae2-910e-12e06c244688,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"50.1","category":"Cooling Coil"}",50.1,°F,Cooling Coil,LAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,275f400a-508d-43e5-8b89-a18615c6f2c1,3b82639d-7438-4ae2-910e-12e06c244688,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"50.1","category":"Cooling Coil"}",50.1,°F,Cooling Coil,LAT WB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,915a724e-2031-4e86-bcef-f08d637f9947,3b82639d-7438-4ae2-910e-12e06c244688,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Capacity Sensible","unit":"MBH","value":"126.2","category":"Cooling Coil"}",126.2,MBH,Cooling Coil,Cooling Capacity Sensible
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,da55b029-49bd-4c38-90b3-d5491039e7ea,3b82639d-7438-4ae2-910e-12e06c244688,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Capacity Total","unit":"MBH","value":"181.7","category":"Cooling Coil"}",181.7,MBH,Cooling Coil,Cooling Capacity Total
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4ec61c45-759c-4f59-917b-66ec6ceb12b9,3b82639d-7438-4ae2-910e-12e06c244688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Cooling Capacity APD","unit":"IN. WC.","value":"0.25","category":"Cooling Coil"}",0.25,IN. WC.,Cooling Coil,Cooling Capacity APD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7ebb0683-c91c-4e39-8d69-b458259811b3,3b82639d-7438-4ae2-910e-12e06c244688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Cooling Capacity WPD","unit":"FT. WC.","value":"24.5","category":"Cooling Coil"}",24.5,FT. WC.,Cooling Coil,Cooling Capacity WPD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,59a4aa3b-697f-457f-af87-a189ae0bda89,3b82639d-7438-4ae2-910e-12e06c244688,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"VOLTS/PH","unit":null,"value":"208 / 3","category":"Electrical"}",208 / 3,,Electrical,VOLTS/PH
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,af9cabe2-13a7-4449-9e2b-ccda569f0359,3b82639d-7438-4ae2-910e-12e06c244688,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,eb4f61eb-35db-424e-b8ef-2db638a845ac,Two Stage MERV 8/13,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED MERV 8 + 4\" PLEATED MERV 13","category":null}",2" PLEATED MERV 8 + 4" PLEATED MERV 13,,,Filter Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,16de3794-b4ba-4730-a9f8-3128b1444e3d,3b82639d-7438-4ae2-910e-12e06c244688,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"3150","category":null}",3150,LBS.,,Unit Weight
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,01f71c39-ffd2-4314-83ee-f6a28470e16b,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"93","category":"Discharge Sound Power Levels"}",93,dB,Discharge Sound Power Levels,63 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1023cf35-a10f-4349-802b-9dfbafda19bf,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"92","category":"Discharge Sound Power Levels"}",92,dB,Discharge Sound Power Levels,125 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,bf799ec4-3a46-4798-a52c-087771bbcb03,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"92","category":"Discharge Sound Power Levels"}",92,dB,Discharge Sound Power Levels,250 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4e144aa2-628b-4763-a53c-a6b711c9fdca,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"94","category":"Discharge Sound Power Levels"}",94,dB,Discharge Sound Power Levels,500 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,89a39a7a-68d2-48fa-8c75-35a288d4e661,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"91","category":"Discharge Sound Power Levels"}",91,dB,Discharge Sound Power Levels,1000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,26af9377-70de-4647-866d-b6e99c8a3916,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"89","category":"Discharge Sound Power Levels"}",89,dB,Discharge Sound Power Levels,2000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,8e283aa1-ca8a-4773-9231-a98cd7f21d60,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"91","category":"Discharge Sound Power Levels"}",91,dB,Discharge Sound Power Levels,4000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,db0e85cc-4153-4620-97fe-f173aed36f88,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"87","category":"Discharge Sound Power Levels"}",87,dB,Discharge Sound Power Levels,8000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,6fef61ac-e53f-4d32-ac8b-fe1a1fc9de84,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"87","category":"Return Sound Power Levels"}",87,dB,Return Sound Power Levels,63 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,ac7e85fe-7dc4-4997-802b-2e5e38adade2,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"86","category":"Return Sound Power Levels"}",86,dB,Return Sound Power Levels,125 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,c71c97f5-fc34-41af-b03d-974223d0ac27,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"83","category":"Return Sound Power Levels"}",83,dB,Return Sound Power Levels,250 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,c58f0b3a-7b41-4946-84ee-ad854d3b85b7,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"75","category":"Return Sound Power Levels"}",75,dB,Return Sound Power Levels,500 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,be9b6556-0fbc-452b-b131-a30065505970,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"75","category":"Return Sound Power Levels"}",75,dB,Return Sound Power Levels,1000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,a915b15c-13d6-4e22-87f0-b045d2d4d2b4,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"73","category":"Return Sound Power Levels"}",73,dB,Return Sound Power Levels,2000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,abc9e8a9-3a80-4032-98fe-93ff77631361,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"68","category":"Return Sound Power Levels"}",68,dB,Return Sound Power Levels,4000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d5dc33e1-2cfd-4a2c-a19b-4e257bbbe7be,3b82639d-7438-4ae2-910e-12e06c244688,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"62","category":"Return Sound Power Levels"}",62,dB,Return Sound Power Levels,8000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1fd3037f-5a78-4095-9968-82d17c364e36,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"Space Served","unit":null,"value":"1ST & 2ND FLOOR AREA C","category":null}",1ST & 2ND FLOOR AREA C,,,Space Served
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d3bc0379-a363-48d2-abe3-57fc570fb2c5,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"IN.","value":"27","category":"Supply Fan"}",27,IN.,Supply Fan,Wheel Dia
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1b912057-ec15-4e08-9d44-4cdc4d0b6359,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Motor Qty
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4a534874-3081-4098-96b1-81f8bc1177b2,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Exhaust Fan"}",BACKWARD CURVED,,Exhaust Fan,Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,e68c931b-53df-44ae-a06b-fb7e8024fb3e,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"IN.","value":"22","category":"Exhaust Fan"}",22,IN.,Exhaust Fan,Wheel Dia
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,44e43fe1-206b-439a-a136-5679ddea1a6a,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Motor Qty
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,9245fe51-5224-4368-b0fa-ed2191c3a50f,3b82639d-7438-4ae2-910e-12e06c244688,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Heating Capacity GPM","unit":"GPM","value":"15","category":"Heating Coil"}",15,GPM,Heating Coil,Heating Capacity GPM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,936e33a0-cddd-495b-8068-55c0627ae289,3b82639d-7438-4ae2-910e-12e06c244688,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Cooling Capacity GPM","unit":"GPM","value":"45","category":"Cooling Coil"}",45,GPM,Cooling Coil,Cooling Capacity GPM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,b7340555-37b1-4255-9499-c3af09a7e42e,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"55","category":"Electrical"}",55,,Electrical,MCA
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,865110e3-a83f-41c6-9ed2-68d039921b01,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOCP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,50a5028e-a15a-4598-a3f5-a82910caebd2,3b82639d-7438-4ae2-910e-12e06c244688,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1ffa93af-4537-4598-a98e-477a3098d284,f4b59024-d63d-4ebf-b483-0b96adffbdd9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"4,650","category":null}","4,650",CFM,,Supply Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,b0df8052-1dbd-46a5-8c7d-faeb4dd5c455,f4b59024-d63d-4ebf-b483-0b96adffbdd9,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel OA Design Airflow","unit":"CFM","value":"4,650","category":null}","4,650",CFM,,Wheel OA Design Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7c133fdd-e92c-4c9a-845b-0dc282070be2,f4b59024-d63d-4ebf-b483-0b96adffbdd9,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel Relief Air Design Airflow","unit":"CFM","value":"3,300","category":null}","3,300",CFM,,Wheel Relief Air Design Airflow
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,c46115ab-db17-40a7-af2f-788bcfaec020,f4b59024-d63d-4ebf-b483-0b96adffbdd9,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,92a0a5fa-667a-4649-9798-47a0a4f2e5ff,Rotary Wheel (Sensible),,,"{"kind":"flat","type":"Energy Recovery Wheel","unit":null,"value":"SENSIBLE ONLY","category":null}",SENSIBLE ONLY,,,Energy Recovery Wheel
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5280273d-91e8-47fd-83ab-007b33eeb11c,f4b59024-d63d-4ebf-b483-0b96adffbdd9,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Supply Fan"}",BACKWARD CURVED,,Supply Fan,Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,410de1a4-3965-4551-b540-598eccca0713,f4b59024-d63d-4ebf-b483-0b96adffbdd9,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,fd22d0cc-2684-4e31-b308-dd952de8492a,f4b59024-d63d-4ebf-b483-0b96adffbdd9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4,650","category":"Supply Fan"}","4,650",,Supply Fan,CFM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,f0e096df-7c91-40a5-96ca-81e6077633e8,f4b59024-d63d-4ebf-b483-0b96adffbdd9,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":"Supply Fan"}",10,HP,Supply Fan,Motor HP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,8b894b2d-69d6-47c6-801d-23ecc33aa1c8,f4b59024-d63d-4ebf-b483-0b96adffbdd9,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN. WC.","value":"5.38","category":"Supply Fan"}",5.38,IN. WC.,Supply Fan,TSP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,8839f6d8-7817-41f1-b249-5a40362235fc,f4b59024-d63d-4ebf-b483-0b96adffbdd9,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,VFD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4e461895-0469-4ef3-8125-c1d5a49ee0f5,f4b59024-d63d-4ebf-b483-0b96adffbdd9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Exhaust Fan"}",BACKWARD CURVED,,Exhaust Fan,Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,414016b7-d631-44d8-9f37-f58bcd231a81,f4b59024-d63d-4ebf-b483-0b96adffbdd9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3,300","category":"Exhaust Fan"}","3,300",,Exhaust Fan,CFM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,e18f9bad-e34d-4ef3-b560-c18f18cbbc33,f4b59024-d63d-4ebf-b483-0b96adffbdd9,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5","category":"Exhaust Fan"}",5,HP,Exhaust Fan,Motor HP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,ff07b058-0ba6-463b-9678-b168ba87c3e1,f4b59024-d63d-4ebf-b483-0b96adffbdd9,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Exhaust Fan"}",YES,,Exhaust Fan,VFD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4688cb27-2442-491a-a93a-49227a9fbf3a,f4b59024-d63d-4ebf-b483-0b96adffbdd9,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"46.1","category":"Heating Coil"}",46.1,°F,Heating Coil,EAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,4627054f-8567-4c60-93b7-a8685ef86db0,f4b59024-d63d-4ebf-b483-0b96adffbdd9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"MBH","value":"325.9","category":"Heating Coil"}",325.9,MBH,Heating Coil,Heating Capacity
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,02ed9216-38c2-4351-8c28-1513f6343362,f4b59024-d63d-4ebf-b483-0b96adffbdd9,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"729","category":"Cooling Coil"}",729,FPM,Cooling Coil,Face Velocity
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,31c3d7fa-3819-4c45-8f7e-29ed81b27d92,f4b59024-d63d-4ebf-b483-0b96adffbdd9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Capacity Sensible","unit":"MBH","value":"161.6","category":"Cooling Coil"}",161.6,MBH,Cooling Coil,Cooling Capacity Sensible
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,0e54b10b-c6fe-4914-a0c4-ef0f2728cceb,f4b59024-d63d-4ebf-b483-0b96adffbdd9,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,eb4f61eb-35db-424e-b8ef-2db638a845ac,Two Stage MERV 8/13,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED MERV 8 + 4\" PLEATED MERV 13","category":null}",2" PLEATED MERV 8 + 4" PLEATED MERV 13,,,Filter Type
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d5c8e2be-756d-45e2-865a-a62e15530e8b,f4b59024-d63d-4ebf-b483-0b96adffbdd9,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"3150","category":null}",3150,LBS.,,Unit Weight
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,b9d72cb1-0714-4419-8b74-43303f9bfdbd,f4b59024-d63d-4ebf-b483-0b96adffbdd9,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"94","category":"Discharge Sound Power Levels"}",94,dB,Discharge Sound Power Levels,63 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,eb2c9a28-c895-4317-8398-027e13bbff3a,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,6ee90cd7-cb0f-4ef1-9e2b-a0871ada06ae,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Space Served","unit":null,"value":"1ST & 2ND FLOOR AREA C","category":null}",1ST & 2ND FLOOR AREA C,,,Space Served
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,af32a7b3-fec4-4a12-9018-ac630ccc6609,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"IN.","value":"27","category":"Supply Fan"}",27,IN.,Supply Fan,Wheel Dia
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,595ac16c-4d26-4ee4-90b6-67c478fd6e1e,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Motor Qty
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,fbb18ed6-6a29-4184-956a-5b1614e3e68a,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"7.28","category":"Supply Fan"}",7.28,BHP,Supply Fan,Motor BHP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,318f989e-e50f-4d08-bfe7-473bdbdddcc1,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Exhaust Fan"}",DIRECT,,Exhaust Fan,Drive
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,a7a0c90d-5ddb-4879-b5ab-ffc4b2c93cb0,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"IN.","value":"22","category":"Exhaust Fan"}",22,IN.,Exhaust Fan,Wheel Dia
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,e30a1aac-0a62-49d1-b988-f1417886df52,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Motor Qty
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,2b48bb2a-38ee-445f-a335-9c1bf5b3256a,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"3.85","category":"Exhaust Fan"}",3.85,BHP,Exhaust Fan,Motor BHP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,441b396f-a424-4273-a0cc-13206ef8b8ca,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN. WC.","value":"2.12","category":"Exhaust Fan"}",2.12,IN. WC.,Exhaust Fan,TSP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,09d91150-7a1a-43f0-926f-43fa7824209e,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"100.5","category":"Heating Coil"}",100.5,°F,Heating Coil,LAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,e5422da9-a455-4022-b2b9-47204aed22c3,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Heating Capacity APD","unit":"IN. WC.","value":"0.40","category":"Heating Coil"}",0.40,IN. WC.,Heating Coil,Heating Capacity APD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5aab9067-9660-4124-82bc-98fafbc90973,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Heating Capacity GPM","unit":"GPM","value":"35","category":"Heating Coil"}",35,GPM,Heating Coil,Heating Capacity GPM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,031bd7cb-8688-42d1-817e-4eb3aa9494f3,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Heating Capacity WPD","unit":"FT. WC.","value":"4.5","category":"Heating Coil"}",4.5,FT. WC.,Heating Coil,Heating Capacity WPD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,f4db66c4-1c6a-4b93-8943-c69ccdcfc655,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"80.5","category":"Cooling Coil"}",80.5,°F,Cooling Coil,EAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,e5bc2c2d-dd94-49ef-bf50-88953444cade,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"67.4","category":"Cooling Coil"}",67.4,°F,Cooling Coil,EAT WB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,0be0d752-c64b-42d1-9e43-39c3c975134d,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"52.0","category":"Cooling Coil"}",52.0,°F,Cooling Coil,LAT DB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,40ff7874-8619-46e8-8766-3f0b67ebf942,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"51.9","category":"Cooling Coil"}",51.9,°F,Cooling Coil,LAT WB
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5adbc75b-0e2d-4e3d-9944-25858f7d4b9c,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Capacity Total","unit":"MBH","value":"240.2","category":"Cooling Coil"}",240.2,MBH,Cooling Coil,Cooling Capacity Total
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,0d3555f8-8f5d-4715-bc0e-a81df8efe77f,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Cooling Capacity APD","unit":"IN. WC.","value":"0.38","category":"Cooling Coil"}",0.38,IN. WC.,Cooling Coil,Cooling Capacity APD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,297427a9-a2e2-45e6-9290-31a63155e8ad,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Cooling Capacity GPM","unit":"GPM","value":"50","category":"Cooling Coil"}",50,GPM,Cooling Coil,Cooling Capacity GPM
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d4243872-8f43-4b99-b65e-f771e1304d7d,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"Cooling Capacity WPD","unit":"FT. WC.","value":"28.5","category":"Cooling Coil"}",28.5,FT. WC.,Cooling Coil,Cooling Capacity WPD
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,71df266e-72fe-4304-ac87-cbe5aa788ab4,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"55","category":"Electrical"}",55,,Electrical,MCA
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1d039e34-962d-4fca-bcd7-57d7cacaa227,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOCP
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,a1a8d172-6cf2-4e49-bb9c-878838e28650,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,,,"{"kind":"flat","type":"VOLTS/PH","unit":null,"value":"208 / 3","category":"Electrical"}",208 / 3,,Electrical,VOLTS/PH
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d28f21f6-f40a-454a-b9ec-440d2e6e89ce,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"93","category":"Discharge Sound Power Levels"}",93,dB,Discharge Sound Power Levels,125 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7498b23a-1f36-404f-b56a-964ba5c93705,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"93","category":"Discharge Sound Power Levels"}",93,dB,Discharge Sound Power Levels,250 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,63a848f5-e9bd-4010-9ab4-8567cfda1905,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"94","category":"Discharge Sound Power Levels"}",94,dB,Discharge Sound Power Levels,500 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,9dc7ff73-37c1-4d32-b1ed-5598873219f5,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"90","category":"Discharge Sound Power Levels"}",90,dB,Discharge Sound Power Levels,1000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1856646a-0b61-49d0-bcf0-e29293c93d64,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"89","category":"Discharge Sound Power Levels"}",89,dB,Discharge Sound Power Levels,2000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,76cf0552-6078-44f1-bef1-e35022b726ac,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"91","category":"Discharge Sound Power Levels"}",91,dB,Discharge Sound Power Levels,4000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7ac0154c-e21b-4b14-8deb-a165420cebeb,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"87","category":"Discharge Sound Power Levels"}",87,dB,Discharge Sound Power Levels,8000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,3c58ca33-8286-45ec-b7b0-4399ef845c2d,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"90","category":"Return Sound Power Levels"}",90,dB,Return Sound Power Levels,63 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,5016c5ef-117c-46c5-8c6d-45e9172e6dd7,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"87","category":"Return Sound Power Levels"}",87,dB,Return Sound Power Levels,125 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,98116b9b-6319-4547-a9ef-4e3e43a9b4cb,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"85","category":"Return Sound Power Levels"}",85,dB,Return Sound Power Levels,250 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,7ab8c207-8d67-49f4-bf5f-8fe6e4fc7e19,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"78","category":"Return Sound Power Levels"}",78,dB,Return Sound Power Levels,500 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,f8d85a02-8d15-4cdd-8020-aee3b8a62c0c,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"76","category":"Return Sound Power Levels"}",76,dB,Return Sound Power Levels,1000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,1b5b5f4b-aba9-468d-8065-07c1a7135df1,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"75","category":"Return Sound Power Levels"}",75,dB,Return Sound Power Levels,2000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,9530b00d-2a6e-4397-9d06-7c02c1619891,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"71","category":"Return Sound Power Levels"}",71,dB,Return Sound Power Levels,4000 Hz
6fe88b4c-697b-402f-b3e4-9cb6b72166cc,d2cd5ca9-5e29-4224-83fa-9682b6c504d3,f4b59024-d63d-4ebf-b483-0b96adffbdd9,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"65","category":"Return Sound Power Levels"}",65,dB,Return Sound Power Levels,8000 Hz
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,07c51323-42d5-4394-99d8-af5df1d74a2c,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"NORTH VESTIBULE","category":null}",NORTH VESTIBULE,,,Location
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,bb8cfe18-f49a-45e8-85df-b751aa241d5b,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"NORTH VESTIBULE","category":null}",NORTH VESTIBULE,,,Serves
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,2113dc85-8b7f-44ec-b0a2-a3842744e201,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,ff4c88af-0984-470e-b295-0547cd036735,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"2,500","category":"Supply Fan"}","2,500",CFM,Supply Fan,Design CFM
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,9c78a2dd-1b26-4df1-93a9-b14f64ee2eea,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"1.5","category":"Supply Fan"}",1.5,,Supply Fan,Total SP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,977ad48f-65f7-42cd-8804-f2b227e4a998,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1906","category":"Supply Fan"}",1906,RPM,Supply Fan,Fan RPM
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,b1a8f90c-d5cf-471a-b67f-e59305c6de96,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":"BHP","value":"1.81","category":"Supply Fan"}",1.81,BHP,Supply Fan,Fan BHP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,0717162c-ab40-42a5-bca3-00bb7eb48c78,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,QTY
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,1d18c8b7-f047-404e-b8f4-2eb25c9fc442,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"2250","category":"Return Fan"}",2250,CFM,Return Fan,Design CFM
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,cceee46f-b9d3-49d4-9c46-3168cf1b1c2b,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"0.75","category":"Return Fan"}",0.75,,Return Fan,Total SP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,bc5a404e-d389-4525-8874-1710126ed63a,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"804","category":"Return Fan"}",804,RPM,Return Fan,Fan RPM
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,b5f367bf-856f-4201-be52-1bcf576fe92c,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":"BHP","value":"0.73","category":"Return Fan"}",0.73,BHP,Return Fan,Fan BHP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,c96bdc02-a694-4836-b94c-22357103d44c,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Outside Air","unit":"%","value":"10","category":null}",10,%,,Min Outside Air
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,a17eba10-3153-43f5-80a0-7b640d0168f3,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"65.4","category":"CHW Cooling"}",65.4,MBH,CHW Cooling,Total MBH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,a0ef7261-4c6c-40b4-b0d9-13b031fb3349,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens MBH","unit":"MBH","value":"58.9","category":"CHW Cooling"}",58.9,MBH,CHW Cooling,Sens MBH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,1b79d7b6-681b-4b53-9588-cc38b0c6950d,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"76","category":"EAT"}",76,,EAT,DB
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,d789b973-e086-4a2f-9ffd-7fa8aab179ce,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"63","category":"EAT"}",63,,EAT,WB
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,1c24c741-3a36-491a-a5ff-8e55a1630df1,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"56","category":"Unit LAT"}",56,,Unit LAT,DB
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,43caf522-3b61-4603-97fb-0035cb3fbc66,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"54.5","category":"Unit LAT"}",54.5,,Unit LAT,WB
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,e9c9db9c-2a93-48aa-b72c-f897ee207a52,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"Coil Face Velocity","unit":"FPM","value":"321.4","category":"CHW Cooling"}",321.4,FPM,CHW Cooling,Coil Face Velocity
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,75c25089-4123-42ac-a6a3-668f519a0df0,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"30","category":"CHW Cooling"}",30,%,CHW Cooling,Propylene Glycol
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,887e86f9-b197-4dab-8615-a2e41e2d9e6f,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"6","category":"CHW Cooling"}",6,,CHW Cooling,Rows
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,7d5fba5d-34ae-4324-8bec-18e3e543ea4c,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"12","category":"CHW Cooling"}",12,,CHW Cooling,FPI
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,8c7a80f8-abd7-47be-9d01-71f13792fcd2,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"60","category":"HW Heating"}",60,MBH,HW Heating,MBH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,e60bb6e5-254b-4640-a661-61b560b6667d,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,,,"{"kind":"flat","type":"OA Temp","unit":null,"value":"-15","category":"HW Heating"}",-15,,HW Heating,OA Temp
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,c07dc1ce-6adf-4305-a092-4d8212c21a4c,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Return Fan HP","unit":"HP","value":"1","category":"Electrical Data"}",1,HP,Electrical Data,Return Fan HP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,d19e62b4-6550-4423-b2e6-2289e6efa972,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan HP","unit":"HP","value":"2","category":"Electrical Data"}",2,HP,Electrical Data,Supply Fan HP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,4ae7d817-035f-45ec-bc0f-592aac5eac7d,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"14","category":"Electrical Data"}",14,A,Electrical Data,MCA
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,deb69dc4-b1b3-4f96-aeea-ccef759ce749,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volt","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Volt
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,17cdffc5-75ac-4958-97de-41ba7fe283ca,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,PH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,f15e5bad-5565-4ae7-80cc-21aa9923ca36,c7d9699b-273c-4f2b-a25a-f96ce7d6a21e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"1250","category":null}",1250,LBS.,,Unit Weight
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,312cff95-01ed-4c4d-be78-8f9d6ad2b8a2,569ca784-73c7-40ad-a614-7753dfcf68e2,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AG CONNECTOR","category":null}",AG CONNECTOR,,,Location
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,eb44b1f1-059d-4612-8b26-005649e7201b,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"AG CONNECTOR","category":null}",AG CONNECTOR,,,Serves
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,12a4934d-aeec-441d-8c95-cf13abf852fa,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,29852fb9-4196-4e52-9695-5b57f08e53fc,569ca784-73c7-40ad-a614-7753dfcf68e2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"4,000","category":"Supply Fan"}","4,000",CFM,Supply Fan,Design CFM
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,86d67252-c30f-4377-a79e-a0d6c9b6a728,569ca784-73c7-40ad-a614-7753dfcf68e2,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"3.5","category":"Supply Fan"}",3.5,,Supply Fan,Total SP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,f9b34a5f-e966-4847-b34d-d258def80086,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1760","category":"Supply Fan"}",1760,RPM,Supply Fan,Fan RPM
