package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,6bd8acd0-e8ce-45bc-bbe6-69195168aed3,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":"BHP","value":"3.94","category":"Supply Fan"}",3.94,BHP,Supply Fan,Fan BHP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,09c72eb4-26e6-4c8e-b353-56e30442bb91,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,QTY
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,a6a13a7d-0efd-41e2-ac05-59280d3c2cb4,569ca784-73c7-40ad-a614-7753dfcf68e2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"3600","category":"Return Fan"}",3600,CFM,Return Fan,Design CFM
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,a1fb94dd-0a0b-45a2-97ec-99842550387c,569ca784-73c7-40ad-a614-7753dfcf68e2,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"0.54","category":"Return Fan"}",0.54,,Return Fan,Total SP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,2f9a5eed-3e25-4ec6-a4f1-e7417d0344e2,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1760","category":"Return Fan"}",1760,RPM,Return Fan,Fan RPM
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,19872cea-4af6-495f-a420-eae33f75f63f,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":"BHP","value":"2","category":"Return Fan"}",2,BHP,Return Fan,Fan BHP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,8f08038d-4a07-4438-8906-4dafea10c409,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Outside Air CFM","unit":"%","value":"10","category":null}",10,%,,Min Outside Air CFM
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,36c6f595-8db7-4a66-bf56-762cc7ce868b,569ca784-73c7-40ad-a614-7753dfcf68e2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"112","category":"DX Cooling"}",112,MBH,DX Cooling,Total MBH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,c5b8df25-8aa9-4287-84fa-887a7f2750bb,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens MBH","unit":"MBH","value":"93.5","category":"DX Cooling"}",93.5,MBH,DX Cooling,Sens MBH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,201dd71c-3d24-4487-b986-366e493554c4,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"EAT (DB/WB)","unit":"DB/WB","value":"76","category":"DX Cooling"}",76,DB/WB,DX Cooling,EAT (DB/WB)
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,7a314ca5-c8ac-4a15-b693-83fff4fa29eb,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"Unit LAT (DB/WB)","unit":"DB/WB","value":"56","category":"DX Cooling"}",56,DB/WB,DX Cooling,Unit LAT (DB/WB)
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,4543dbb3-4cd4-40b4-b1d9-121256936295,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"Coil Face Velocity","unit":"FPM","value":"470","category":"DX Cooling"}",470,FPM,DX Cooling,Coil Face Velocity
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,cc82ca7f-62e9-4662-9322-5d81ecf12dd2,569ca784-73c7-40ad-a614-7753dfcf68e2,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"DX Cooling"}",R-454B,,DX Cooling,Refrigerant Type
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,11d41a75-ae89-45ae-b915-36b45c0ff246,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"DX Cooling"}",4,,DX Cooling,Rows
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,e73ea04f-eb86-43a7-a25e-12fefbef9cfd,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"14","category":"DX Cooling"}",14,,DX Cooling,FPI
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,57ec2ac3-c405-444f-a18d-531522969ade,569ca784-73c7-40ad-a614-7753dfcf68e2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input MBH","unit":"MBH","value":"90","category":"Nat Gas Fired Heating"}",90,MBH,Nat Gas Fired Heating,Input MBH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,2bf965ca-6674-48b0-b21e-4ba841165594,569ca784-73c7-40ad-a614-7753dfcf68e2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output MBH","unit":"MBH","value":"72.9","category":"Nat Gas Fired Heating"}",72.9,MBH,Nat Gas Fired Heating,Output MBH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,67e5a434-2ba9-4147-b81d-5961977f37cb,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"OA Temp","unit":null,"value":"-15","category":"Nat Gas Fired Heating"}",-15,,Nat Gas Fired Heating,OA Temp
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,06f1a828-575d-4a47-b203-e86f16a1b53e,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Return Fan HP","unit":"HP","value":"3","category":"Electrical Data"}",3,HP,Electrical Data,Return Fan HP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,c2ef2097-2a1b-4ad9-8c5c-60ee996ac4b1,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Supply Fan HP","unit":"HP","value":"5","category":"Electrical Data"}",5,HP,Electrical Data,Supply Fan HP
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,bc76936b-ff38-485b-a83e-e90127d49637,569ca784-73c7-40ad-a614-7753dfcf68e2,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"33","category":"Electrical Data"}",33,,Electrical Data,MCA
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,1efc2705-e4e6-489e-a18b-7713defc7a57,569ca784-73c7-40ad-a614-7753dfcf68e2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volt","unit":"V","value":"460","category":"Electrical Data"}",460,V,Electrical Data,Volt
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,c7a5c296-6e3c-42ec-bfc6-dde3457a3a25,569ca784-73c7-40ad-a614-7753dfcf68e2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,PH
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,ebe6a6ee-4963-47d4-bbb8-d3983dfd107f,569ca784-73c7-40ad-a614-7753dfcf68e2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"1500","category":null}",1500,LBS.,,Unit Weight
d2e23e4e-ff27-40cf-9a9a-b95f8661c5ef,5f5984ba-6315-4668-857e-7be77105c1d9,569ca784-73c7-40ad-a614-7753dfcf68e2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
e2d00ef0-2200-4334-9b6c-a1811e5230bb,062919cb-b8a4-4ba7-b25a-59d3bc55747b,1792a4b9-d05a-44c0-91c4-370793433872,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
e2d00ef0-2200-4334-9b6c-a1811e5230bb,1140fd6d-2803-4dd9-b21e-232b83c5a588,1792a4b9-d05a-44c0-91c4-370793433872,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
e2d00ef0-2200-4334-9b6c-a1811e5230bb,319ba150-f614-468b-a897-107bf0a9a246,1792a4b9-d05a-44c0-91c4-370793433872,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,a9b41a77-7ecd-4140-922f-ee12a0105cda,1792a4b9-d05a-44c0-91c4-370793433872,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
e2d00ef0-2200-4334-9b6c-a1811e5230bb,f329b825-c55a-4d1f-93a5-31afaed840bf,1792a4b9-d05a-44c0-91c4-370793433872,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,bbbf53f7-5f92-4999-9517-2d6c08030441,1792a4b9-d05a-44c0-91c4-370793433872,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
e2d00ef0-2200-4334-9b6c-a1811e5230bb,363e9cac-6f24-4cc1-93a5-032452c20964,1792a4b9-d05a-44c0-91c4-370793433872,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
e2d00ef0-2200-4334-9b6c-a1811e5230bb,64515149-d313-4fe6-aee1-1e295a3bd187,1792a4b9-d05a-44c0-91c4-370793433872,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
e2d00ef0-2200-4334-9b6c-a1811e5230bb,f460ca38-c4fd-4400-9c2e-d60f7b1d2d6a,1792a4b9-d05a-44c0-91c4-370793433872,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
e2d00ef0-2200-4334-9b6c-a1811e5230bb,04a22a61-4205-41e2-929a-9546abe71714,1792a4b9-d05a-44c0-91c4-370793433872,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
e2d00ef0-2200-4334-9b6c-a1811e5230bb,b833dc1d-1e16-482d-b190-43891f5e9294,1792a4b9-d05a-44c0-91c4-370793433872,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
e2d00ef0-2200-4334-9b6c-a1811e5230bb,d0b82d04-8c1e-43a3-944c-a5385a99b467,1792a4b9-d05a-44c0-91c4-370793433872,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
e2d00ef0-2200-4334-9b6c-a1811e5230bb,4e00a5f2-5c33-41a0-abf4-0509977dc841,b96e436a-cf5e-4dea-9f78-ad8a3f680063,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
e2d00ef0-2200-4334-9b6c-a1811e5230bb,75a5873d-7f63-4374-a469-bb37ae72416b,b96e436a-cf5e-4dea-9f78-ad8a3f680063,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
e2d00ef0-2200-4334-9b6c-a1811e5230bb,82164549-04c1-425a-9271-36442a216c73,b96e436a-cf5e-4dea-9f78-ad8a3f680063,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
e2d00ef0-2200-4334-9b6c-a1811e5230bb,a7a248ec-c57d-4286-a119-0cc244ce5b7c,b96e436a-cf5e-4dea-9f78-ad8a3f680063,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
e2d00ef0-2200-4334-9b6c-a1811e5230bb,ae7e82e7-9338-4ae7-9afb-46e3500cc82d,b96e436a-cf5e-4dea-9f78-ad8a3f680063,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
e2d00ef0-2200-4334-9b6c-a1811e5230bb,cc06216f-5960-47ff-b57f-81928aad64e6,b96e436a-cf5e-4dea-9f78-ad8a3f680063,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
e2d00ef0-2200-4334-9b6c-a1811e5230bb,52a0dcdb-32e0-4929-9ec5-86c5e2c70bd7,b96e436a-cf5e-4dea-9f78-ad8a3f680063,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,9032e611-c209-481a-81ed-9428d098f4a1,b96e436a-cf5e-4dea-9f78-ad8a3f680063,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
e2d00ef0-2200-4334-9b6c-a1811e5230bb,2c7bafb7-3b26-45c5-874c-71db978d0133,b96e436a-cf5e-4dea-9f78-ad8a3f680063,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,1c6b8150-77bd-4954-b256-10b359bf7003,b96e436a-cf5e-4dea-9f78-ad8a3f680063,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
e2d00ef0-2200-4334-9b6c-a1811e5230bb,e6b668ff-f425-47ea-8b1a-a93c8d356fbe,b96e436a-cf5e-4dea-9f78-ad8a3f680063,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
e2d00ef0-2200-4334-9b6c-a1811e5230bb,c1ee9e9d-4dd9-41d9-abe2-9d3818f60abc,b96e436a-cf5e-4dea-9f78-ad8a3f680063,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
e2d00ef0-2200-4334-9b6c-a1811e5230bb,3262b9d4-3716-4a97-b00f-e442e6479905,2cb7b162-611f-4b51-988e-441b41bf18a5,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
e2d00ef0-2200-4334-9b6c-a1811e5230bb,6050548d-5ac5-474c-b509-33a12048fb1a,2cb7b162-611f-4b51-988e-441b41bf18a5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
e2d00ef0-2200-4334-9b6c-a1811e5230bb,f85d797b-b45f-4b2e-b381-91835cf44b41,2cb7b162-611f-4b51-988e-441b41bf18a5,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,742b2d04-afed-49d5-b64d-b0d04d9d43f7,2cb7b162-611f-4b51-988e-441b41bf18a5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
e2d00ef0-2200-4334-9b6c-a1811e5230bb,05657c03-ffff-4007-9a5a-5708dcfd3c6a,2cb7b162-611f-4b51-988e-441b41bf18a5,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,357b1943-7656-450e-a368-95265f05a97b,2cb7b162-611f-4b51-988e-441b41bf18a5,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
e2d00ef0-2200-4334-9b6c-a1811e5230bb,dde3ea19-0814-4d48-a53c-12d79b91bed2,2cb7b162-611f-4b51-988e-441b41bf18a5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
e2d00ef0-2200-4334-9b6c-a1811e5230bb,f508b852-4c4f-476d-b1b2-c590f8422c2e,2cb7b162-611f-4b51-988e-441b41bf18a5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
e2d00ef0-2200-4334-9b6c-a1811e5230bb,a3b10e1f-2bde-4ce4-b6cb-eeb5cc605a49,2cb7b162-611f-4b51-988e-441b41bf18a5,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
e2d00ef0-2200-4334-9b6c-a1811e5230bb,d1dfb9c1-726a-42b6-a832-ff1d2db52ff2,2cb7b162-611f-4b51-988e-441b41bf18a5,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
e2d00ef0-2200-4334-9b6c-a1811e5230bb,4c06b092-2578-4176-b85a-240bb0c0e786,2cb7b162-611f-4b51-988e-441b41bf18a5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
e2d00ef0-2200-4334-9b6c-a1811e5230bb,3abb2953-29ee-46ba-9d1d-3e2c768453fa,2cb7b162-611f-4b51-988e-441b41bf18a5,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
e2d00ef0-2200-4334-9b6c-a1811e5230bb,b7b91013-f674-4c7a-934a-ef73f5861305,e1b445a8-3616-45f1-b4e8-a057c8a3c332,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
e2d00ef0-2200-4334-9b6c-a1811e5230bb,5be8d383-13e9-4a7d-9a4d-d69a00e633eb,e1b445a8-3616-45f1-b4e8-a057c8a3c332,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
e2d00ef0-2200-4334-9b6c-a1811e5230bb,be342448-f23f-45fc-afd9-3fb9830b5eba,e1b445a8-3616-45f1-b4e8-a057c8a3c332,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
e2d00ef0-2200-4334-9b6c-a1811e5230bb,764c6086-44da-4416-8d67-71ef5c393076,e1b445a8-3616-45f1-b4e8-a057c8a3c332,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
e2d00ef0-2200-4334-9b6c-a1811e5230bb,3560f0c0-e660-40d5-b056-50bfd7be5b24,e1b445a8-3616-45f1-b4e8-a057c8a3c332,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,b8325623-386f-482f-b08a-2f01be7f8275,e1b445a8-3616-45f1-b4e8-a057c8a3c332,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
e2d00ef0-2200-4334-9b6c-a1811e5230bb,6d2d0c6e-c0eb-44c6-95de-d8341551ab0e,e1b445a8-3616-45f1-b4e8-a057c8a3c332,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,de82eaed-5b34-4551-90e6-cf0b674d898c,e1b445a8-3616-45f1-b4e8-a057c8a3c332,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
e2d00ef0-2200-4334-9b6c-a1811e5230bb,52768996-29bb-431b-8def-f0c6622c0514,e1b445a8-3616-45f1-b4e8-a057c8a3c332,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
e2d00ef0-2200-4334-9b6c-a1811e5230bb,637986df-9d8b-46d7-a4cb-7f8dda05b760,e1b445a8-3616-45f1-b4e8-a057c8a3c332,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
e2d00ef0-2200-4334-9b6c-a1811e5230bb,143d494a-46f5-4ff7-867a-26d92a38c12f,e1b445a8-3616-45f1-b4e8-a057c8a3c332,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
e2d00ef0-2200-4334-9b6c-a1811e5230bb,03807e88-0d29-4eca-8c48-832663805608,e1b445a8-3616-45f1-b4e8-a057c8a3c332,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
e2d00ef0-2200-4334-9b6c-a1811e5230bb,436b97b7-f731-4b79-8b15-bbfe71f4c73c,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
e2d00ef0-2200-4334-9b6c-a1811e5230bb,caa0c0a4-aafb-465e-b009-5ded7114ab19,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
e2d00ef0-2200-4334-9b6c-a1811e5230bb,e8e60503-dd60-4d4c-950e-a86bf06380f9,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,aefff79e-af2d-4f8c-843f-0103e1d0e85e,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
e2d00ef0-2200-4334-9b6c-a1811e5230bb,9c3ebbf2-b0e2-489a-a633-899b43f90679,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,1e600a1a-da5a-411a-aab1-b29db0a0071a,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
e2d00ef0-2200-4334-9b6c-a1811e5230bb,731ee4d0-a3c3-46a5-af9e-d01342e66bb3,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
e2d00ef0-2200-4334-9b6c-a1811e5230bb,e5484768-6d49-4b9d-b3f4-21a32d91cead,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
e2d00ef0-2200-4334-9b6c-a1811e5230bb,34accb04-9dc9-4bb8-9605-ee33b80d6646,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
e2d00ef0-2200-4334-9b6c-a1811e5230bb,08397360-9810-4316-9b1b-26792a47fb99,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
e2d00ef0-2200-4334-9b6c-a1811e5230bb,19645662-4df4-414c-92cf-b8ceb9d6cbd7,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
e2d00ef0-2200-4334-9b6c-a1811e5230bb,427a9ffc-f059-4fc6-874c-de9da829e98b,1f306d5a-5320-47b9-8528-1d17cc3d1b6b,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
e2d00ef0-2200-4334-9b6c-a1811e5230bb,1161709c-0aac-4b08-9585-1d387f2269b2,d495cf6f-c59c-4fdc-a541-93bf1de6497c,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AUTOS","category":null}",AUTOS,,,Location
e2d00ef0-2200-4334-9b6c-a1811e5230bb,3717c56d-c5a2-4e63-b454-4b7d2ca23865,d495cf6f-c59c-4fdc-a541-93bf1de6497c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MAXIDRIVE","category":"Direct Drive Exhaust Fan"}",MAXIDRIVE,,Direct Drive Exhaust Fan,Manufacturer
e2d00ef0-2200-4334-9b6c-a1811e5230bb,90149b56-9bd6-41bf-8b59-6a4cb50a3c6f,d495cf6f-c59c-4fdc-a541-93bf1de6497c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,8945f0c4-72e5-42f2-86ff-98c21c673fc7,d495cf6f-c59c-4fdc-a541-93bf1de6497c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WC.","value":"3.5","category":null}",3.5,IN. WC.,,Static Pressure
e2d00ef0-2200-4334-9b6c-a1811e5230bb,17b3a3ec-37c7-449e-b4eb-e7c2a3986c65,d495cf6f-c59c-4fdc-a541-93bf1de6497c,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3,450","category":null}","3,450",RPM,,RPM
e2d00ef0-2200-4334-9b6c-a1811e5230bb,200d47aa-cb49-4ebd-8ec0-3b29ebb03d0d,d495cf6f-c59c-4fdc-a541-93bf1de6497c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.0","category":null}",1.0,HP,,HP
e2d00ef0-2200-4334-9b6c-a1811e5230bb,6b5df581-9435-4541-a0a0-deddae4363cc,d495cf6f-c59c-4fdc-a541-93bf1de6497c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
e2d00ef0-2200-4334-9b6c-a1811e5230bb,40dfe69a-cb81-476d-8098-870c0b83447e,d495cf6f-c59c-4fdc-a541-93bf1de6497c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
e2d00ef0-2200-4334-9b6c-a1811e5230bb,1274a8c5-aa4e-43a7-b41c-6e6920a10ebd,d495cf6f-c59c-4fdc-a541-93bf1de6497c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DF-01","category":"Direct Drive Exhaust Fan"}",DF-01,,Direct Drive Exhaust Fan,Model
e2d00ef0-2200-4334-9b6c-a1811e5230bb,4f9ae89c-50fe-4e0f-b490-7acffd065ce7,d495cf6f-c59c-4fdc-a541-93bf1de6497c,,,,,,,"{"kind":"flat","type":"Maxireel Hose Reel","unit":null,"value":"HR-56650035","category":null}",HR-56650035,,,Maxireel Hose Reel
e2d00ef0-2200-4334-9b6c-a1811e5230bb,7fc42ab4-b0a1-48bd-84e1-4514d4ca8d6d,d495cf6f-c59c-4fdc-a541-93bf1de6497c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hose Size","unit":"\"","value":"6","category":null}",6,",,Hose Size
e2d00ef0-2200-4334-9b6c-a1811e5230bb,c09f2bc0-f63e-4b74-ae62-69d75f222182,d495cf6f-c59c-4fdc-a541-93bf1de6497c,,,,,,,"{"kind":"flat","type":"Ductwork Pressure Class Rating","unit":"\" W.G.","value":"-10.0","category":null}",-10.0," W.G.,,Ductwork Pressure Class Rating
46791fec-f09e-48a9-a5de-bec77f7d6429,4883cc96-75bc-4eee-ad1c-14d019877724,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"KITCHEN","category":null}",KITCHEN,,,Serves
46791fec-f09e-48a9-a5de-bec77f7d6429,88f5caf4-89e8-41ac-ae09-dc8ff3f3bc74,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
46791fec-f09e-48a9-a5de-bec77f7d6429,f49d0429-1aaf-46cd-b17d-8ad2f0342996,ded48b85-257d-4c22-9d35-f6ec953f9c23,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"4,500","category":null}","4,500",CFM,,Max CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,c962399e-1ac0-47d3-972e-d243637ffc23,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"1,800","category":null}","1,800",CFM,,Min CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,c3056a75-f9f9-4551-b31f-7de280f48189,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"20x14","category":null}",20x14,IN,,Duct Inlet Dia
46791fec-f09e-48a9-a5de-bec77f7d6429,dc766f77-e32f-40a6-8eaf-720b88a2731d,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.43","category":null}",0.43,IN WG,,Box Static Pressure
46791fec-f09e-48a9-a5de-bec77f7d6429,9781a408-8287-474a-b045-a501012e3cc4,ded48b85-257d-4c22-9d35-f6ec953f9c23,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"81.5","category":"Reheat Coil"}",81.5,MBH,Reheat Coil,Capacity
46791fec-f09e-48a9-a5de-bec77f7d6429,131e2ea8-65c6-40f5-bca0-ca917df0c46a,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"1,800","category":"Reheat Coil"}","1,800",CFM,Reheat Coil,Heating CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,723ec3ec-38ff-468e-ae7d-7990f4b513a6,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"3.0","category":"Reheat Coil"}",3.0,GPM,Reheat Coil,Water GPM
46791fec-f09e-48a9-a5de-bec77f7d6429,272993cc-6556-4e49-a52f-489e12f2b5f8,ded48b85-257d-4c22-9d35-f6ec953f9c23,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.91","category":"Reheat Coil"}",0.91,FT. WG,Reheat Coil,Water Pressure Drop
46791fec-f09e-48a9-a5de-bec77f7d6429,3c2b42c8-3f92-4d07-9178-1e45793af040,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
46791fec-f09e-48a9-a5de-bec77f7d6429,f71a5b6d-d666-405c-8b5b-585b69a8557d,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
46791fec-f09e-48a9-a5de-bec77f7d6429,0a634da8-2923-41d1-9513-5e32b3836142,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"102.3","category":"Reheat Coil"}",102.3,DEG F,Reheat Coil,LAT
46791fec-f09e-48a9-a5de-bec77f7d6429,679dcf87-fbeb-44f7-b7e3-75b099dcf3c4,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
46791fec-f09e-48a9-a5de-bec77f7d6429,8e20ad57-5683-4f65-a1a3-2cf56e3b3cf8,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
46791fec-f09e-48a9-a5de-bec77f7d6429,cfe4ea21-b9c6-418b-ba90-ece42ed1b34d,ded48b85-257d-4c22-9d35-f6ec953f9c23,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
46791fec-f09e-48a9-a5de-bec77f7d6429,834a9765-a7cb-4d37-9a6e-a0a349ae8136,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED BHM CLASSROOM","category":null}",TECH ED BHM CLASSROOM,,,Serves
46791fec-f09e-48a9-a5de-bec77f7d6429,14b82962-65c0-4947-96e8-b40f1ad9b334,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
46791fec-f09e-48a9-a5de-bec77f7d6429,0b650b31-3481-480a-a3a5-096479e1d81c,23280ce3-781f-4d07-bef6-340b87937ba3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,8ddbc23e-95d8-4b5c-879a-420c2f3c3023,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,9ebef9a4-bdef-4cd0-a1cc-98ee6576b636,23280ce3-781f-4d07-bef6-340b87937ba3,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
46791fec-f09e-48a9-a5de-bec77f7d6429,8e1a797c-cf97-48c2-91a1-9a8cc3103bf7,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
46791fec-f09e-48a9-a5de-bec77f7d6429,5e345eed-c1d6-451a-bca6-d57aaa9ac14f,23280ce3-781f-4d07-bef6-340b87937ba3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
46791fec-f09e-48a9-a5de-bec77f7d6429,690b1aee-b2da-4a18-93fd-aab404526b36,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,3de34445-8e49-4f25-a548-6fc71c1b6c8f,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
46791fec-f09e-48a9-a5de-bec77f7d6429,0e877fae-b3dc-464e-9475-f2601447c2fc,23280ce3-781f-4d07-bef6-340b87937ba3,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
46791fec-f09e-48a9-a5de-bec77f7d6429,f6fba99c-653f-490a-92f1-cce63499d513,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
46791fec-f09e-48a9-a5de-bec77f7d6429,78e29abd-0fd0-4014-8e26-48b812d50134,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
46791fec-f09e-48a9-a5de-bec77f7d6429,46e57a3e-0528-4ca4-9169-9aa34f5e34a7,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
46791fec-f09e-48a9-a5de-bec77f7d6429,1591f236-3505-4a00-9252-cd15b67bceb5,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
46791fec-f09e-48a9-a5de-bec77f7d6429,5434b6f7-7b26-4524-bab6-40ec0cac686f,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
46791fec-f09e-48a9-a5de-bec77f7d6429,52cc0615-464d-4b00-8ad0-8a77702d1317,23280ce3-781f-4d07-bef6-340b87937ba3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
46791fec-f09e-48a9-a5de-bec77f7d6429,8fcf9d90-3fa9-4698-9431-cc7ca52830ea,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED AUTOS CLASSROOM","category":null}",TECH ED AUTOS CLASSROOM,,,Serves
46791fec-f09e-48a9-a5de-bec77f7d6429,c4b162f5-f360-4037-bf15-1246b1ff790e,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
46791fec-f09e-48a9-a5de-bec77f7d6429,3a56a6c7-3624-4142-90ff-7f14f17681de,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,77ae42bc-54c8-4a30-a286-215e21cbd79d,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,0b90641a-d812-4373-b046-404285b8edbe,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
46791fec-f09e-48a9-a5de-bec77f7d6429,30170f85-08b0-4f9b-ba53-c117b4e61d67,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
46791fec-f09e-48a9-a5de-bec77f7d6429,1da129d4-2ec6-4f32-98f2-c47a08c1db7f,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
46791fec-f09e-48a9-a5de-bec77f7d6429,e05bbf37-2e24-4b16-8a6d-b8ebe7ef0026,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,101c4d1d-991d-48b2-a134-3bf0b7ae1cd7,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
46791fec-f09e-48a9-a5de-bec77f7d6429,80fcb161-7ce5-4730-9e25-e01f1d74dc15,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
46791fec-f09e-48a9-a5de-bec77f7d6429,803a14f3-827f-4580-b870-ced708457145,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
46791fec-f09e-48a9-a5de-bec77f7d6429,c2c23139-f588-4322-a80c-15ecf5980a28,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
46791fec-f09e-48a9-a5de-bec77f7d6429,b0b97470-c6d6-425d-94bc-0a68a2400511,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
46791fec-f09e-48a9-a5de-bec77f7d6429,3aa1b258-71d7-4af0-9a82-e96c9bd623a7,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
46791fec-f09e-48a9-a5de-bec77f7d6429,e2b5e15e-5ac5-45cd-abc9-0f7927dca6d3,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
46791fec-f09e-48a9-a5de-bec77f7d6429,1feb5e1b-dd2a-4b0f-93f8-8033ebd4c74d,7f0ac8fd-6e37-454e-adc5-e0cc89a486c1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
46791fec-f09e-48a9-a5de-bec77f7d6429,c9fa63dd-72bd-4e2a-941e-b7e81bcd2e0e,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED CORRIDOR","category":null}",TECH ED CORRIDOR,,,Serves
46791fec-f09e-48a9-a5de-bec77f7d6429,7d5c7334-389c-4055-9367-fe963189630b,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
46791fec-f09e-48a9-a5de-bec77f7d6429,a91cc451-bedb-4ada-9b06-a1c26c662610,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"350","category":null}",350,CFM,,Max CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,a413ffa7-827a-4fb9-8111-eeb3833ab662,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"140","category":null}",140,CFM,,Min CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,3be0a17f-0e40-43df-9d10-3077c5d89870,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"6","category":null}",6,IN,,Duct Inlet Dia
46791fec-f09e-48a9-a5de-bec77f7d6429,8e9b6ecf-277f-40ed-8959-efa4f98025e7,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.1","category":null}",0.1,IN WG,,Box Static Pressure
46791fec-f09e-48a9-a5de-bec77f7d6429,097df239-aab1-4de0-846f-e83c9e9b6ccd,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"6.8","category":"Reheat Coil"}",6.8,MBH,Reheat Coil,Capacity
46791fec-f09e-48a9-a5de-bec77f7d6429,e23079b7-1073-470b-834f-df0874307708,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"140","category":"Reheat Coil"}",140,CFM,Reheat Coil,Heating CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,febec95e-1924-448f-bbbc-40f2ff0d5494,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"1.35","category":"Reheat Coil"}",1.35,GPM,Reheat Coil,Water GPM
46791fec-f09e-48a9-a5de-bec77f7d6429,8d4ee555-b702-4ef8-b710-52e15a3691a2,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.87","category":"Reheat Coil"}",0.87,FT. WG,Reheat Coil,Water Pressure Drop
46791fec-f09e-48a9-a5de-bec77f7d6429,fc02d8d0-1784-4afb-8beb-093803cc5dfb,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"1","category":"Reheat Coil"}",1,,Reheat Coil,Rows
46791fec-f09e-48a9-a5de-bec77f7d6429,145cd605-66f2-4c60-895d-65b5615cada0,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
46791fec-f09e-48a9-a5de-bec77f7d6429,03bd763c-3e0e-484b-a095-f951b5d7e41c,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"99.7","category":"Reheat Coil"}",99.7,DEG F,Reheat Coil,LAT
46791fec-f09e-48a9-a5de-bec77f7d6429,7940e3a4-27af-4c87-9505-54d14326aae1,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
46791fec-f09e-48a9-a5de-bec77f7d6429,c4570bbd-10f0-43c7-b406-9c6e2983a7b3,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
46791fec-f09e-48a9-a5de-bec77f7d6429,d313a3c3-f655-4572-a5f1-c9cf851ad796,f06a3ae9-a843-4185-a6f3-45f2f8cc4b41,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
46791fec-f09e-48a9-a5de-bec77f7d6429,908fd3d3-ba45-4751-92d1-2f898cdb3227,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
46791fec-f09e-48a9-a5de-bec77f7d6429,fccde644-8ff4-44f5-8bc2-ea5e09244871,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED - FINISH & LASER LABS","category":null}",TECH ED - FINISH & LASER LABS,,,Serves
46791fec-f09e-48a9-a5de-bec77f7d6429,e7a25b19-3e2f-4ca0-a9ad-92a282421ba4,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
46791fec-f09e-48a9-a5de-bec77f7d6429,a2af3dcc-c441-4bc0-b5e4-577eaea21a2b,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"250","category":null}",250,CFM,,Max CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,90770292-1576-4747-997a-dce61d1b4b41,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":null}",100,CFM,,Min CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,4ec6c7cd-462f-4460-87a4-7402f35babdc,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"6","category":null}",6,IN,,Duct Inlet Dia
46791fec-f09e-48a9-a5de-bec77f7d6429,77c65d1a-9544-49bf-bba3-b6adee5d8358,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.08","category":null}",0.08,IN WG,,Box Static Pressure
46791fec-f09e-48a9-a5de-bec77f7d6429,7f0b55e8-54f6-4c31-83ad-52aa8ed86237,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"5.1","category":"Reheat Coil"}",5.1,MBH,Reheat Coil,Capacity
46791fec-f09e-48a9-a5de-bec77f7d6429,d22cbe16-953e-4cb9-896e-1cfac262aff7,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"100","category":"Reheat Coil"}",100,CFM,Reheat Coil,Heating CFM
46791fec-f09e-48a9-a5de-bec77f7d6429,a11dd251-aeb9-4fab-8c36-e335fe661ec3,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.47","category":"Reheat Coil"}",0.47,GPM,Reheat Coil,Water GPM
46791fec-f09e-48a9-a5de-bec77f7d6429,9929220d-d2aa-484c-a297-c3391f203cba,7b542e5d-bede-480e-a8d6-9b5f9d93e88b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.12","category":"Reheat Coil"}",0.12,FT. WG,Reheat Coil,Water Pressure Drop
