spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
07365df3-673f-4753-81fa-15fada5a69a5,6416adf6-b5c0-4fbc-9f92-456eede72983,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"475.3","category":"Heating Coil"}",475.3,MBH,Heating Coil,Capacity
1e63d6ae-9351-4949-9f8b-e3e3b33f5580,6416adf6-b5c0-4fbc-9f92-456eede72983,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"500","category":"Heating Coil"}",500,FPM,Heating Coil,Face Velocity
d09eba43-35b5-4128-bdde-11d4f17bfbfc,6416adf6-b5c0-4fbc-9f92-456eede72983,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"1","category":"Heating Coil"}",1,,Heating Coil,Coil Rows
4707dbe4-8ce9-4a09-8c6d-877bc74d8e00,6416adf6-b5c0-4fbc-9f92-456eede72983,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"12","category":"Heating Coil"}",12,FINS / IN.,Heating Coil,Fin Spacing
03edd491-bd56-4a2b-91f3-7ffe832b7f53,6416adf6-b5c0-4fbc-9f92-456eede72983,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"46","category":"Heating Coil"}",46,GPM,Heating Coil,Water Flow
e19265ae-0d80-4bd1-bfd0-f79fe3ad3c90,6416adf6-b5c0-4fbc-9f92-456eede72983,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"PLEATED","category":"Filter Bank No. 1"}",PLEATED,,Filter Bank No. 1,Filter Type
e506b7ac-212e-4165-9c37-7db2687355da,6416adf6-b5c0-4fbc-9f92-456eede72983,a4702de8-8ba8-4c9d-911f-b3601f3f4575,Filter Depth,,,,,"{"kind":"flat","type":"Filter Depth","unit":"IN.","value":"2","category":"Filter Bank No. 1"}",2,IN.,Filter Bank No. 1,Filter Depth
d185fc43-7653-4d8d-8c64-30533547d332,6416adf6-b5c0-4fbc-9f92-456eede72983,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":"IN.","value":"254","category":"Overall Unit Dimensions"}",254,IN.,Overall Unit Dimensions,Length
0e0c50b2-4eab-43b5-8775-1d1bfe78e81b,6416adf6-b5c0-4fbc-9f92-456eede72983,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"104","category":"Overall Unit Dimensions"}",104,IN.,Overall Unit Dimensions,Width
46670fa1-4c1d-4609-b973-25c08c98d4e4,6416adf6-b5c0-4fbc-9f92-456eede72983,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"36","category":"Overall Unit Dimensions"}",36,IN.,Overall Unit Dimensions,Height
6d7eaad2-a5b6-4a1f-8185-42c6a430d94e,6416adf6-b5c0-4fbc-9f92-456eede72983,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"5,323","category":null}","5,323",LBS,,Weight
e81c8e44-77f4-421c-86a3-3fcfca16ff3d,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Heating Coil"}",1,,Heating Coil,No. of Coils
fdd21402-bb0a-48b6-aa69-d3bfd50bddfb,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"16.5","category":"Heating Coil"}",16.5,SQ. FT.,Heating Coil,Coil Total Face Area
ee7c457c-1a4e-4b50-b79f-c1c93803ef94,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"0.19","category":"Heating Coil"}",0.19,IN. W.G.,Heating Coil,Air Press. Drop
20f0c9d4-6b6c-43e3-84b9-7b04df68993c,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (DB)","unit":"°F","value":"14","category":"Heating Coil"}",14,°F,Heating Coil,E.A.T. (DB)
897d947e-b279-40be-95dd-ec89f23e5fb8,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (DB)","unit":"°F","value":"67","category":"Heating Coil"}",67,°F,Heating Coil,L.A.T. (DB)
03adb12d-50dc-4992-9669-2c04ddb77cd5,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"WATER","category":"Heating Coil"}",WATER,,Heating Coil,Fluid Type
90b13563-aaf1-4f2f-a28b-1bfb83672be7,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"13.2","category":"Heating Coil"}",13.2,FT.,Heating Coil,Water Press. Drop
a9f51203-4046-4131-9633-886ab920c454,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T.","unit":"°F","value":"160","category":"Heating Coil"}",160,°F,Heating Coil,E.W.T.
a8b86156-f459-4d98-95e5-b40c3ee61f8d,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.T.","unit":"°F","value":"139.3","category":"Heating Coil"}",139.3,°F,Heating Coil,L.W.T.
5a28447b-01b3-41ff-8973-02d5452faa29,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Total Filter Area","unit":"SQ. FT.","value":"15.7","category":"Filter Bank No. 1"}",15.7,SQ. FT.,Filter Bank No. 1,Total Filter Area
bd19e750-a40b-471a-bd7b-f210d7bc4be6,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Filter Merv Rating","unit":null,"value":"8","category":"Filter Bank No. 1"}",8,,Filter Bank No. 1,Filter Merv Rating
65b72f04-7846-427a-b4fd-0c0f77a4bbf7,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Quantity of Filters","unit":null,"value":"5","category":"Filter Bank No. 1"}",5,,Filter Bank No. 1,Quantity of Filters
e4402b92-0e9e-4bac-ae59-74c504e3ebe6,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Filter Width","unit":"IN.","value":"20","category":"Filter Bank No. 1"}",20,IN.,Filter Bank No. 1,Filter Width
04de9259-a789-4218-89ec-9ebc0be33f44,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Filter Height","unit":"IN.","value":"24","category":"Filter Bank No. 1"}",24,IN.,Filter Bank No. 1,Filter Height
96b13f50-7b18-4d1d-a419-73790d030e37,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Clean Press. Drop","unit":"IN. W.G.","value":"0.25","category":"Filter Bank No. 1"}",0.25,IN. W.G.,Filter Bank No. 1,Clean Press. Drop
3da253e8-26e2-44b4-8613-c0625027232c,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Dirty Press. Drop","unit":"IN. W.G.","value":"1.0","category":"Filter Bank No. 1"}",1.0,IN. W.G.,Filter Bank No. 1,Dirty Press. Drop
a3fd79b1-8c70-4a15-befe-bf805d44d55e,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"0.62","category":"Filter Bank No. 1"}",0.62,IN. W.G.,Filter Bank No. 1,Press. Drop for Balancing
65c74528-8879-4aac-9bf7-e7ee0b153325,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"VARICEL SH CARTRIDGE","category":"Filter Bank No. 2"}",VARICEL SH CARTRIDGE,,Filter Bank No. 2,Filter Type
8195b735-8b98-412f-9787-8c57b3fff138,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Total Filter Area","unit":"SQ. FT.","value":"15.7","category":"Filter Bank No. 2"}",15.7,SQ. FT.,Filter Bank No. 2,Total Filter Area
f3d8d442-5321-40d9-809e-fad23bd7ff0f,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Filter Merv Rating","unit":null,"value":"13","category":"Filter Bank No. 2"}",13,,Filter Bank No. 2,Filter Merv Rating
dc4d171b-6ddf-46be-b131-13127dba7acd,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Quantity of Filters","unit":null,"value":"5","category":"Filter Bank No. 2"}",5,,Filter Bank No. 2,Quantity of Filters
5edf2846-9f9e-4b60-9695-12bc876a818d,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Filter Width","unit":"IN.","value":"20","category":"Filter Bank No. 2"}",20,IN.,Filter Bank No. 2,Filter Width
ea1ada26-86b4-4e71-b3e2-10c913c315d2,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Filter Height","unit":"IN.","value":"24","category":"Filter Bank No. 2"}",24,IN.,Filter Bank No. 2,Filter Height
7cbc22dc-33ad-4566-a434-4355d80258ab,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Filter Depth","unit":"IN.","value":"12","category":"Filter Bank No. 2"}",12,IN.,Filter Bank No. 2,Filter Depth
876615b5-da2f-46c5-b039-86bfb7c2b9f2,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Clean Press. Drop","unit":"IN. W.G.","value":"0.6","category":"Filter Bank No. 2"}",0.6,IN. W.G.,Filter Bank No. 2,Clean Press. Drop
0e0aa4d2-359d-4ce6-959c-600c78361ec6,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Dirty Press. Drop","unit":"IN. W.G.","value":"1.5","category":"Filter Bank No. 2"}",1.5,IN. W.G.,Filter Bank No. 2,Dirty Press. Drop
7400207b-48c3-4d72-9cd3-677d93094c4e,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"1.05","category":"Filter Bank No. 2"}",1.05,IN. W.G.,Filter Bank No. 2,Press. Drop for Balancing
9474b8e8-3388-4ab5-890f-080e0c91fbfe,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 63 HZ","unit":null,"value":"75 / 85 / 75","category":"Sound Power (dB)"}",75 / 85 / 75,,Sound Power (dB),Radiated / Discharge / Return @ 63 HZ
bb2b9225-ddc4-4a8c-bf09-5b1b4176a181,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 125 HZ","unit":null,"value":"72 / 82 / 72","category":"Sound Power (dB)"}",72 / 82 / 72,,Sound Power (dB),Radiated / Discharge / Return @ 125 HZ
3a82eebc-adcb-4801-98b2-555913b07879,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 250 HZ","unit":null,"value":"74 / 83 / 86","category":"Sound Power (dB)"}",74 / 83 / 86,,Sound Power (dB),Radiated / Discharge / Return @ 250 HZ
813c348f-fb21-42c2-a8fe-b0ce9035df74,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 500 HZ","unit":null,"value":"75 / 93 / 75","category":"Sound Power (dB)"}",75 / 93 / 75,,Sound Power (dB),Radiated / Discharge / Return @ 500 HZ
9710226d-ec68-47b3-a6a2-be571e8f14af,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 1000 HZ","unit":null,"value":"67 / 89 / 67","category":"Sound Power (dB)"}",67 / 89 / 67,,Sound Power (dB),Radiated / Discharge / Return @ 1000 HZ
4ca2cb04-7e5d-4da7-af45-c588ff5eec0a,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 2000 HZ","unit":null,"value":"60 / 88 / 66","category":"Sound Power (dB)"}",60 / 88 / 66,,Sound Power (dB),Radiated / Discharge / Return @ 2000 HZ
3b8622d2-c6be-4a3d-9902-f22d3f8ebe8f,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 4000 HZ","unit":null,"value":"48 / 86 / 58","category":"Sound Power (dB)"}",48 / 86 / 58,,Sound Power (dB),Radiated / Discharge / Return @ 4000 HZ
77dd2bb7-3e72-4d5c-a1ca-babe0fb1fa71,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 8000 HZ","unit":null,"value":"51 / 79 / 53","category":"Sound Power (dB)"}",51 / 79 / 53,,Sound Power (dB),Radiated / Discharge / Return @ 8000 HZ
5380988e-a8b0-48dd-88c6-a810b303d361,6416adf6-b5c0-4fbc-9f92-456eede72983,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"ALL","category":null}",ALL,,,Remarks
aaebe0a8-d5cd-486e-9959-a0053a2be825,1cadc305-7192-4c18-ae98-1727d94dc655,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"548.3","category":"Heating Coil"}",548.3,MBH,Heating Coil,Capacity
a38ec89b-91a9-47f7-9797-81f206ac6e6a,1cadc305-7192-4c18-ae98-1727d94dc655,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"639","category":"Heating Coil"}",639,FPM,Heating Coil,Face Velocity
5fe0036b-d785-419a-971a-b78f04e9e3ef,1cadc305-7192-4c18-ae98-1727d94dc655,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"0.27","category":"Heating Coil"}",0.27,IN. W.G.,Heating Coil,Air Press. Drop
51261893-1f91-4868-94d4-4d17609c95fa,1cadc305-7192-4c18-ae98-1727d94dc655,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"2","category":"Heating Coil"}",2,,Heating Coil,Coil Rows
bc072fcb-31dd-45c3-9f20-f12d7f079022,1cadc305-7192-4c18-ae98-1727d94dc655,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"9","category":"Heating Coil"}",9,FINS / IN.,Heating Coil,Fin Spacing
f5551c18-e824-4c49-b428-dfeb07d1ef11,1cadc305-7192-4c18-ae98-1727d94dc655,15803ff4-98f3-4041-8112-4cbb16088a29,Water Flow,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"54.7","category":"Heating Coil"}",54.7,GPM,Heating Coil,Water Flow
d5dac3e7-b21d-4f59-8d74-d84a487cab72,1cadc305-7192-4c18-ae98-1727d94dc655,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"PLEATED","category":"Filter Bank No. 1"}",PLEATED,,Filter Bank No. 1,Filter Type
caa80a1d-4f3b-4f90-a909-f043fad60b49,1cadc305-7192-4c18-ae98-1727d94dc655,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Filter Merv Rating","unit":null,"value":"8","category":"Filter Bank No. 1"}",8,,Filter Bank No. 1,Filter Merv Rating
a1a36860-895c-43f6-929e-3a418c5f8cb6,1cadc305-7192-4c18-ae98-1727d94dc655,a4702de8-8ba8-4c9d-911f-b3601f3f4575,Filter Depth,,,,,"{"kind":"flat","type":"Filter Depth","unit":"IN.","value":"2","category":"Filter Bank No. 1"}",2,IN.,Filter Bank No. 1,Filter Depth
c1cf8c62-9d64-41fc-a268-a4ccc9433d23,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Dirty Press. Drop","unit":"IN. W.G.","value":"1.0","category":"Filter Bank No. 1"}",1.0,IN. W.G.,Filter Bank No. 1,Dirty Press. Drop
0435eefa-07af-41f6-9325-1c71abd64194,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"0.58","category":"Filter Bank No. 1"}",0.58,IN. W.G.,Filter Bank No. 1,Press. Drop for Balancing
b2054144-b4e0-47e2-8c41-7bd4021ed346,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"N/A","category":"Filter Bank No. 2"}",N/A,,Filter Bank No. 2,Filter Type
6f150026-1f94-4dc3-ae6b-78766960c567,1cadc305-7192-4c18-ae98-1727d94dc655,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Length","unit":"IN.","value":"226","category":"Overall Unit Dimensions"}",226,IN.,Overall Unit Dimensions,Length
b69412b3-08c4-45b0-86a3-dd4ea0f37d4a,1cadc305-7192-4c18-ae98-1727d94dc655,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"74","category":"Overall Unit Dimensions"}",74,IN.,Overall Unit Dimensions,Width
e9a3c1a9-b8cb-4539-9793-161e994f8885,1cadc305-7192-4c18-ae98-1727d94dc655,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"42","category":"Overall Unit Dimensions"}",42,IN.,Overall Unit Dimensions,Height
6361d8c5-ceaa-4551-aa57-d184e9571b4c,1cadc305-7192-4c18-ae98-1727d94dc655,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"3,080","category":null}","3,080",LBS,,Weight
b7949153-9a27-4166-b3b4-ddc54e8367ef,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T.","unit":"°F","value":"160","category":"Heating Coil"}",160,°F,Heating Coil,E.W.T.
3d515854-984d-469e-8e60-d1842f23a17e,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Heating Coil"}",1,,Heating Coil,No. of Coils
fe89a277-d114-444a-b495-15df9c9e2674,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"13.3","category":"Heating Coil"}",13.3,SQ. FT.,Heating Coil,Coil Total Face Area
0aba587b-6a5f-4def-8e25-d45c5d5865a9,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (DB)","unit":"°F","value":"11.1","category":"Heating Coil"}",11.1,°F,Heating Coil,E.A.T. (DB)
e8999c9f-b8a5-4965-978e-41116d13f53b,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (DB)","unit":"°F","value":"70.1","category":"Heating Coil"}",70.1,°F,Heating Coil,L.A.T. (DB)
f89ee1fa-c5e3-42c9-8bd8-e92799eeadf7,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"WATER","category":"Heating Coil"}",WATER,,Heating Coil,Fluid Type
ff5bf9ce-4826-425a-9411-48897e1df30d,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"11.6","category":"Heating Coil"}",11.6,FT.,Heating Coil,Water Press. Drop
7be029aa-cf77-482c-b2dc-b04f64b15f30,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.T.","unit":"°F","value":"140","category":"Heating Coil"}",140,°F,Heating Coil,L.W.T.
ded27be1-2e92-49bb-8131-eb63fbc61d26,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Total Filter Area","unit":"SQ. FT.","value":"22.8","category":"Filter Bank No. 1"}",22.8,SQ. FT.,Filter Bank No. 1,Total Filter Area
3c367838-6edb-4509-be32-c299d920c81e,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Quantity of Filters","unit":null,"value":"6","category":"Filter Bank No. 1"}",6,,Filter Bank No. 1,Quantity of Filters
21c1b917-3029-49af-b183-06e4c055f7b4,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Filter Width","unit":"IN.","value":"24","category":"Filter Bank No. 1"}",24,IN.,Filter Bank No. 1,Filter Width
d3fbc859-8bb4-43dd-b297-202b03e56551,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Filter Height","unit":"IN.","value":"24","category":"Filter Bank No. 1"}",24,IN.,Filter Bank No. 1,Filter Height
3df8a3f3-a5b7-40bc-ba7b-4c27753058d5,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Clean Press. Drop","unit":"IN. W.G.","value":"0.16","category":"Filter Bank No. 1"}",0.16,IN. W.G.,Filter Bank No. 1,Clean Press. Drop
93075850-1ad3-4dd5-a5b8-630f7066e346,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Total Filter Area","unit":"SQ. FT.","value":"N/A","category":"Filter Bank No. 2"}",N/A,SQ. FT.,Filter Bank No. 2,Total Filter Area
ff439990-01fd-476b-aa4c-310677fbc40f,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Filter Merv Rating","unit":null,"value":"N/A","category":"Filter Bank No. 2"}",N/A,,Filter Bank No. 2,Filter Merv Rating
dda1e965-bf2d-405b-bd01-42a27ab93a81,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Quantity of Filters","unit":null,"value":"N/A","category":"Filter Bank No. 2"}",N/A,,Filter Bank No. 2,Quantity of Filters
329886a1-bfd1-4522-970e-31b4863636f9,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Filter Width","unit":"IN.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN.,Filter Bank No. 2,Filter Width
aea76092-606f-4bdd-807f-f3d40a22dfe0,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Filter Height","unit":"IN.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN.,Filter Bank No. 2,Filter Height
c2baf97e-0b5a-4f09-a8cf-9ae6c9562d69,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Filter Depth","unit":"IN.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN.,Filter Bank No. 2,Filter Depth
cc90ec6a-cfe9-4fd9-9ab6-f0d651b13544,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Clean Press. Drop","unit":"IN. W.G.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN. W.G.,Filter Bank No. 2,Clean Press. Drop
448ff33a-8bee-4829-b5f5-cc797598ed78,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Dirty Press. Drop","unit":"IN. W.G.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN. W.G.,Filter Bank No. 2,Dirty Press. Drop
70fe0a63-fdf0-46e2-af6b-c4eb3bee7e82,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Press. Drop for Balancing","unit":"IN. W.G.","value":"N/A","category":"Filter Bank No. 2"}",N/A,IN. W.G.,Filter Bank No. 2,Press. Drop for Balancing
21d4afbb-5cb3-4169-9e09-d5ff7fc0e772,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 63 HZ","unit":null,"value":"74 / 84 / 75","category":"Sound Power (dB)"}",74 / 84 / 75,,Sound Power (dB),Radiated / Discharge / Return @ 63 HZ
9f893de3-fda8-486b-bfd0-e71db831097b,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 125 HZ","unit":null,"value":"75 / 75 / 78","category":"Sound Power (dB)"}",75 / 75 / 78,,Sound Power (dB),Radiated / Discharge / Return @ 125 HZ
b23d416d-85fc-4732-b54b-2c7a0a7274f4,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 250 HZ","unit":null,"value":"76 / 88 / 86","category":"Sound Power (dB)"}",76 / 88 / 86,,Sound Power (dB),Radiated / Discharge / Return @ 250 HZ
fd9c4e1e-be65-4c4c-ab1d-0398929120c9,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 500 HZ","unit":null,"value":"66 / 83 / 79","category":"Sound Power (dB)"}",66 / 83 / 79,,Sound Power (dB),Radiated / Discharge / Return @ 500 HZ
d987afef-9923-4da5-b38d-04ad24ff4e0e,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 1000 HZ","unit":null,"value":"62 / 84 / 73","category":"Sound Power (dB)"}",62 / 84 / 73,,Sound Power (dB),Radiated / Discharge / Return @ 1000 HZ
18237665-0168-4651-9154-1f8afea91db5,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 2000 HZ","unit":null,"value":"56 / 84 / 72","category":"Sound Power (dB)"}",56 / 84 / 72,,Sound Power (dB),Radiated / Discharge / Return @ 2000 HZ
5fc41468-26b1-4005-b185-827e4fbb3e41,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 4000 HZ","unit":null,"value":"46 / 82 / 67","category":"Sound Power (dB)"}",46 / 82 / 67,,Sound Power (dB),Radiated / Discharge / Return @ 4000 HZ
5cfdcb49-2f97-4c12-ae28-1390c51a1274,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Radiated / Discharge / Return @ 8000 HZ","unit":null,"value":"51 / 72 / 59","category":"Sound Power (dB)"}",51 / 72 / 59,,Sound Power (dB),Radiated / Discharge / Return @ 8000 HZ
bfeb3d51-7426-4d17-b613-463b7e27ac99,1cadc305-7192-4c18-ae98-1727d94dc655,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"ALL","category":null}",ALL,,,Remarks
c68feec4-1c35-4f08-8e75-7688f5e172fe,48ad7dc6-4642-4894-a88d-2a6490e3275a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TECH ED MEZZANINE","category":null}",TECH ED MEZZANINE,,,Location
273122e1-ffaf-4937-9d03-db4e11a5fe7b,48ad7dc6-4642-4894-a88d-2a6490e3275a,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Cooling Airflow","unit":"CFM","value":"N / A","category":"Airflow"}",N / A,CFM,Airflow,Total Cooling Airflow
2bd9272d-071a-44ef-bc6f-1bee6c0cca56,48ad7dc6-4642-4894-a88d-2a6490e3275a,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Supply Fan (SF)"}",CENTRIFUGAL PLENUM,,Supply Fan (SF),Fan Type
acd5761d-9075-4bfb-8c63-08ecd66fcd57,48ad7dc6-4642-4894-a88d-2a6490e3275a,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Supply Fan (SF)"}",DIRECT,,Supply Fan (SF),Drive Type
bc75e235-62a9-42b3-9502-8be13d56fd65,48ad7dc6-4642-4894-a88d-2a6490e3275a,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"2,400","category":"Supply Fan (SF)"}","2,400",RPM,Supply Fan (SF),Speed
85d1d07e-6fe4-4258-bbc5-504467d7ec91,48ad7dc6-4642-4894-a88d-2a6490e3275a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Supply Fan (SF)"}",208,,Supply Fan (SF),Voltage
e371fafa-e908-4a5f-9529-14a76a950c86,48ad7dc6-4642-4894-a88d-2a6490e3275a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Supply Fan (SF)"}",3,,Supply Fan (SF),Phase
273fc791-f690-4b7f-ae1a-d4a9a7861d7a,48ad7dc6-4642-4894-a88d-2a6490e3275a,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan (SF)"}",YES,,Supply Fan (SF),VFD
72435420-df7c-47f1-88c8-5747ec6fac70,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Return Fan (RF)"}",3,,Return Fan (RF),Phase
116fc887-eb34-4b2b-9c59-bf612ff019d4,48ad7dc6-4642-4894-a88d-2a6490e3275a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"N/A","category":"Cooling Coil"}",N/A,MBH,Cooling Coil,Total Capacity
b5a2b17c-91dc-4c20-93f6-c9a0979037c2,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"N/A","category":"Cooling Coil"}",N/A,SQ. FT.,Cooling Coil,Coil Total Face Area
9395a595-d7d4-4df6-a8cf-df315fbdc1eb,48ad7dc6-4642-4894-a88d-2a6490e3275a,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"N/A","category":"Cooling Coil"}",N/A,FPM,Cooling Coil,Face Velocity
a22db03f-f317-4649-9d2b-7764775c2792,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"N/A","category":"Cooling Coil"}",N/A,IN. W.G.,Cooling Coil,Air Press. Drop
d5479301-ed70-47b7-beac-008716b66c9f,48ad7dc6-4642-4894-a88d-2a6490e3275a,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,Coil Rows
d997afcd-f1b9-4c45-a043-eaa57c871a58,48ad7dc6-4642-4894-a88d-2a6490e3275a,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"N/A","category":"Cooling Coil"}",N/A,FINS / IN.,Cooling Coil,Fin Spacing
31f02d15-a75c-460e-9474-a6980d5ac506,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Dry Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.A.T. (Dry Bulb)
80c2f45b-8c5c-418c-b434-86f966c921e4,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Wet Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.A.T. (Wet Bulb)
9b7a371b-21e3-43af-86f1-ad4d6b6fa057,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Dry Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,L.A.T. (Dry Bulb)
06370738-cc3e-49d6-b8e2-14bf5c4bb490,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Wet Bulb)","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,L.A.T. (Wet Bulb)
4a34b961-1006-4806-be2f-551fe4e1af8c,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,Fluid Type
4ce6ce14-5ca5-41d5-a963-32f26d9e0510,48ad7dc6-4642-4894-a88d-2a6490e3275a,15803ff4-98f3-4041-8112-4cbb16088a29,Water Flow,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"N/A","category":"Cooling Coil"}",N/A,GPM,Cooling Coil,Water Flow
d13ae49b-abec-4f15-8cb7-036745b77c1d,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"N/A","category":"Cooling Coil"}",N/A,FT.,Cooling Coil,Water Press. Drop
816ea7a9-a26a-4778-85c2-073923ee68ac,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TECH ED SHOPS","category":null}",TECH ED SHOPS,,,Service
e119c7eb-d1c8-459d-ac92-cdca1ae79ed1,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"AXIAL","category":"Return Fan (RF)"}",AXIAL,,Return Fan (RF),Discharge
f7b735ca-748c-45d7-9380-9d14792ad3e3,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Return Fan (RF)"}",AL,,Return Fan (RF),Wheel Type
26744e7e-4f30-468b-a853-902c06eb09e2,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"15.75","category":"Return Fan (RF)"}",15.75,IN.,Return Fan (RF),Wheel Dia.
90cb34af-01be-48a7-8337-ab7cf27f9ea1,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"1.5","category":"Return Fan (RF)"}",1.5,IN. W.G.,Return Fan (RF),External S.P.
f1675bcd-3e93-4805-9684-a79ae51776f0,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"1.6","category":"Return Fan (RF)"}",1.6,IN. W.G.,Return Fan (RF),Total S.P.
b4486284-c3a9-4f6a-918d-68c8fd81c888,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Quantity of Fans","unit":null,"value":"1","category":"Return Fan (RF)"}",1,,Return Fan (RF),Quantity of Fans
2c2fc04b-1518-4fd7-8e3e-c2df4f92e0f8,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"1.43","category":"Return Fan (RF)"}",1.43,BHP,Return Fan (RF),Motor Load
9ef85ad1-a9e9-450f-8d19-ed4959c710f3,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"2","category":"Return Fan (RF)"}",2,HP,Return Fan (RF),Motor Size
74d4275c-6042-44fe-b1a5-6c8fdf530c80,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Return Fan (RF)"}",208,,Return Fan (RF),Voltage
e1d298b2-05a6-4eac-b6ac-86175edbc9c8,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Return Fan (RF)"}",YES,,Return Fan (RF),VFD
35e1a7cc-6120-48e5-9556-1272acb0599b,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"N/A","category":"Cooling Coil"}",N/A,MBH,Cooling Coil,Sensible Capacity
2d7e5c95-817c-4ae0-99bf-cc7397ea3c2b,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,No. of Coils
2c9d48e6-248a-4c79-95eb-81f9b504b010,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T. / L.W.T.","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,E.W.T. / L.W.T.
e728530d-b99b-44a4-b048-d751d2ea9cff,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Heating Airflow","unit":"CFM","value":"8,500","category":"Airflow"}","8,500",CFM,Airflow,Total Heating Airflow
3c0c6348-6a47-4545-add7-990478a397d1,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Outside Air Airflow","unit":"CFM","value":"5,500","category":"Airflow"}","5,500",CFM,Airflow,Min. Outside Air Airflow
70119aa9-9d02-4c81-abe1-9c4ed23ceb82,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Return Airflow","unit":"CFM","value":"3,000","category":"Airflow"}","3,000",CFM,Airflow,Total Return Airflow
d78bd70d-06be-4dff-bb61-2f472522666c,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Supply Fan (SF)"}",2,,Supply Fan (SF),Fan Class
b4f9ce5f-19a4-43a7-b07b-232f53cb186b,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"END, SINGLE OPENING","category":"Supply Fan (SF)"}","END, SINGLE OPENING",,Supply Fan (SF),Discharge
d2426a9b-dd3c-41cd-8708-560e95f277c1,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Supply Fan (SF)"}",AL,,Supply Fan (SF),Wheel Type
118dc838-6d38-424d-b1be-07131ea2fc38,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"22.25","category":"Supply Fan (SF)"}",22.25,IN.,Supply Fan (SF),Wheel Dia.
2891124e-bc5f-408d-9a52-3423093bbbc3,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"1.5","category":"Supply Fan (SF)"}",1.5,IN. W.G.,Supply Fan (SF),External S.P.
28d4d8a0-6237-405f-b96a-c65cc70e5422,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"3.17","category":"Supply Fan (SF)"}",3.17,IN. W.G.,Supply Fan (SF),Total S.P.
43be261d-af84-43f6-bd5d-9d15f4cd7fac,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan (SF)"}",1,,Supply Fan (SF),Quantity
77cbeda0-f88f-4be4-979e-4f4c699430c1,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"6.42","category":"Supply Fan (SF)"}",6.42,BHP,Supply Fan (SF),Motor Load
d172c555-93ab-4c6d-bbb5-685ae363079a,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"7.5","category":"Supply Fan (SF)"}",7.5,HP,Supply Fan (SF),Motor Size
2542a8dd-dcc5-418e-83f2-9cd9ea6ee9a6,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Return Fan (RF)"}",CENTRIFUGAL PLENUM,,Return Fan (RF),Fan Type
35a01db7-40c3-4ba6-b9fa-9f60772e9f33,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Return Fan (RF)"}",DIRECT,,Return Fan (RF),Drive Type
ef396074-e5fc-46a1-84c9-04b107e5a08f,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3650","category":"Return Fan (RF)"}",3650,RPM,Return Fan (RF),Speed
4e2e2d9a-2096-4442-9eaa-b01d9eec69ab,48ad7dc6-4642-4894-a88d-2a6490e3275a,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Return Fan (RF)"}",2,,Return Fan (RF),Fan Class
9dfb1edc-6dc4-4feb-8efe-0ec278fe8a2a,f4b91374-337b-4cd8-a154-ed686e315029,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TECH ED MEZZANINE","category":null}",TECH ED MEZZANINE,,,Location
da30adf1-81bd-476c-95df-8bc87d697b61,f4b91374-337b-4cd8-a154-ed686e315029,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Cooling Airflow","unit":"CFM","value":"8,750","category":"Airflow"}","8,750",CFM,Airflow,Total Cooling Airflow
bd473fae-3add-4695-833a-606bac2bb27b,f4b91374-337b-4cd8-a154-ed686e315029,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Heating Airflow","unit":"CFM","value":"5,700","category":"Airflow"}","5,700",CFM,Airflow,Total Heating Airflow
d4d7ee35-46e5-4709-b4e0-d523b9eeb70a,f4b91374-337b-4cd8-a154-ed686e315029,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Outside Air Airflow","unit":"CFM","value":"4,500","category":"Airflow"}","4,500",CFM,Airflow,Min. Outside Air Airflow
5c52ba46-d4d5-46fd-85ae-f574791bad41,f4b91374-337b-4cd8-a154-ed686e315029,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Return Airflow","unit":"CFM","value":"4,250","category":"Airflow"}","4,250",CFM,Airflow,Total Return Airflow
31153f44-af7b-4252-8e34-ff402cdf2715,f4b91374-337b-4cd8-a154-ed686e315029,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Supply Fan (SF)"}",CENTRIFUGAL PLENUM,,Supply Fan (SF),Fan Type
a036c134-3a0f-4e92-95fa-62c165b5f0d8,f4b91374-337b-4cd8-a154-ed686e315029,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Supply Fan (SF)"}",DIRECT,,Supply Fan (SF),Drive Type
bff2872f-3414-45af-8aa6-1fd232bd8cac,f4b91374-337b-4cd8-a154-ed686e315029,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3,500","category":"Supply Fan (SF)"}","3,500",RPM,Supply Fan (SF),Speed
71fde2c9-0d2f-415e-a962-4c92f15f89d8,f4b91374-337b-4cd8-a154-ed686e315029,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"2","category":"Supply Fan (SF)"}",2,IN. W.G.,Supply Fan (SF),External S.P.
c17660da-c81a-4477-b11a-f9a340c8b388,f4b91374-337b-4cd8-a154-ed686e315029,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"5.14","category":"Supply Fan (SF)"}",5.14,IN. W.G.,Supply Fan (SF),Total S.P.
924a43e3-3635-447b-8f8e-1ce204dd0c2f,f4b91374-337b-4cd8-a154-ed686e315029,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"5.08","category":"Supply Fan (SF)"}",5.08,BHP,Supply Fan (SF),Motor Load
a474555d-85dc-43b4-9183-17c32794c250,f4b91374-337b-4cd8-a154-ed686e315029,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"7.5","category":"Supply Fan (SF)"}",7.5,HP,Supply Fan (SF),Motor Size
6bff6441-5fa7-4280-a79e-0fb1906b337a,f4b91374-337b-4cd8-a154-ed686e315029,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Supply Fan (SF)"}",208,,Supply Fan (SF),Voltage
8d8c3be6-302b-4dd2-9cc2-0d843ce1db57,f4b91374-337b-4cd8-a154-ed686e315029,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Supply Fan (SF)"}",3,,Supply Fan (SF),Phase
069d319e-2f7d-4a19-9b94-c5a080990437,f4b91374-337b-4cd8-a154-ed686e315029,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan (SF)"}",YES,,Supply Fan (SF),VFD
6c7017c5-a79a-4bca-9e62-5782fa6e1704,f4b91374-337b-4cd8-a154-ed686e315029,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL PLENUM","category":"Return Fan (RF)"}",CENTRIFUGAL PLENUM,,Return Fan (RF),Fan Type
2d61af94-6a1c-4276-9a08-6d6b8cd5a144,f4b91374-337b-4cd8-a154-ed686e315029,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"External S.P.","unit":"IN. W.G.","value":"1","category":"Return Fan (RF)"}",1,IN. W.G.,Return Fan (RF),External S.P.
f331fb29-89ce-44a4-a1b5-b2662c6e4b73,f4b91374-337b-4cd8-a154-ed686e315029,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Total S.P.","unit":"IN. W.G.","value":"1.2","category":"Return Fan (RF)"}",1.2,IN. W.G.,Return Fan (RF),Total S.P.
17a8123b-f9e5-4b37-8125-69fdb738c2a6,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Quantity of Fans","unit":null,"value":"2","category":"Return Fan (RF)"}",2,,Return Fan (RF),Quantity of Fans
b9406fc6-756f-45a0-8d95-da371d1731db,f4b91374-337b-4cd8-a154-ed686e315029,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Motor Load","unit":"BHP","value":"1.14","category":"Return Fan (RF)"}",1.14,BHP,Return Fan (RF),Motor Load
42a89431-b3ad-4269-865a-1ba628f2de52,f4b91374-337b-4cd8-a154-ed686e315029,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"1.5","category":"Return Fan (RF)"}",1.5,HP,Return Fan (RF),Motor Size
ff18517a-5966-40f8-b4ba-0b41aa09931e,f4b91374-337b-4cd8-a154-ed686e315029,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Return Fan (RF)"}",208,,Return Fan (RF),Voltage
824106f7-1c9d-4fb2-8cd0-ee7d4f7eda30,f4b91374-337b-4cd8-a154-ed686e315029,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Return Fan (RF)"}",3,,Return Fan (RF),Phase
9cc81f7f-9f7f-4358-8bfe-42a99135fc58,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Return Fan (RF)"}",YES,,Return Fan (RF),VFD
922d2321-9409-4141-b11d-b8f68c0b5460,f4b91374-337b-4cd8-a154-ed686e315029,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"432.5","category":"Cooling Coil"}",432.5,MBH,Cooling Coil,Total Capacity
41c05e5f-d1af-4ebf-b6b4-7fd95fe34a7a,f4b91374-337b-4cd8-a154-ed686e315029,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"293.1","category":"Cooling Coil"}",293.1,MBH,Cooling Coil,Sensible Capacity
6fb009d5-020a-49ea-8eab-f9d7030f8d3d,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
8ca77b78-083a-464b-95dc-56dc8941a621,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Coil Total Face Area","unit":"SQ. FT.","value":"17.06","category":"Cooling Coil"}",17.06,SQ. FT.,Cooling Coil,Coil Total Face Area
fdd7c3cf-7c75-48bd-8422-75628d71fc2c,f4b91374-337b-4cd8-a154-ed686e315029,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"484","category":"Cooling Coil"}",484,FPM,Cooling Coil,Face Velocity
71ad6d48-e171-4ca1-80d7-a193e80d2997,f4b91374-337b-4cd8-a154-ed686e315029,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Press. Drop","unit":"IN. W.G.","value":"0.81","category":"Cooling Coil"}",0.81,IN. W.G.,Cooling Coil,Air Press. Drop
79b00d2b-87d9-4ff5-9584-08065c01932b,f4b91374-337b-4cd8-a154-ed686e315029,dd73132f-2638-42cc-b2ad-ea0aea93f24e,Coil Rows,,,,,"{"kind":"flat","type":"Coil Rows","unit":null,"value":"8","category":"Cooling Coil"}",8,,Cooling Coil,Coil Rows
80817077-eb13-494f-8797-2eb9809bf50f,f4b91374-337b-4cd8-a154-ed686e315029,d9c56a8d-3194-427c-8d1f-0bdb369e1803,Fin Spacing,,,,,"{"kind":"flat","type":"Fin Spacing","unit":"FINS / IN.","value":"8","category":"Cooling Coil"}",8,FINS / IN.,Cooling Coil,Fin Spacing
16c907f0-be82-4b56-ab32-4951fc55c62a,f4b91374-337b-4cd8-a154-ed686e315029,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Dry Bulb)","unit":"°F","value":"86.5","category":"Cooling Coil"}",86.5,°F,Cooling Coil,E.A.T. (Dry Bulb)
b4d6987b-9bf2-4b6e-afb5-b9c8c3757bc8,f4b91374-337b-4cd8-a154-ed686e315029,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T. (Wet Bulb)","unit":"°F","value":"70","category":"Cooling Coil"}",70,°F,Cooling Coil,E.A.T. (Wet Bulb)
8ff895c0-74e3-41dc-899c-ca84bac7bf1a,f4b91374-337b-4cd8-a154-ed686e315029,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Dry Bulb)","unit":"°F","value":"54","category":"Cooling Coil"}",54,°F,Cooling Coil,L.A.T. (Dry Bulb)
3d242b69-651c-4ccb-97e6-a4ad1bd57e95,f4b91374-337b-4cd8-a154-ed686e315029,15803ff4-98f3-4041-8112-4cbb16088a29,Water Flow,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow","unit":"GPM","value":"67","category":"Cooling Coil"}",67,GPM,Cooling Coil,Water Flow
fbc3c7d5-fb72-44a3-a484-9e66accfd5cb,f4b91374-337b-4cd8-a154-ed686e315029,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Water Press. Drop","unit":"FT.","value":"12.6","category":"Cooling Coil"}",12.6,FT.,Cooling Coil,Water Press. Drop
d0446971-7674-4eaa-8cd1-a164ad7dcc02,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TECH ED CLASSROOMS","category":null}",TECH ED CLASSROOMS,,,Service
03e89e14-6609-4b95-a5bf-f6e9d5a18c1c,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Supply Fan (SF)"}",2,,Supply Fan (SF),Fan Class
ea8d7889-6b3b-444f-96b8-e5df93f468e4,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"TOP, SINGLE OPENING","category":"Supply Fan (SF)"}","TOP, SINGLE OPENING",,Supply Fan (SF),Discharge
c64dd827-f137-4bbe-9e64-15c708ee90d5,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Supply Fan (SF)"}",AL,,Supply Fan (SF),Wheel Type
5ba6a070-eeca-4dcb-8839-efb518cdaa06,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"15.75","category":"Supply Fan (SF)"}",15.75,IN.,Supply Fan (SF),Wheel Dia.
840d3f4a-994c-423c-9973-56fc47e0c66a,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"2","category":"Supply Fan (SF)"}",2,,Supply Fan (SF),Quantity
d640aef0-6e01-4cef-9e89-7d2f3c1eac1b,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Return Fan (RF)"}",DIRECT,,Return Fan (RF),Drive Type
7a61ab9f-a3ed-446f-96b0-dae9024ea4d4,f4b91374-337b-4cd8-a154-ed686e315029,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3650","category":"Return Fan (RF)"}",3650,RPM,Return Fan (RF),Speed
4ec9dc55-e2a8-444b-a5fa-9a8f9e034d91,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Fan Class","unit":null,"value":"2","category":"Return Fan (RF)"}",2,,Return Fan (RF),Fan Class
4bd182bd-922b-4a17-975e-793e3e7f3da6,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Discharge","unit":null,"value":"AXIAL","category":"Return Fan (RF)"}",AXIAL,,Return Fan (RF),Discharge
96958b15-f219-48fc-bcd2-11ae3428857e,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Wheel Type","unit":null,"value":"AL","category":"Return Fan (RF)"}",AL,,Return Fan (RF),Wheel Type
c0d62f2b-c843-4d60-b3c6-017629d34631,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Wheel Dia.","unit":"IN.","value":"18.75","category":"Return Fan (RF)"}",18.75,IN.,Return Fan (RF),Wheel Dia.
360f2218-a8a8-4afe-8ffa-3cda5cc8c85c,f4b91374-337b-4cd8-a154-ed686e315029,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T. (Wet Bulb)","unit":"°F","value":"53.5","category":"Cooling Coil"}",53.5,°F,Cooling Coil,L.A.T. (Wet Bulb)
b1d6ce29-720b-47f6-9895-fad50476670f,f4b91374-337b-4cd8-a154-ed686e315029,,,,,,,"{"kind":"flat","type":"Fluid Type","unit":null,"value":"WATER (30% GLYCOL)","category":"Cooling Coil"}",WATER (30% GLYCOL),,Cooling Coil,Fluid Type
9bd5669e-0015-490d-9ec0-198012805636,f4b91374-337b-4cd8-a154-ed686e315029,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.T.","unit":"°F","value":"42","category":"Cooling Coil"}",42,°F,Cooling Coil,E.W.T.
1cee5bf5-d165-496f-a421-03d8afc3ffd5,f4b91374-337b-4cd8-a154-ed686e315029,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.T.","unit":"°F","value":"56.3","category":"Cooling Coil"}",56.3,°F,Cooling Coil,L.W.T.