spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
f683e338-2aae-40c4-aca2-87fee378564e,46f61948-400c-4cfa-9a30-c28c6caf99ac,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"4,050","category":null}","4,050",CFM,,Supply Airflow
323814f1-c929-4ac8-a230-5ee1ea42cdb3,46f61948-400c-4cfa-9a30-c28c6caf99ac,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel OA Design Airflow","unit":"CFM","value":"4,050","category":"Energy Recovery Wheel"}","4,050",CFM,Energy Recovery Wheel,Wheel OA Design Airflow
d2e471ee-1f8b-47dd-a237-5257e698c1b7,46f61948-400c-4cfa-9a30-c28c6caf99ac,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel Relief Air Design Airflow","unit":"CFM","value":"4,050","category":"Energy Recovery Wheel"}","4,050",CFM,Energy Recovery Wheel,Wheel Relief Air Design Airflow
10a9cf05-ba83-41fc-b173-288d365b717d,46f61948-400c-4cfa-9a30-c28c6caf99ac,5df800c2-c448-4e42-bd9a-60062c15121d,Heat Recovery,ed48bddd-345c-404a-b9bd-a922e60e4c86,Sensible Heat Recovery,,,"{"kind":"flat","type":"Type","unit":null,"value":"SENSIBLE ONLY","category":"Energy Recovery Wheel"}",SENSIBLE ONLY,,Energy Recovery Wheel,Type
9e4c5eba-15d8-4e19-80b3-1bd7806e4152,46f61948-400c-4cfa-9a30-c28c6caf99ac,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Supply Fan"}",BACKWARD CURVED,,Supply Fan,Type
3135fcf8-c0b1-47fa-a52e-b2505805b29e,46f61948-400c-4cfa-9a30-c28c6caf99ac,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
dfcccc14-79ad-4d5e-be0b-06d4e3570406,46f61948-400c-4cfa-9a30-c28c6caf99ac,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,050","category":"Supply Fan"}","4,050",CFM,Supply Fan,CFM
c8cece23-fa0d-4fe1-807a-a34f8eed6c85,46f61948-400c-4cfa-9a30-c28c6caf99ac,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":"Supply Fan"}",10,HP,Supply Fan,Motor HP
2126ee13-0d1d-4c58-9bca-53d19ba89034,46f61948-400c-4cfa-9a30-c28c6caf99ac,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"5.35","category":"Supply Fan"}",5.35,in. W.C.,Supply Fan,TSP
af2cb731-6d79-4480-80c0-1fd14536b65f,46f61948-400c-4cfa-9a30-c28c6caf99ac,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,VFD
317c8a4e-8328-4e47-8495-a72c9797fc54,46f61948-400c-4cfa-9a30-c28c6caf99ac,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Exhaust Fan"}",BACKWARD CURVED,,Exhaust Fan,Type
945a0d7a-c3dd-447c-ad10-e4dfa38f342f,46f61948-400c-4cfa-9a30-c28c6caf99ac,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,050","category":"Exhaust Fan"}","4,050",CFM,Exhaust Fan,CFM
b6ae33cb-2a17-4f8e-844a-3690921dbfff,46f61948-400c-4cfa-9a30-c28c6caf99ac,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5","category":"Exhaust Fan"}",5,HP,Exhaust Fan,Motor HP
03121856-12d3-4714-bc6e-941a5676e6da,46f61948-400c-4cfa-9a30-c28c6caf99ac,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Exhaust Fan"}",YES,,Exhaust Fan,VFD
a28f97bf-a7ea-4fbf-a752-a0934d03a3a5,46f61948-400c-4cfa-9a30-c28c6caf99ac,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"236.5","category":"Heating Capacity"}",236.5,MBH,Heating Capacity,MBH
ee90b65c-a923-4298-8210-8337f9c873f1,46f61948-400c-4cfa-9a30-c28c6caf99ac,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"577","category":"Heating Coil"}",577,FPM,Heating Coil,Face Velocity
3db33a49-933c-4906-9498-333b53bc1e10,46f61948-400c-4cfa-9a30-c28c6caf99ac,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"224.8","category":"Cooling Coil"}",224.8,FPM,Cooling Coil,Face Velocity
da26aed3-ea20-4fec-a58c-1d2403382401,46f61948-400c-4cfa-9a30-c28c6caf99ac,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
1a45c73e-b428-48c9-827f-bc452ba0aead,46f61948-400c-4cfa-9a30-c28c6caf99ac,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
14d6531e-5420-4c9e-9d28-24ac4724068a,46f61948-400c-4cfa-9a30-c28c6caf99ac,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,eb4f61eb-35db-424e-b8ef-2db638a845ac,Two Stage MERV 8/13,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED MERV 8 + 4\" PLEATED MERV 13","category":null}",2" PLEATED MERV 8 + 4" PLEATED MERV 13,,,Filter Type
00d020bb-7044-4ef3-9f12-e1201480ea9a,46f61948-400c-4cfa-9a30-c28c6caf99ac,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"3150","category":null}",3150,LBS.,,Unit Weight
42233a0b-61d8-48f0-a557-853e71ad1631,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Space Served","unit":null,"value":"1ST & 2ND FLOOR AREA C","category":null}",1ST & 2ND FLOOR AREA C,,,Space Served
2ebc2257-504f-45d6-a332-8838d8617925,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"27","category":"Supply Fan"}",27,in.,Supply Fan,Wheel Dia
f1c61b36-adab-436b-a1ba-50bf95414c80,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Motor Qty
6e0d418e-9da3-4dcd-b4bd-251faf78986a,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"6.56","category":"Supply Fan"}",6.56,BHP,Supply Fan,Motor BHP
e928f779-deb8-4486-95d2-350fb6d68f9c,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Exhaust Fan"}",DIRECT,,Exhaust Fan,Drive
07a1e6a0-e5c3-42ee-b727-cce5127db4e2,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"22","category":"Exhaust Fan"}",22,in.,Exhaust Fan,Wheel Dia
9095f92c-5146-479d-8934-aa29a6929a04,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Motor Qty
131036a7-f274-4802-9365-5f5df4d9b607,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"2.83","category":"Exhaust Fan"}",2.83,BHP,Exhaust Fan,Motor BHP
7b2871c7-36b3-4ff5-a473-14ca801201d7,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"2.05","category":"Exhaust Fan"}",2.05,in. W.C.,Exhaust Fan,TSP
b1bb676d-7414-44e8-a159-4bfb0c8fcdb1,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"1.5","category":"Heating Capacity"}",1.5,Ft. W.C.,Heating Capacity,WPD
f62bdb1b-d7aa-4cbf-89e9-e968a943cc23,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.1","category":"Entering Air Temperature"}",78.1,°F,Entering Air Temperature,DB
ef583ebc-6fb6-4ae0-885f-ed6864218edb,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.4","category":"Entering Air Temperature"}",65.4,°F,Entering Air Temperature,WB
613a0c26-ee93-4625-afd2-ec3e98428d70,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"50.1","category":"Leaving Air Temperature"}",50.1,°F,Leaving Air Temperature,DB
29023fcb-8b52-4d27-87ac-0b1e10939107,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"50.1","category":"Leaving Air Temperature"}",50.1,°F,Leaving Air Temperature,WB
b971c0bb-6f3e-454e-9344-15c4cf68d35f,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"126.2","category":"Cooling Capacity"}",126.2,MBH,Cooling Capacity,Sensible
c8d84fec-d96f-4d31-ae78-01fb6990b32c,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"181.7","category":"Cooling Capacity"}",181.7,MBH,Cooling Capacity,Total
5bd735cd-bb42-4aea-acbd-54a21f365752,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.25","category":"Cooling Capacity"}",0.25,in. W.C.,Cooling Capacity,APD
43112722-541e-4138-b78a-837e514c806e,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"45","category":"Cooling Capacity"}",45,GPM,Cooling Capacity,GPM
c9991d7f-a8eb-4310-af15-6f14b2dc41e9,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"24.5","category":"Cooling Capacity"}",24.5,Ft. W.C.,Cooling Capacity,WPD
696aa170-7db9-4c03-8c5d-b282c2b5fd1e,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"80","category":"Electrical"}",80,A,Electrical,MOCP
1346be95-e708-4ef2-8955-ec032ba5fca2,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"93 / 87","category":"Sound Power Levels (Discharge / Return)"}",93 / 87,dB,Sound Power Levels (Discharge / Return),63 Hz
36c438c4-4b40-42d7-9b0c-c53d7b17ceea,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"92 / 86","category":"Sound Power Levels (Discharge / Return)"}",92 / 86,dB,Sound Power Levels (Discharge / Return),125 Hz
565e0037-7683-46b5-8b0d-1fa5a69cc1e0,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"92 / 83","category":"Sound Power Levels (Discharge / Return)"}",92 / 83,dB,Sound Power Levels (Discharge / Return),250 Hz
e055a088-e663-4b7f-bf14-c0cef89e9bc9,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"94 / 75","category":"Sound Power Levels (Discharge / Return)"}",94 / 75,dB,Sound Power Levels (Discharge / Return),500 Hz
38020fc4-252f-410d-853e-e6cbcefafad1,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"91 / 75","category":"Sound Power Levels (Discharge / Return)"}",91 / 75,dB,Sound Power Levels (Discharge / Return),1000 Hz
1bc82716-b805-42dd-b67f-22aef3d2fba1,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"89 / 73","category":"Sound Power Levels (Discharge / Return)"}",89 / 73,dB,Sound Power Levels (Discharge / Return),2000 Hz
b26323af-213b-4471-8ac2-2a54cd01c307,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"91 / 68","category":"Sound Power Levels (Discharge / Return)"}",91 / 68,dB,Sound Power Levels (Discharge / Return),4000 Hz
1eaa4623-3f5d-4cfe-b598-969ab0f82233,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"87 / 62","category":"Sound Power Levels (Discharge / Return)"}",87 / 62,dB,Sound Power Levels (Discharge / Return),8000 Hz
0200e815-f120-4ef2-8593-363d6f708a50,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
5d10b3e8-a593-4aef-bd59-4714d3fed423,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"46.7","category":"Entering Air Temperature"}",46.7,°F,Entering Air Temperature,DB
120d87c0-df52-49f4-9756-d786709711fb,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"96.6","category":"Leaving Air Temperature"}",96.6,°F,Leaving Air Temperature,DB
cfc4c12c-5650-4df0-9cb0-8ce20bebaaa3,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.27","category":"Heating Capacity"}",0.27,in. W.C.,Heating Capacity,APD
45092bbe-af72-46c9-bc86-658dc53483e1,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"15","category":"Heating Capacity"}",15,GPM,Heating Capacity,GPM
de96d7a5-579b-4d5f-8b4b-6681e346171d,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"55","category":"Electrical"}",55,A,Electrical,MCA
4e7e8b39-561e-4de8-a7dc-60ad8b51109e,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel Relief Air Design Airflow","unit":"CFM","value":"3,600","category":"Energy Recovery Wheel"}","3,600",CFM,Energy Recovery Wheel,Wheel Relief Air Design Airflow
8521602d-bbc2-4eab-a3f5-bfa47b631670,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,370d406b-deec-4e36-b651-5e5418cee552,Fixed Plate (Sensible),,,"{"kind":"flat","type":"Type","unit":null,"value":"SENSIBLE ONLY","category":"Energy Recovery Wheel"}",SENSIBLE ONLY,,Energy Recovery Wheel,Type
36832ac2-6d10-4c2c-b503-3961da5fcf3a,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Supply Fan"}",BACKWARD CURVED,,Supply Fan,Type
2a6ba86b-4cdf-444b-9a57-b4600910c39f,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,350","category":"Supply Fan"}","4,350",CFM,Supply Fan,CFM
49d6c45a-576c-4c90-8ab6-7fb575bcea52,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":"Supply Fan"}",10,HP,Supply Fan,Motor HP
9c2236ac-faed-4a0b-b197-622afd1046fc,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,VFD
df90d1f7-3461-47c7-aeeb-5c2859199805,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Exhaust Fan"}",BACKWARD CURVED,,Exhaust Fan,Type
31bf9b8a-ad39-4678-b647-fb50262d6a13,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Exhaust Fan"}",DIRECT,,Exhaust Fan,Drive
84117fcf-2d25-44cb-9f57-0752ada07c5f,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5","category":"Exhaust Fan"}",5,HP,Exhaust Fan,Motor HP
0d4dd095-0ff3-4c67-ace0-1a93cde6f20a,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"2.12","category":"Exhaust Fan"}",2.12,in. W.C.,Exhaust Fan,TSP
c4112b48-69bd-4594-9733-3f30356c5a2a,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Exhaust Fan"}",YES,,Exhaust Fan,VFD
5af5da71-1246-4a62-ba60-602fecbd6558,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"729","category":"Heating Coil"}",729,FPM,Heating Coil,Face Velocity
12a90775-3a4e-49eb-9818-b016868f77ed,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"51.9","category":"Leaving Air Temperature"}",51.9,°F,Leaving Air Temperature,WB
592697a1-49a0-4885-898b-650d979124c9,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"240.2","category":"Cooling Capacity"}",240.2,MBH,Cooling Capacity,Total
10ad75ad-e0b0-4fd1-a847-8738d11b82b6,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,58039aaf-b42f-4d66-9e9b-8fea35bcab28,Electrical Requirements,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"80","category":"Electrical"}",80,A,Electrical,MOCP
f46d71a7-1a76-4e65-96b7-6198471446d0,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
4737936d-fbb5-4822-baf0-17d1dbf4228d,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
98bcb050-d27a-4383-abcb-2a1a7b452fca,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,eb4f61eb-35db-424e-b8ef-2db638a845ac,Two Stage MERV 8/13,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED MERV 8 + 4\" PLEATED MERV 13","category":null}",2" PLEATED MERV 8 + 4" PLEATED MERV 13,,,Filter Type
fc1544ee-266e-4a4b-a43c-e2a91d01c5e8,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"3150","category":null}",3150,LBS.,,Unit Weight
1b26733c-cf7d-4b74-8977-83019a8a59cc,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"87 / 65","category":"Sound Power Levels (Discharge / Return)"}",87 / 65,dB,Sound Power Levels (Discharge / Return),8000 Hz
fe6f4ec1-19d2-42b2-9a0f-b680c19f07ab,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Space Served","unit":null,"value":"1ST & 2ND FLOOR AREA C","category":null}",1ST & 2ND FLOOR AREA C,,,Space Served
f76677f6-9b1f-4c28-bba1-aeac0b7cb9ac,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"4,350","category":null}","4,350",CFM,,Supply Airflow
15a6688e-d0d3-4f3b-92f1-4056d288445e,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel OA Design Airflow","unit":"CFM","value":"4,350","category":"Energy Recovery Wheel"}","4,350",CFM,Energy Recovery Wheel,Wheel OA Design Airflow
8d999cee-949d-4a56-bb38-9eac21fec02a,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
93eab810-6c5f-43c8-b7c1-ee2dd46f0e4d,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"27","category":"Supply Fan"}",27,in.,Supply Fan,Wheel Dia
fa81fa51-eee6-40ab-a2f6-fcd1e43f944c,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Motor Qty
8996fe1f-325c-4944-90d8-c8a77a330fc1,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"7.28","category":"Supply Fan"}",7.28,BHP,Supply Fan,Motor BHP
059f7b67-2197-415f-932b-80caeca066c5,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"5.38","category":"Supply Fan"}",5.38,in. W.C.,Supply Fan,TSP
c01bb505-59f0-405f-a53f-c0010755f2be,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3,600","category":"Exhaust Fan"}","3,600",CFM,Exhaust Fan,CFM
12a1ee84-8dc3-449e-9b7e-ea544466ba52,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"22","category":"Exhaust Fan"}",22,in.,Exhaust Fan,Wheel Dia
ffb0b347-a5bb-49f5-8eda-4184479a8685,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Motor Qty
ab83a56c-1e0f-4cd3-b179-6fc27f2afed5,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"3.85","category":"Exhaust Fan"}",3.85,BHP,Exhaust Fan,Motor BHP
59f75e0a-bb61-47a1-a592-e8c920974ddb,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"46.1","category":"Entering Air Temperature"}",46.1,°F,Entering Air Temperature,DB
4865c8f6-45f0-4f3e-aa50-d714ec3781b4,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"100.5","category":"Leaving Air Temperature"}",100.5,°F,Leaving Air Temperature,DB
a245329b-68b0-4963-92ed-e97611b170ba,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"325.9","category":"Heating Capacity"}",325.9,MBH,Heating Capacity,MBH
39b32a3e-d7b0-4043-b133-b09ba3db7f63,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.40","category":"Heating Capacity"}",0.40,in. W.C.,Heating Capacity,APD
eeafcc61-a6cf-4aa1-a853-cc6d481bd35c,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"35","category":"Heating Capacity"}",35,GPM,Heating Capacity,GPM
c26a8df4-01ad-4b08-8b9a-6d720562f489,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"4.5","category":"Heating Capacity"}",4.5,Ft. W.C.,Heating Capacity,WPD
25f113ad-0b99-42cf-af71-3a23e45b5171,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.5","category":"Entering Air Temperature"}",80.5,°F,Entering Air Temperature,DB
5e102a1b-c86c-433f-b062-46148417dcdc,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67.4","category":"Entering Air Temperature"}",67.4,°F,Entering Air Temperature,WB
3596c93b-cb4e-4066-b295-3a0f93390aa4,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"52.0","category":"Leaving Air Temperature"}",52.0,°F,Leaving Air Temperature,DB
e1027ac4-c369-404c-bb27-41b36d867254,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"161.6","category":"Cooling Capacity"}",161.6,MBH,Cooling Capacity,Sensible
a2f1bf4b-69f2-4199-a911-037faef80c46,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.38","category":"Cooling Capacity"}",0.38,in. W.C.,Cooling Capacity,APD
78e50820-337c-47b2-bda5-d77011e642b3,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"50","category":"Cooling Capacity"}",50,GPM,Cooling Capacity,GPM
09642381-b09c-4874-9f80-cd59e55aab8c,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"28.5","category":"Cooling Capacity"}",28.5,Ft. W.C.,Cooling Capacity,WPD
54c18a4a-8109-4f59-8235-e59069c92282,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"283.6","category":"Cooling Coil"}",283.6,FPM,Cooling Coil,Face Velocity
67989113-2c2b-426a-9b30-a0f151a7294e,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"55","category":"Electrical"}",55,A,Electrical,MCA
af278313-6579-4b25-ac64-fd57da2c18de,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"94 / 90","category":"Sound Power Levels (Discharge / Return)"}",94 / 90,dB,Sound Power Levels (Discharge / Return),63 Hz
1588a72b-b358-4484-9231-a47a4bb519e8,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"93 / 87","category":"Sound Power Levels (Discharge / Return)"}",93 / 87,dB,Sound Power Levels (Discharge / Return),125 Hz
c4fc1571-1d17-4e84-ac7d-31a4f4be13b2,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"93 / 85","category":"Sound Power Levels (Discharge / Return)"}",93 / 85,dB,Sound Power Levels (Discharge / Return),250 Hz
be065664-2cb5-4971-867b-e73de914ea94,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"94 / 78","category":"Sound Power Levels (Discharge / Return)"}",94 / 78,dB,Sound Power Levels (Discharge / Return),500 Hz
3e041aeb-6be6-476b-bbb5-02df404bc976,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"90 / 76","category":"Sound Power Levels (Discharge / Return)"}",90 / 76,dB,Sound Power Levels (Discharge / Return),1000 Hz
508b3035-3afe-4d6b-bd5b-83140200c7e8,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"89 / 75","category":"Sound Power Levels (Discharge / Return)"}",89 / 75,dB,Sound Power Levels (Discharge / Return),2000 Hz
1be3cb40-4853-4ca4-a9d8-87bfc2e673aa,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"91 / 71","category":"Sound Power Levels (Discharge / Return)"}",91 / 71,dB,Sound Power Levels (Discharge / Return),4000 Hz
5cafbeb6-73e0-421e-8ddc-5725a31ae55e,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
bb701ff4-7f16-47ad-a666-f470d867ddef,aeee4239-50ea-43a4-980b-12ac492b421f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"4,650","category":null}","4,650",CFM,,Supply Airflow
2bacf327-23d8-43ff-91fe-a4c2fda6dec0,aeee4239-50ea-43a4-980b-12ac492b421f,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel OA Design Airflow","unit":"CFM","value":"4,650","category":"Energy Recovery Wheel"}","4,650",CFM,Energy Recovery Wheel,Wheel OA Design Airflow
277587b5-6f7e-4491-8283-7dc9bb623385,aeee4239-50ea-43a4-980b-12ac492b421f,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel Relief Air Design Airflow","unit":"CFM","value":"3,300","category":"Energy Recovery Wheel"}","3,300",CFM,Energy Recovery Wheel,Wheel Relief Air Design Airflow
1b063fde-c0fe-4271-9603-1ce9809eafe4,aeee4239-50ea-43a4-980b-12ac492b421f,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,ed48bddd-345c-404a-b9bd-a922e60e4c86,Sensible Heat Recovery,,,"{"kind":"flat","type":"Type","unit":null,"value":"SENSIBLE ONLY","category":"Energy Recovery Wheel"}",SENSIBLE ONLY,,Energy Recovery Wheel,Type
2994ef45-6551-417b-bbda-2b997a162d73,aeee4239-50ea-43a4-980b-12ac492b421f,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Supply Fan"}",BACKWARD CURVED,,Supply Fan,Type
36093ed1-05d5-4ced-8ac8-b668cc20e60a,aeee4239-50ea-43a4-980b-12ac492b421f,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
ae2e7493-aad8-403a-bf48-7d226a57b4dd,aeee4239-50ea-43a4-980b-12ac492b421f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,650","category":"Supply Fan"}","4,650",CFM,Supply Fan,CFM
11cdf94f-f4a2-4324-93d0-0ac8446a3478,aeee4239-50ea-43a4-980b-12ac492b421f,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":"Supply Fan"}",10,HP,Supply Fan,Motor HP
5c0e9da5-b0e3-4e2c-b76b-6417fac190bb,aeee4239-50ea-43a4-980b-12ac492b421f,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"5.38","category":"Supply Fan"}",5.38,in. W.C.,Supply Fan,TSP
79702273-b621-485a-9a31-1e547c9e434e,aeee4239-50ea-43a4-980b-12ac492b421f,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,VFD
10ab9417-d464-4373-a5f0-0d585ab9181b,aeee4239-50ea-43a4-980b-12ac492b421f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Exhaust Fan"}",BACKWARD CURVED,,Exhaust Fan,Type
c979876a-6184-447b-a92d-3eabaf4de893,aeee4239-50ea-43a4-980b-12ac492b421f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3,300","category":"Exhaust Fan"}","3,300",CFM,Exhaust Fan,CFM
fbfe3816-b8a7-4712-a51c-f447c6169cb3,aeee4239-50ea-43a4-980b-12ac492b421f,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5","category":"Exhaust Fan"}",5,HP,Exhaust Fan,Motor HP
99610bed-8435-4e01-a77e-aaed8987d35f,aeee4239-50ea-43a4-980b-12ac492b421f,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Exhaust Fan"}",YES,,Exhaust Fan,VFD
de4aa3f4-6d01-4f18-ac73-88ecad132636,aeee4239-50ea-43a4-980b-12ac492b421f,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"46.1","category":"Entering Air Temperature"}",46.1,°F,Entering Air Temperature,DB
2dabf5d4-288b-44c4-9443-66923775d2a2,aeee4239-50ea-43a4-980b-12ac492b421f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"325.9","category":"Heating Capacity"}",325.9,MBH,Heating Capacity,MBH
752b2c4c-de12-4d6b-b33e-40c8de844f5c,aeee4239-50ea-43a4-980b-12ac492b421f,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"729","category":"Heating Coil"}",729,FPM,Heating Coil,Face Velocity
719ff746-d9ba-481b-92c2-50a00da97022,aeee4239-50ea-43a4-980b-12ac492b421f,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"283.6","category":"Cooling Coil"}",283.6,FPM,Cooling Coil,Face Velocity
eaed65e3-7d14-46bf-b2a6-6ab3b2a71706,aeee4239-50ea-43a4-980b-12ac492b421f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
ef390154-7798-4e77-bc05-d23bc7b7a883,aeee4239-50ea-43a4-980b-12ac492b421f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
1c77dce7-4bf3-47b7-9ba4-94ac7e92148e,aeee4239-50ea-43a4-980b-12ac492b421f,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,eb4f61eb-35db-424e-b8ef-2db638a845ac,Two Stage MERV 8/13,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED MERV 8 + 4\" PLEATED MERV 13","category":null}",2" PLEATED MERV 8 + 4" PLEATED MERV 13,,,Filter Type
76ceb2e6-7a42-4a22-8698-7c5df7dc66fc,aeee4239-50ea-43a4-980b-12ac492b421f,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"3150","category":null}",3150,LBS.,,Unit Weight
37cf2bb0-e317-4147-9595-5ba3eb3afb94,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Space Served","unit":null,"value":"1ST & 2ND FLOOR AREA C","category":null}",1ST & 2ND FLOOR AREA C,,,Space Served
eac33a4a-a415-466a-b2dd-b2e27aead2ea,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"27","category":"Supply Fan"}",27,in.,Supply Fan,Wheel Dia
ffa1d685-f064-4308-9af1-5623bc4b845c,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Motor Qty
ae2263c6-d2bd-413a-ac38-0ebd43f8d8cb,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"7.28","category":"Supply Fan"}",7.28,BHP,Supply Fan,Motor BHP
7d4c7c62-10ab-4d41-b5fd-7a827176b967,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Exhaust Fan"}",DIRECT,,Exhaust Fan,Drive
42b80353-dba5-49d2-92b7-db4868b49fb1,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"22","category":"Exhaust Fan"}",22,in.,Exhaust Fan,Wheel Dia
07efa9f8-87ef-4bdb-af87-767c9185cc20,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Motor Qty
0c642fb5-a81d-418b-9041-86bdfb0dc97c,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"3.85","category":"Exhaust Fan"}",3.85,BHP,Exhaust Fan,Motor BHP
a8dd5071-97b2-4140-ad64-b50fc824c4b2,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"2.12","category":"Exhaust Fan"}",2.12,in. W.C.,Exhaust Fan,TSP
5fc315ea-d869-4d01-bacb-1dd9a72ba67d,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"100.5","category":"Leaving Air Temperature"}",100.5,°F,Leaving Air Temperature,DB
38191323-455e-4db8-bd35-516ef38cb852,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.40","category":"Heating Capacity"}",0.40,in. W.C.,Heating Capacity,APD
0920802f-38e1-4d50-912c-bc19b77a1883,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"35","category":"Heating Capacity"}",35,GPM,Heating Capacity,GPM
0baa4d7e-6338-423d-8614-76d8f2959741,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"4.5","category":"Heating Capacity"}",4.5,Ft. W.C.,Heating Capacity,WPD
97ce732e-0fa3-43d3-87bf-7195d13ef2b7,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.5","category":"Entering Air Temperature"}",80.5,°F,Entering Air Temperature,DB
f34126d5-0528-4fb0-96e2-7bbeb7d1ba67,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67.4","category":"Entering Air Temperature"}",67.4,°F,Entering Air Temperature,WB
97afa25d-2edc-4721-9732-7185ad3fe486,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"52.0","category":"Leaving Air Temperature"}",52.0,°F,Leaving Air Temperature,DB
158d5f85-53e2-406f-8589-0678fbb85ce5,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"51.9","category":"Leaving Air Temperature"}",51.9,°F,Leaving Air Temperature,WB
6bb279bf-1e8d-49f7-adda-c96e9e7267dc,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"161.6","category":"Cooling Capacity"}",161.6,MBH,Cooling Capacity,Sensible
4bda2bc8-bd66-4f51-b59e-53e58be2fce5,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"240.2","category":"Cooling Capacity"}",240.2,MBH,Cooling Capacity,Total
30ca614b-8db0-4af1-9f10-ed5902753be0,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.38","category":"Cooling Capacity"}",0.38,in. W.C.,Cooling Capacity,APD
423a8189-2df8-4676-aad2-f8b345231928,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"50","category":"Cooling Capacity"}",50,GPM,Cooling Capacity,GPM
bc229f32-d7b3-48b0-b68a-0efe5622d3b6,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"28.5","category":"Cooling Capacity"}",28.5,Ft. W.C.,Cooling Capacity,WPD
28a5c16f-c321-4012-92a3-54766990f110,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"55","category":"Electrical"}",55,A,Electrical,MCA
cae8fcce-1106-4521-8dc2-ec6dfb70ef0a,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"80","category":"Electrical"}",80,A,Electrical,MOCP
e1efec3a-3139-42a8-9aea-16d6e6096908,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"94 / 90","category":"Sound Power Levels (Discharge / Return)"}",94 / 90,dB,Sound Power Levels (Discharge / Return),63 Hz
60a96d93-1044-4610-9334-413f0c9643d4,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"93 / 87","category":"Sound Power Levels (Discharge / Return)"}",93 / 87,dB,Sound Power Levels (Discharge / Return),125 Hz
d3937344-67e3-44a1-a4a3-96f1d18306d9,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"93 / 85","category":"Sound Power Levels (Discharge / Return)"}",93 / 85,dB,Sound Power Levels (Discharge / Return),250 Hz
269abe0f-1964-4698-8e22-075da0f187bb,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"94 / 78","category":"Sound Power Levels (Discharge / Return)"}",94 / 78,dB,Sound Power Levels (Discharge / Return),500 Hz
2430ed2e-979a-4305-9932-89f9b2c1704c,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"90 / 76","category":"Sound Power Levels (Discharge / Return)"}",90 / 76,dB,Sound Power Levels (Discharge / Return),1000 Hz
9275cbd3-ff3c-4bd6-ba5b-8f5a07c8f50d,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"89 / 75","category":"Sound Power Levels (Discharge / Return)"}",89 / 75,dB,Sound Power Levels (Discharge / Return),2000 Hz
2432b64b-8ac4-4374-937d-937035b1ab32,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"91 / 71","category":"Sound Power Levels (Discharge / Return)"}",91 / 71,dB,Sound Power Levels (Discharge / Return),4000 Hz
f22a7e80-1147-47b4-bba4-4c1cd48ea34e,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"87 / 65","category":"Sound Power Levels (Discharge / Return)"}",87 / 65,dB,Sound Power Levels (Discharge / Return),8000 Hz
9fb9cbd3-227f-4bd4-959f-2705d7df9150,aeee4239-50ea-43a4-980b-12ac492b421f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes