spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
742ecfc6-9600-469a-8d5f-7cb7c87699f7,3c0e4c53-c525-4c3b-a821-815b0b810852,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"NORTH VESTIBULE","category":null}",NORTH VESTIBULE,,,Location
70779128-c6fb-40c9-a8b2-253c16786a11,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"NORTH VESTIBULE","category":null}",NORTH VESTIBULE,,,Serves
0b8ae7f3-19dc-4471-b02d-9d9adfbe8e1d,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":null}",1,,,QTY
1dafbe7b-7619-48d4-ad05-0fe1f6d820b1,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Outside Air CFM","unit":"%","value":"10","category":null}",10,%,,Min Outside Air CFM
d7066ebe-6d8e-45c9-8230-898e90e9eb96,3c0e4c53-c525-4c3b-a821-815b0b810852,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"1250","category":null}",1250,LBS.,,Unit Weight
48b1f3f0-d0ac-449f-b421-ec94a99a6277,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
3c7e6312-397f-4838-bef9-5e94894f4520,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY
9b50769b-dd0a-4891-a1ce-986d5926fe56,3c0e4c53-c525-4c3b-a821-815b0b810852,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design CFM","unit":null,"value":"2,500","category":"Supply Fan"}","2,500",,Supply Fan,Design CFM
6d122e86-3260-4f07-b22c-9d1f3a1c47db,3c0e4c53-c525-4c3b-a821-815b0b810852,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"1.5","category":"Supply Fan"}",1.5,,Supply Fan,Total SP
f93485cc-eb5f-40da-8f5b-d8ce376c028b,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Fan RPM","unit":null,"value":"1906","category":"Supply Fan"}",1906,,Supply Fan,Fan RPM
7ade2ed2-d93f-49f5-85ec-a2afaea52bfd,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"1.81","category":"Supply Fan"}",1.81,,Supply Fan,Fan BHP
8d849799-020d-40f7-8a4c-7ed5a92298a9,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,QTY
2ead19f2-d7f7-475e-9d29-963586830090,3c0e4c53-c525-4c3b-a821-815b0b810852,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design CFM","unit":null,"value":"2250","category":"Return Fan"}",2250,,Return Fan,Design CFM
dadbb07e-080a-4636-bf83-667d28078c6c,3c0e4c53-c525-4c3b-a821-815b0b810852,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"0.75","category":"Return Fan"}",0.75,,Return Fan,Total SP
dfd46993-4777-40ae-8821-6bed1706bf01,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Fan RPM","unit":null,"value":"804","category":"Return Fan"}",804,,Return Fan,Fan RPM
aee59f8c-a44f-47f1-8055-09e7988d906e,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"0.73","category":"Return Fan"}",0.73,,Return Fan,Fan BHP
5336936c-17aa-488a-bb23-0765c044e4fa,3c0e4c53-c525-4c3b-a821-815b0b810852,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"Total MBH","unit":null,"value":"65.4","category":"CHW Cooling"}",65.4,,CHW Cooling,Total MBH
9c84ffb5-05a0-44c6-9c7f-6b7b96c0a27d,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Sens MBH","unit":null,"value":"58.9","category":"CHW Cooling"}",58.9,,CHW Cooling,Sens MBH
6ec964c3-144f-4313-af5f-0c42775577a7,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"EAT (DB)","unit":null,"value":"76","category":"CHW Cooling"}",76,,CHW Cooling,EAT (DB)
5157b272-a1e2-4bd3-a34a-ad865589df88,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"EAT (WB)","unit":null,"value":"63","category":"CHW Cooling"}",63,,CHW Cooling,EAT (WB)
f8c3a267-7952-4a0a-ab8b-7fbaf1f3296c,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Unit LAT (DB)","unit":null,"value":"56","category":"CHW Cooling"}",56,,CHW Cooling,Unit LAT (DB)
40a3d63a-3792-4e15-8333-e9d777978dcd,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Unit LAT (WB)","unit":null,"value":"54.5","category":"CHW Cooling"}",54.5,,CHW Cooling,Unit LAT (WB)
ef9a1ac0-4d5d-40cf-9140-84b04143a46c,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Coil Face Velocity","unit":"FPM","value":"321.4","category":"CHW Cooling"}",321.4,FPM,CHW Cooling,Coil Face Velocity
05fb74fc-1336-48af-982f-dfcf5fab8c6b,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Propylene Glycol %","unit":null,"value":"30","category":"HW Heating"}",30,,HW Heating,Propylene Glycol %
b1bfe81a-61ef-4d17-88cd-8db628e7987e,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"6","category":"HW Heating"}",6,,HW Heating,Rows
ef0d366c-7eb8-41e6-96dd-8d65cba7ff4e,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"12","category":"HW Heating"}",12,,HW Heating,FPI
176ca8f8-868e-4717-8a80-5a35e0e0ad82,3c0e4c53-c525-4c3b-a821-815b0b810852,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"MBH","unit":null,"value":"60","category":"HW Heating"}",60,,HW Heating,MBH
020f673d-4a30-44df-bdcd-02f713536529,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"OA Temp","unit":null,"value":"-15","category":"HW Heating"}",-15,,HW Heating,OA Temp
0b055c63-f94e-422c-8c94-de93cf224b8f,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Return Fan HP","unit":null,"value":"1","category":"HW Heating"}",1,,HW Heating,Return Fan HP
70fb469e-4203-402d-8b15-7bb47d73f7a2,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Supply Fan HP","unit":null,"value":"2","category":"Electrical Data"}",2,,Electrical Data,Supply Fan HP
7be2cf32-19d3-43ee-9e2d-98ade968ab2a,3c0e4c53-c525-4c3b-a821-815b0b810852,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"14","category":"Electrical Data"}",14,,Electrical Data,MCA
7ce7971e-89f3-4980-85a9-765e19432fcd,3c0e4c53-c525-4c3b-a821-815b0b810852,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"208","category":"Electrical Data"}",208,,Electrical Data,Volt
d9a933d4-28df-4a69-b372-683e1862820c,3c0e4c53-c525-4c3b-a821-815b0b810852,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,PH
5fd6c3be-54bf-4d56-b20d-c9979e342891,7add8695-87d0-4424-a4ce-de69f8f6f0b9,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AG CONNECTOR","category":null}",AG CONNECTOR,,,Location
4a3e10fa-62ec-4616-ba9e-8a8d1d76bf1e,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"AG CONNECTOR","category":null}",AG CONNECTOR,,,Serves
b1d889ef-37b6-4521-badc-39a0dfaa09ad,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY
1e4e8081-0dcd-407b-800e-7b0e22996f90,7add8695-87d0-4424-a4ce-de69f8f6f0b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design CFM","unit":null,"value":"4,000","category":"Supply Fan"}","4,000",,Supply Fan,Design CFM
b428e06f-c8d9-42fc-8187-f88a878d94f4,7add8695-87d0-4424-a4ce-de69f8f6f0b9,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"3.5","category":"Supply Fan"}",3.5,,Supply Fan,Total SP
78a120d4-9174-4077-920e-f3e63dcb8305,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Fan RPM","unit":null,"value":"1760","category":"Supply Fan"}",1760,,Supply Fan,Fan RPM
999ec50e-2f48-4ee4-99f6-d34d35af3f5b,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"3.94","category":"Supply Fan"}",3.94,,Supply Fan,Fan BHP
654879af-6ede-49fc-b396-e1ef44a0ec04,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,QTY
36e632b0-c10e-4a64-9441-efa2cefc6af9,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Design CFM","unit":null,"value":"3600","category":"Return Fan"}",3600,,Return Fan,Design CFM
926ca04b-be55-4912-89e3-803589df20a1,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"0.54","category":"Return Fan"}",0.54,,Return Fan,Total SP
18bf15aa-eb83-4371-a4db-bc36cbbef4ab,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Fan RPM","unit":null,"value":"1760","category":"Return Fan"}",1760,,Return Fan,Fan RPM
ce2f1053-efee-4b23-b618-0cbe48fcff5b,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"2","category":"Return Fan"}",2,,Return Fan,Fan BHP
75efba70-df77-48d4-b653-4f3579968ca8,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Outside Air CFM","unit":"%","value":"10","category":null}",10,%,,Min Outside Air CFM
c5623654-2026-4362-b1ea-2f2cd0f65e9d,7add8695-87d0-4424-a4ce-de69f8f6f0b9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Total MBH","unit":null,"value":"112","category":"DX Cooling"}",112,,DX Cooling,Total MBH
d25d4dae-98b8-4aa0-968c-9028111f2c22,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Sens MBH","unit":null,"value":"93.5","category":"DX Cooling"}",93.5,,DX Cooling,Sens MBH
f48b8534-f697-4ea8-8839-868b83b207b6,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"EAT (DB/WB)","unit":null,"value":"76","category":"DX Cooling"}",76,,DX Cooling,EAT (DB/WB)
3f5d5516-a8a9-4358-877a-5e50aee9088d,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Unit LAT (DB/WB)","unit":null,"value":"56","category":"DX Cooling"}",56,,DX Cooling,Unit LAT (DB/WB)
1362b80d-6277-4c8a-a772-15d85e988580,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Coil Face Velocity","unit":"FPM","value":"470","category":"DX Cooling"}",470,FPM,DX Cooling,Coil Face Velocity
8d4d295d-5c4b-4af3-9292-ef0bc87a4f16,7add8695-87d0-4424-a4ce-de69f8f6f0b9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"DX Cooling"}",R-454B,,DX Cooling,Refrigerant Type
c8fd8f4b-4406-41bb-a7d8-034034d58629,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"DX Cooling"}",4,,DX Cooling,Rows
344320bf-b61e-45c3-a794-3824a463ff5f,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"14","category":"DX Cooling"}",14,,DX Cooling,FPI
5eeda37c-138e-4061-aa69-dff705bfb919,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Input MBH","unit":null,"value":"90","category":"Nat Gas Fired Heating"}",90,,Nat Gas Fired Heating,Input MBH
e4dd98d8-e261-4c2a-b16f-ca64ca29863d,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Output MBH","unit":null,"value":"72.9","category":"Nat Gas Fired Heating"}",72.9,,Nat Gas Fired Heating,Output MBH
3aee6274-6708-4101-8680-58d7a130e4e6,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"OA Temp","unit":null,"value":"-15","category":"Nat Gas Fired Heating"}",-15,,Nat Gas Fired Heating,OA Temp
c9870934-ac95-4847-acfc-74f3b176a07b,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Return Fan HP","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Return Fan HP
d11bb6c4-81ad-4654-9132-993cf8f530cb,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Supply Fan HP","unit":null,"value":"5","category":"Electrical Data"}",5,,Electrical Data,Supply Fan HP
68372ce5-dbbb-48ab-b181-6ae2ee82111d,7add8695-87d0-4424-a4ce-de69f8f6f0b9,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"33","category":"Electrical Data"}",33,,Electrical Data,MCA
532a0642-4f38-4c39-86a8-cf51064cb4eb,7add8695-87d0-4424-a4ce-de69f8f6f0b9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"460","category":"Electrical Data"}",460,,Electrical Data,Volt
1a1e8801-892c-4e8c-93d1-719e50865dfc,7add8695-87d0-4424-a4ce-de69f8f6f0b9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,PH
f4d8797a-ed41-4e4b-8db1-76947527ec6b,7add8695-87d0-4424-a4ce-de69f8f6f0b9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"1500","category":null}",1500,LBS.,,Unit Weight
527820ee-5554-4b9d-bfd5-68162fa12b29,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes