spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8649c6d9-2d28-4584-b221-93177d7c3955,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED AUTOS CLASSROOM","category":null}",TECH ED AUTOS CLASSROOM,,,Serves
1b4317d5-9403-49b6-ac47-3e61f0969878,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
f88ba6d0-0b1a-4c5a-9055-cf07ec7070a2,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
6c7746d0-da23-4a49-a65a-9cc62a5bcd1d,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
ed99006f-8022-4944-9921-2c10c2d7d29c,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
9c4fc2a5-0d6e-486f-86ba-c265ea7ec008,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
2c466043-4b64-455c-afd7-d9be582357bf,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
922fc309-e060-46f7-9e16-ccbd934852a9,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
8064d2b9-98dc-4fab-b40d-fda534b2dd2f,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
256e4899-d460-4ac9-b02f-401eabfb500b,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
9ae82560-a545-453b-b381-ddbe29c6ae4a,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
de4e90af-9c7b-4572-bf31-0bbde8b9c484,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
b6dc49a2-a911-44f4-99cf-75ecb85e0972,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
49c2ca2e-adad-49f3-afe1-f06f5c845ff0,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
2a4791c2-0255-4e64-8ca9-ea2e3be56dff,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
fa126f7e-3ac0-48ae-9b7a-12f8b21e4eaf,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
c7ba78e9-ee94-4e17-bdd6-2f382d76a54e,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED OFFICE","category":null}",TECH ED OFFICE,,,Serves
40c7c94e-ad47-47e0-b634-07cded1b7b77,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
6fc9e7cc-a12f-4e28-8ac0-d6b853174213,83168b2e-1347-47cc-9453-68c676a5ff13,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"650","category":null}",650,CFM,,Max CFM
c17f906d-f4b9-4286-9294-187bb43c8391,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"260","category":null}",260,CFM,,Min CFM
71d16bf2-9f87-4b6b-94f6-31816f7ea352,83168b2e-1347-47cc-9453-68c676a5ff13,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"8","category":null}",8,IN,,Duct Inlet Dia
8d35e27c-71cb-4f1d-a04a-0faf6c6efd49,83168b2e-1347-47cc-9453-68c676a5ff13,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.36","category":null}",0.36,IN WG,,Box Static Pressure
eace9132-6d00-4e2f-a064-8504495c6ccb,83168b2e-1347-47cc-9453-68c676a5ff13,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"13.1","category":"Reheat Coil"}",13.1,MBH,Reheat Coil,Capacity
0456fd3f-f5a4-4406-ac7a-53265a3ad95b,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"260","category":"Reheat Coil"}",260,CFM,Reheat Coil,Heating CFM
ad1acf4e-f64f-4be6-9d04-27d89543568e,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.6","category":"Reheat Coil"}",0.6,GPM,Reheat Coil,Water GPM
41770ad9-378e-49d8-ae61-f075ac4c02ee,83168b2e-1347-47cc-9453-68c676a5ff13,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.09","category":"Reheat Coil"}",0.09,FT. WG,Reheat Coil,Water Pressure Drop
467b0870-cd58-4631-959a-c91e815c64c8,83168b2e-1347-47cc-9453-68c676a5ff13,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,d1edc852-e089-4d4e-b751-9f2ec641a679,Hydronic - 2 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
6b50ab93-e363-4ca2-9931-d801515cde17,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
b844ab91-6aa5-407c-8158-4032f713e01c,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.5","category":"Reheat Coil"}",101.5,DEG F,Reheat Coil,LAT
d7ad5c58-d432-45c2-b0fc-d6c8bf300b2d,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
dd77acc7-e395-4d99-8be5-fa6e6fef20fd,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
03fcbd5f-c0bc-4567-a4dd-b05ccc4433fa,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
c5c198fe-b6e3-46ee-8e43-f79b9b54357c,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"280 CHEMISTRY","category":null}",280 CHEMISTRY,,,Serves
72225ea0-53f0-4f35-b096-59441588981b,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"DOAS-3","category":null}",DOAS-3,,,Served By AHU
9485b459-4aff-4f55-96a8-682001ed3120,14f99594-9e6c-44b8-95a0-1e6978de8c40,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,350","category":null}","1,350",CFM,,Max CFM
eee11daf-7972-4f6b-8ca3-3fb86d329a7f,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"1,350","category":null}","1,350",CFM,,Min CFM
59e97fcf-caf8-424e-bc0f-96707eb96f6c,14f99594-9e6c-44b8-95a0-1e6978de8c40,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"16","category":null}",16,IN,,Duct Inlet Dia
64c0e1c1-97b2-4290-b033-20f580658190,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.24","category":null}",0.24,IN WG,,Box Static Pressure
0debdda9-deaf-4d03-bf86-6a4a6a29dc01,14f99594-9e6c-44b8-95a0-1e6978de8c40,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"66.3","category":"Reheat Coil"}",66.3,MBH,Reheat Coil,Capacity
71268d6c-cac4-4c77-96e5-72b6515eb1c6,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"1,350","category":"Reheat Coil"}","1,350",CFM,Reheat Coil,Heating CFM
9983cdaf-8c65-4c81-a044-d3c9da024848,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"3.0","category":"Reheat Coil"}",3.0,GPM,Reheat Coil,Water GPM
acbd8d40-f3e6-4742-a058-cf65f22eb990,14f99594-9e6c-44b8-95a0-1e6978de8c40,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"1.39","category":"Reheat Coil"}",1.39,FT. WG,Reheat Coil,Water Pressure Drop
696d9028-2e59-470f-a188-661980847c82,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
21e754b4-cbdd-4c4d-bdef-aff5ac525fca,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
c45565f8-c60e-462a-a8a8-9253eea0fc04,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100.7","category":"Reheat Coil"}",100.7,DEG F,Reheat Coil,LAT
b970f6d1-08f5-4c16-a069-cc7a4a9452b9,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
97cb54dc-db6f-4615-812f-2f74c95d18eb,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
88709292-aa9e-4128-94eb-651cdde9b491,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-11, 13, 14","category":null}","1-11, 13, 14",,,Notes
1553e87e-aef1-4055-acd0-56ae12f7526a,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"281 PHYSICS","category":null}",281 PHYSICS,,,Serves
3ceec5d4-77d2-4ae2-b90d-e3402c13e605,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"DOAS-2","category":null}",DOAS-2,,,Served By AHU
467ddb08-b9e7-481b-a21c-59b7d0a0fbfd,fcdc8d28-3265-4227-ba74-96a58da697c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"750","category":null}",750,CFM,,Max CFM
0c4ad56c-0845-4e8b-a9cb-cc3c2823791d,fcdc8d28-3265-4227-ba74-96a58da697c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"750","category":null}",750,CFM,,Min CFM
dd057800-49b1-4059-bf4f-ff13a851a445,fcdc8d28-3265-4227-ba74-96a58da697c2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"12","category":null}",12,IN,,Duct Inlet Dia
eed4b5e7-1459-4b97-9b49-c041cb71ddc1,fcdc8d28-3265-4227-ba74-96a58da697c2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.14","category":null}",0.14,IN WG,,Box Static Pressure
02315efc-bc41-4e26-89ed-d986088440a0,fcdc8d28-3265-4227-ba74-96a58da697c2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"37.9","category":"Reheat Coil"}",37.9,MBH,Reheat Coil,Capacity
80f56a86-50be-4a96-b82b-027677563d2e,fcdc8d28-3265-4227-ba74-96a58da697c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"750","category":"Reheat Coil"}",750,CFM,Reheat Coil,Heating CFM
7d3877fb-6ede-4077-ba59-1d728c9f5230,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"1.88","category":"Reheat Coil"}",1.88,GPM,Reheat Coil,Water GPM
b7331cf5-c07a-42e7-b661-49eb9c6658b4,fcdc8d28-3265-4227-ba74-96a58da697c2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"1.03","category":"Reheat Coil"}",1.03,FT. WG,Reheat Coil,Water Pressure Drop
16c59f82-5776-49d5-88b8-bdc489a43258,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
ae7436c8-751d-41fc-9442-5945acd3bb13,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
132ce924-10b7-4012-bd4c-1b82d258edf7,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.8","category":"Reheat Coil"}",101.8,DEG F,Reheat Coil,LAT
c9b19bb9-f614-4dbb-b37b-294d10ba10fa,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
7afb3284-091b-48b7-bc42-a1e3b511c991,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
1367540c-dc7b-4b16-acf7-d090c3783a0e,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-11, 13, 14","category":null}","1-11, 13, 14",,,Notes
0b6f2a61-7ea1-4863-a30f-c790e35b925a,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED WOODS CLASSROOM","category":null}",TECH ED WOODS CLASSROOM,,,Serves
429956dd-839d-4c57-bb79-95e75de3282b,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
3a3a9e4e-b547-4575-9f34-483f45a99b62,9d23d0ba-596e-49d5-a73b-92998761a3e6,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
3170fc9a-990e-4b4a-81b0-c0bdf5389e0e,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
19e7c44c-b591-4db6-8a5f-e6845ebe98fa,9d23d0ba-596e-49d5-a73b-92998761a3e6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
652debb9-5ca2-49ac-b49f-6fb3d0a1ece5,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
9565e983-ac28-4c3c-aeb3-45b60733d540,9d23d0ba-596e-49d5-a73b-92998761a3e6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
7a4d7711-c895-4b70-962d-25f723f1d3b2,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
7c31aee0-ccef-48d2-bd1f-60443964cec4,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
e3614e57-632d-4a8d-980a-8c21359b3a61,9d23d0ba-596e-49d5-a73b-92998761a3e6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
b44938fe-56ef-4555-9e16-c671aac59f32,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
e0ec1570-6151-4bd3-b37b-860178188709,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
2ba14ca9-4fd3-4018-b8af-1194643bdf72,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
a402ea90-aea8-4ed1-8278-583f0b85c991,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
67ef4a0c-4ede-4d90-bda0-595f663a37f9,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
8cb6908a-04b9-4bb4-9cc6-012b2312d35e,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
05eec279-06ae-4120-8847-377932cfb3f3,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED - FINISH & LASER LABS","category":null}",TECH ED - FINISH & LASER LABS,,,Serves
539a68b1-8ae9-4ecb-8e0f-3d3bc7ce7b7b,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
403b62db-d5d9-448d-b577-b3f3150ffe32,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"250","category":null}",250,CFM,,Max CFM
e497f008-f308-42f0-bf37-120bacadbc20,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":null}",100,CFM,,Min CFM
b632f805-b331-4761-b0e6-83a04238b9bc,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"6","category":null}",6,IN,,Duct Inlet Dia
effbf948-eed8-4234-859b-55c900bb86c8,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.08","category":null}",0.08,IN WG,,Box Static Pressure
d5a57f96-8bae-4249-bed6-f06917f15bfc,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"5.1","category":"Reheat Coil"}",5.1,MBH,Reheat Coil,Capacity
32fff3bc-4a80-477a-95df-18dbae7b85aa,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"100","category":"Reheat Coil"}",100,CFM,Reheat Coil,Heating CFM
92256126-092f-490e-8f9e-e1849aa648ea,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.47","category":"Reheat Coil"}",0.47,GPM,Reheat Coil,Water GPM
e5cc6efc-fcf2-41dc-9f9b-e981134b4c70,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.12","category":"Reheat Coil"}",0.12,FT. WG,Reheat Coil,Water Pressure Drop
41207ce5-02d8-4610-b5b2-73a3301aba4c,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,c7a89fed-c4af-4e05-8fdb-20354ba2c0b6,Hydronic - 1 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"1","category":"Reheat Coil"}",1,,Reheat Coil,Rows
32b7b6b2-a37a-4d84-be57-e8beff5d91f7,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
acd20028-257c-404b-a387-ac179ba7b283,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.2","category":"Reheat Coil"}",101.2,DEG F,Reheat Coil,LAT
2e141c42-1c95-470e-9fe8-70539b1d3b6f,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
fe15419d-5fbc-4f39-aaf0-ded85e1452d5,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
1515e5d9-c918-4965-b344-de504706fda2,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
cf497f10-9283-40fc-8b19-5376be8afcf7,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED CORRIDOR","category":null}",TECH ED CORRIDOR,,,Serves
84226057-6346-48ae-8203-e42df7f1d166,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
337860b8-d17a-452d-aba4-a2332c340d82,8b880801-d79d-478e-960d-9c8384efe827,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"350","category":null}",350,CFM,,Max CFM
c847f283-0041-457d-a937-62ec896f0855,8b880801-d79d-478e-960d-9c8384efe827,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"140","category":null}",140,CFM,,Min CFM
43e44083-0701-4e4f-9cd3-e480b83ef2b9,8b880801-d79d-478e-960d-9c8384efe827,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"6","category":null}",6,IN,,Duct Inlet Dia
04026835-9fcd-40a8-acdb-91d738edcf3d,8b880801-d79d-478e-960d-9c8384efe827,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.1","category":null}",0.1,IN WG,,Box Static Pressure
8269f13f-55b3-46fa-8995-dcaa993950e9,8b880801-d79d-478e-960d-9c8384efe827,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"6.8","category":"Reheat Coil"}",6.8,MBH,Reheat Coil,Capacity
196b1a31-f77a-4258-bf98-fd924fefaa12,8b880801-d79d-478e-960d-9c8384efe827,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"140","category":"Reheat Coil"}",140,CFM,Reheat Coil,Heating CFM
3f5ef6d9-2da7-41da-882c-6fe36f1fff68,8b880801-d79d-478e-960d-9c8384efe827,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"1.35","category":"Reheat Coil"}",1.35,GPM,Reheat Coil,Water GPM
63581b79-c794-4abd-a649-e18ed8dda97c,8b880801-d79d-478e-960d-9c8384efe827,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.87","category":"Reheat Coil"}",0.87,FT. WG,Reheat Coil,Water Pressure Drop
7a2ef772-2222-465c-9ca1-d87b2371d2c8,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"1","category":"Reheat Coil"}",1,,Reheat Coil,Rows
d59fc30b-25f1-475a-a119-5ecfac455dbf,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
84bd0f01-1c2b-414f-9362-26cad855b0b3,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"99.7","category":"Reheat Coil"}",99.7,DEG F,Reheat Coil,LAT
cb385a44-c0ad-40b5-bb0f-c43fffd1005a,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
7041ee07-af1e-4094-9529-7d30cc6d5c29,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
e4bf26ae-00a9-42fd-a36d-a74d4047caf6,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
2f3ab37b-88e2-4e07-a448-dd910265cfb9,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED BHM CLASSROOM","category":null}",TECH ED BHM CLASSROOM,,,Serves
8ba2a73a-d25a-4c79-b9b2-652b450b162c,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
5f2f08c8-0a6f-44b5-a019-015ce2a5acac,55fa7534-2c33-422e-a637-0797a67a8cfe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
a1c462e3-013f-4f5d-9569-b37ed3e320a9,55fa7534-2c33-422e-a637-0797a67a8cfe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
53066b44-6943-4b66-843f-d9a8ad1c175c,55fa7534-2c33-422e-a637-0797a67a8cfe,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
5e1a47f6-863f-4c5c-ba4e-a0ba59b41952,55fa7534-2c33-422e-a637-0797a67a8cfe,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
42bad4df-95a3-47e7-9ff0-da9273969340,55fa7534-2c33-422e-a637-0797a67a8cfe,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
f0b1e262-66f2-45e8-9c28-60ba97a51010,55fa7534-2c33-422e-a637-0797a67a8cfe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
8a170e16-6862-4f64-8995-65811c7e3e39,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
a7a2e9dd-d464-4607-a2fb-50fae11d1d5a,55fa7534-2c33-422e-a637-0797a67a8cfe,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
1bbaddb8-8bab-4c60-ac38-430bd832cada,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
f81b28e3-22fc-46f9-961b-993cef95b33a,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
81951e8b-6913-476d-9d78-f66ee7ab3b64,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
9d8f772d-11aa-4be0-883c-5b030f8f66b1,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
6c67ba60-6a52-475b-bf8c-9de0f2e79219,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
90909de9-c46b-46e7-80b3-cfd7a60ef6af,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
7188bbe2-2275-46f3-9566-f11162deadef,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"KITCHEN","category":null}",KITCHEN,,,Serves
dd9e535d-339e-430b-b19c-fffcd3e633f5,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
8fdef594-4a56-4d24-96f8-d6828f02062c,23b64de7-92d3-4951-a714-b9739ccf0e9b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"4,500","category":null}","4,500",CFM,,Max CFM
bba70508-17d7-42b8-9738-1c75453ce2ef,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"1,800","category":null}","1,800",CFM,,Min CFM
faf56f02-63fd-46fd-9847-119057b39265,23b64de7-92d3-4951-a714-b9739ccf0e9b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Size","unit":"IN","value":"20x14","category":null}",20x14,IN,,Duct Inlet Size
0a488edc-170d-4398-a239-24fc19f3d470,23b64de7-92d3-4951-a714-b9739ccf0e9b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.43","category":null}",0.43,IN WG,,Box Static Pressure
820599ee-0c26-4fcc-9c3e-6cb40f718576,23b64de7-92d3-4951-a714-b9739ccf0e9b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"81.5","category":"Reheat Coil"}",81.5,MBH,Reheat Coil,Capacity
449caba6-d5e0-4280-96c2-362bc580a675,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"1,800","category":"Reheat Coil"}","1,800",CFM,Reheat Coil,Heating CFM
2708cc5a-12e5-41a6-8717-da5ab1f44826,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"3.0","category":"Reheat Coil"}",3.0,GPM,Reheat Coil,Water GPM
f8c48e7b-976c-4dd8-8ed4-a7108d20c0f1,23b64de7-92d3-4951-a714-b9739ccf0e9b,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.91","category":"Reheat Coil"}",0.91,FT. WG,Reheat Coil,Water Pressure Drop
d3251c2c-0ebd-42c9-9e3f-d2a92a4bd4ba,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
7ec817b7-9910-4330-b6b7-bb631b451ce9,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
28a52e8b-2ab2-4f7e-9ffc-165e40e59a57,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"102.3","category":"Reheat Coil"}",102.3,DEG F,Reheat Coil,LAT
dfc0b7db-ac48-46cc-855a-e7ebcd658864,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
2566566d-456a-4b37-bc36-ef779e79b56c,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
854101a0-263d-49d6-8d53-0533b49cbfec,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes