package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
943e215c-197b-415a-ae31-c248fb444b80,327b1b18-6095-4d11-9b1d-b3d9f0726b01,94f1255d-0bc9-4586-8a1c-9565f219648a,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"250","category":null}",250,CFM,,Max CFM
943e215c-197b-415a-ae31-c248fb444b80,908a1d93-7fbc-4fe7-8461-505acf318b9a,94f1255d-0bc9-4586-8a1c-9565f219648a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
943e215c-197b-415a-ae31-c248fb444b80,a880474f-35b9-46b6-afbd-d03f8a724e5f,94f1255d-0bc9-4586-8a1c-9565f219648a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
943e215c-197b-415a-ae31-c248fb444b80,ebb677d3-e647-4ef3-96f0-b78f0a3655dd,94f1255d-0bc9-4586-8a1c-9565f219648a,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
943e215c-197b-415a-ae31-c248fb444b80,6a3c82af-56a5-45bf-8d70-a7e83d19bfc1,94f1255d-0bc9-4586-8a1c-9565f219648a,b7accb2e-9a29-491c-8702-4028b36eee4a,Power Consumption,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Max Watts","unit":"W","value":"120","category":"Electrical"}",120,W,Electrical,Max Watts
943e215c-197b-415a-ae31-c248fb444b80,b2ec2869-5842-4bb7-8d89-4508a6d3a759,94f1255d-0bc9-4586-8a1c-9565f219648a,74769e27-7b59-4ee2-a2a8-a9132bf14dae,Installation Location,,,,,"{"kind":"flat","type":"Mounting Location","unit":null,"value":"ABOVE CEILING","category":null}",ABOVE CEILING,,,Mounting Location
943e215c-197b-415a-ae31-c248fb444b80,e282fe59-1de6-4774-9f41-a0ee59420c63,94f1255d-0bc9-4586-8a1c-9565f219648a,a3098ce0-add9-4e93-a3e8-b91bbfe384d0,Ion Output,,,6603f7da-3ea0-1d37-764b-c3f4fb844769,Ions per Cubic Centimeter,"{"kind":"flat","type":"Min Ion Output","unit":"IONS/CC","value":"160 MILLION","category":null}",160 MILLION,IONS/CC,,Min Ion Output
943e215c-197b-415a-ae31-c248fb444b80,b9528817-1e4e-4c7e-8775-f12dfa7fe945,94f1255d-0bc9-4586-8a1c-9565f219648a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,6f981747-deee-49da-9ab5-8c841d89116d,ASHRAE Compliant,,,"{"kind":"flat","type":"Standard","unit":null,"value":"ASHRAE 62.1-2022","category":"Compliance"}",ASHRAE 62.1-2022,,Compliance,Standard
943e215c-197b-415a-ae31-c248fb444b80,eb61d2e2-7749-4481-867e-e54b19be49fa,94f1255d-0bc9-4586-8a1c-9565f219648a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,6f981747-deee-49da-9ab5-8c841d89116d,ASHRAE Compliant,,,"{"kind":"flat","type":"Standard","unit":null,"value":"ASHRAE 145.2 – 2011","category":"Compliance"}",ASHRAE 145.2 – 2011,,Compliance,Standard
943e215c-197b-415a-ae31-c248fb444b80,f645a0a8-0598-4616-bed9-f88176879575,94f1255d-0bc9-4586-8a1c-9565f219648a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,b3236b45-f934-48b9-acc2-065a055c1f61,UL Listed,,,"{"kind":"flat","type":"Standard","unit":null,"value":"UL 2998","category":"Compliance"}",UL 2998,,Compliance,Standard
943e215c-197b-415a-ae31-c248fb444b80,7b563312-32a7-4bdb-be69-ad852fe0889a,94f1255d-0bc9-4586-8a1c-9565f219648a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"CARB Compliant","category":"Compliance"}",CARB Compliant,,Compliance,Standard
943e215c-197b-415a-ae31-c248fb444b80,2e2f5d77-64fa-480b-93b3-c9dcbd670369,94f1255d-0bc9-4586-8a1c-9565f219648a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,6f981747-deee-49da-9ab5-8c841d89116d,ASHRAE Compliant,,,"{"kind":"flat","type":"Standard","unit":null,"value":"ASHRAE 241- 2023 APPENDIX A","category":"Compliance"}",ASHRAE 241- 2023 APPENDIX A,,Compliance,Standard
943e215c-197b-415a-ae31-c248fb444b80,8575c613-90f3-4254-8c4f-69aaf9c3554d,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,,,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"CARBON DIOXIDE (CO2)","category":"Monitored Parameters"}",CARBON DIOXIDE (CO2),,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,b3b5562a-d470-4675-83b4-50f2475d3cd9,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,41bd0cb8-da32-4403-9e95-ba43d10e9fb3,Formaldehyde,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"FORMALDEHYDE (HCHO)","category":"Monitored Parameters"}",FORMALDEHYDE (HCHO),,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,4c790c3e-eb1e-4704-b2e3-0c3ff3f39456,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,f8892906-092a-4c53-a48a-efac6ae0dcee,VOCs,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"TVOC","category":"Monitored Parameters"}",TVOC,,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,1fb46a5b-6cfe-471e-8114-5ddfd5bf03b3,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,935d8d50-5776-438e-80cb-d0b35d0eae6d,Particulate Matter,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"PM1.0","category":"Monitored Parameters"}",PM1.0,,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,4fe1b06e-11e1-41ae-9904-02288f8d8c3e,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,935d8d50-5776-438e-80cb-d0b35d0eae6d,Particulate Matter,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"PM2.5","category":"Monitored Parameters"}",PM2.5,,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,f11cc65a-4a55-44c5-91b5-8017eb3197ea,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,935d8d50-5776-438e-80cb-d0b35d0eae6d,Particulate Matter,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"PM4.0","category":"Monitored Parameters"}",PM4.0,,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,5a244701-094a-421e-995c-344ef7a76532,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,935d8d50-5776-438e-80cb-d0b35d0eae6d,Particulate Matter,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"PM10.0","category":"Monitored Parameters"}",PM10.0,,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,b54c68f3-b0f7-4874-a3c9-77659460f8fa,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,,,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"TEMPERATURE","category":"Monitored Parameters"}",TEMPERATURE,,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,d06b2b48-4ebd-41e2-b98c-2dc2f75afb48,94f1255d-0bc9-4586-8a1c-9565f219648a,fd08cbad-8581-4157-a349-2100b22be953,Target Contaminants,,,,,"{"kind":"flat","type":"Parameter","unit":null,"value":"HUMIDITY","category":"Monitored Parameters"}",HUMIDITY,,Monitored Parameters,Parameter
943e215c-197b-415a-ae31-c248fb444b80,9c64e7ee-b43c-4043-b4df-672272e904bb,94f1255d-0bc9-4586-8a1c-9565f219648a,bffce330-215c-46b8-8cb8-bd002d64243f,Communication Protocol,a158c15a-a052-46bb-a999-74d3f3611cb7,BACnet MS/TP,,,"{"kind":"flat","type":"Interface","unit":null,"value":"SERIAL BACNET","category":null}",SERIAL BACNET,,,Interface
943e215c-197b-415a-ae31-c248fb444b80,2de09f03-2d7e-48b0-9e4b-d096edc1c25a,94f1255d-0bc9-4586-8a1c-9565f219648a,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,,,,,"{"kind":"flat","type":"Motor Type","unit":null,"value":"ECM BLOWER/MOTOR","category":null}",ECM BLOWER/MOTOR,,,Motor Type
943e215c-197b-415a-ae31-c248fb444b80,87885c08-d1a3-4911-b1df-b4ae3a9ae33c,94f1255d-0bc9-4586-8a1c-9565f219648a,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"CONFERENCE 216, CONFERENCE 102","category":null}","CONFERENCE 216, CONFERENCE 102",,,Area Served
943e215c-197b-415a-ae31-c248fb444b80,c608197f-dade-4912-a6c5-19b95202a58d,94f1255d-0bc9-4586-8a1c-9565f219648a,,,,,,,"{"kind":"flat","type":"GPS Model","unit":null,"value":"SIAQ1-DIST1S-DC-BK-120","category":null}",SIAQ1-DIST1S-DC-BK-120,,,GPS Model
943e215c-197b-415a-ae31-c248fb444b80,204fdffc-3303-438a-8040-3c12e4786a62,94f1255d-0bc9-4586-8a1c-9565f219648a,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Nominal","unit":"NC","value":"27","category":"Operating Sound"}",27,NC,Operating Sound,Nominal
943e215c-197b-415a-ae31-c248fb444b80,ec607a30-d020-45fe-b2c7-064058616a76,94f1255d-0bc9-4586-8a1c-9565f219648a,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Maximum","unit":"NC","value":"35","category":"Operating Sound"}",35,NC,Operating Sound,Maximum
943e215c-197b-415a-ae31-c248fb444b80,b89a3057-4854-4a09-9aaa-cf1eb6722df9,94f1255d-0bc9-4586-8a1c-9565f219648a,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"SMARTIAQ","category":null}",SMARTIAQ,,,Basis of Design
943e215c-197b-415a-ae31-c248fb444b80,097bede5-ca53-4a75-8509-82ad0ca744a2,94f1255d-0bc9-4586-8a1c-9565f219648a,,,,,,,"{"kind":"flat","type":"Control Logic","unit":null,"value":"Occupancy-based operation","category":null}",Occupancy-based operation,,,Control Logic
943e215c-197b-415a-ae31-c248fb444b80,9e260eba-6a02-42f3-b4d4-349ac53e207e,94f1255d-0bc9-4586-8a1c-9565f219648a,,,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"Industry Standard","category":"Filter Requirements"}",Industry Standard,,Filter Requirements,Size
943e215c-197b-415a-ae31-c248fb444b80,f223e55f-77e0-4166-b465-a5a671c7cb66,94f1255d-0bc9-4586-8a1c-9565f219648a,,,,,,,"{"kind":"flat","type":"Sourcing","unit":null,"value":"Non-proprietary","category":"Filter Requirements"}",Non-proprietary,,Filter Requirements,Sourcing
23da1242-602c-49a6-b0a2-be11dfa2a4ca,742ecfc6-9600-469a-8d5f-7cb7c87699f7,3c0e4c53-c525-4c3b-a821-815b0b810852,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"NORTH VESTIBULE","category":null}",NORTH VESTIBULE,,,Location
23da1242-602c-49a6-b0a2-be11dfa2a4ca,70779128-c6fb-40c9-a8b2-253c16786a11,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"NORTH VESTIBULE","category":null}",NORTH VESTIBULE,,,Serves
23da1242-602c-49a6-b0a2-be11dfa2a4ca,0b8ae7f3-19dc-4471-b02d-9d9adfbe8e1d,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":null}",1,,,QTY
23da1242-602c-49a6-b0a2-be11dfa2a4ca,1dafbe7b-7619-48d4-ad05-0fe1f6d820b1,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Outside Air CFM","unit":"%","value":"10","category":null}",10,%,,Min Outside Air CFM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,d7066ebe-6d8e-45c9-8230-898e90e9eb96,3c0e4c53-c525-4c3b-a821-815b0b810852,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"1250","category":null}",1250,LBS.,,Unit Weight
23da1242-602c-49a6-b0a2-be11dfa2a4ca,48b1f3f0-d0ac-449f-b421-ec94a99a6277,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
23da1242-602c-49a6-b0a2-be11dfa2a4ca,3c7e6312-397f-4838-bef9-5e94894f4520,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY
23da1242-602c-49a6-b0a2-be11dfa2a4ca,9b50769b-dd0a-4891-a1ce-986d5926fe56,3c0e4c53-c525-4c3b-a821-815b0b810852,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design CFM","unit":null,"value":"2,500","category":"Supply Fan"}","2,500",,Supply Fan,Design CFM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,6d122e86-3260-4f07-b22c-9d1f3a1c47db,3c0e4c53-c525-4c3b-a821-815b0b810852,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"1.5","category":"Supply Fan"}",1.5,,Supply Fan,Total SP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,f93485cc-eb5f-40da-8f5b-d8ce376c028b,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Fan RPM","unit":null,"value":"1906","category":"Supply Fan"}",1906,,Supply Fan,Fan RPM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,7ade2ed2-d93f-49f5-85ec-a2afaea52bfd,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"1.81","category":"Supply Fan"}",1.81,,Supply Fan,Fan BHP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,8d849799-020d-40f7-8a4c-7ed5a92298a9,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,QTY
23da1242-602c-49a6-b0a2-be11dfa2a4ca,2ead19f2-d7f7-475e-9d29-963586830090,3c0e4c53-c525-4c3b-a821-815b0b810852,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design CFM","unit":null,"value":"2250","category":"Return Fan"}",2250,,Return Fan,Design CFM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,dadbb07e-080a-4636-bf83-667d28078c6c,3c0e4c53-c525-4c3b-a821-815b0b810852,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"0.75","category":"Return Fan"}",0.75,,Return Fan,Total SP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,dfd46993-4777-40ae-8821-6bed1706bf01,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Fan RPM","unit":null,"value":"804","category":"Return Fan"}",804,,Return Fan,Fan RPM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,aee59f8c-a44f-47f1-8055-09e7988d906e,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"0.73","category":"Return Fan"}",0.73,,Return Fan,Fan BHP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,5336936c-17aa-488a-bb23-0765c044e4fa,3c0e4c53-c525-4c3b-a821-815b0b810852,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"Total MBH","unit":null,"value":"65.4","category":"CHW Cooling"}",65.4,,CHW Cooling,Total MBH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,9c84ffb5-05a0-44c6-9c7f-6b7b96c0a27d,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Sens MBH","unit":null,"value":"58.9","category":"CHW Cooling"}",58.9,,CHW Cooling,Sens MBH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,6ec964c3-144f-4313-af5f-0c42775577a7,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"EAT (DB)","unit":null,"value":"76","category":"CHW Cooling"}",76,,CHW Cooling,EAT (DB)
23da1242-602c-49a6-b0a2-be11dfa2a4ca,5157b272-a1e2-4bd3-a34a-ad865589df88,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"EAT (WB)","unit":null,"value":"63","category":"CHW Cooling"}",63,,CHW Cooling,EAT (WB)
23da1242-602c-49a6-b0a2-be11dfa2a4ca,f8c3a267-7952-4a0a-ab8b-7fbaf1f3296c,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Unit LAT (DB)","unit":null,"value":"56","category":"CHW Cooling"}",56,,CHW Cooling,Unit LAT (DB)
23da1242-602c-49a6-b0a2-be11dfa2a4ca,40a3d63a-3792-4e15-8333-e9d777978dcd,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Unit LAT (WB)","unit":null,"value":"54.5","category":"CHW Cooling"}",54.5,,CHW Cooling,Unit LAT (WB)
23da1242-602c-49a6-b0a2-be11dfa2a4ca,ef9a1ac0-4d5d-40cf-9140-84b04143a46c,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Coil Face Velocity","unit":"FPM","value":"321.4","category":"CHW Cooling"}",321.4,FPM,CHW Cooling,Coil Face Velocity
23da1242-602c-49a6-b0a2-be11dfa2a4ca,05fb74fc-1336-48af-982f-dfcf5fab8c6b,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Propylene Glycol %","unit":null,"value":"30","category":"HW Heating"}",30,,HW Heating,Propylene Glycol %
23da1242-602c-49a6-b0a2-be11dfa2a4ca,b1bfe81a-61ef-4d17-88cd-8db628e7987e,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"6","category":"HW Heating"}",6,,HW Heating,Rows
23da1242-602c-49a6-b0a2-be11dfa2a4ca,ef0d366c-7eb8-41e6-96dd-8d65cba7ff4e,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"12","category":"HW Heating"}",12,,HW Heating,FPI
23da1242-602c-49a6-b0a2-be11dfa2a4ca,176ca8f8-868e-4717-8a80-5a35e0e0ad82,3c0e4c53-c525-4c3b-a821-815b0b810852,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"MBH","unit":null,"value":"60","category":"HW Heating"}",60,,HW Heating,MBH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,020f673d-4a30-44df-bdcd-02f713536529,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"OA Temp","unit":null,"value":"-15","category":"HW Heating"}",-15,,HW Heating,OA Temp
23da1242-602c-49a6-b0a2-be11dfa2a4ca,0b055c63-f94e-422c-8c94-de93cf224b8f,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Return Fan HP","unit":null,"value":"1","category":"HW Heating"}",1,,HW Heating,Return Fan HP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,70fb469e-4203-402d-8b15-7bb47d73f7a2,3c0e4c53-c525-4c3b-a821-815b0b810852,,,,,,,"{"kind":"flat","type":"Supply Fan HP","unit":null,"value":"2","category":"Electrical Data"}",2,,Electrical Data,Supply Fan HP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,7be2cf32-19d3-43ee-9e2d-98ade968ab2a,3c0e4c53-c525-4c3b-a821-815b0b810852,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"14","category":"Electrical Data"}",14,,Electrical Data,MCA
23da1242-602c-49a6-b0a2-be11dfa2a4ca,7ce7971e-89f3-4980-85a9-765e19432fcd,3c0e4c53-c525-4c3b-a821-815b0b810852,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"208","category":"Electrical Data"}",208,,Electrical Data,Volt
23da1242-602c-49a6-b0a2-be11dfa2a4ca,d9a933d4-28df-4a69-b372-683e1862820c,3c0e4c53-c525-4c3b-a821-815b0b810852,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,PH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,5fd6c3be-54bf-4d56-b20d-c9979e342891,7add8695-87d0-4424-a4ce-de69f8f6f0b9,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"AG CONNECTOR","category":null}",AG CONNECTOR,,,Location
23da1242-602c-49a6-b0a2-be11dfa2a4ca,4a3e10fa-62ec-4616-ba9e-8a8d1d76bf1e,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"AG CONNECTOR","category":null}",AG CONNECTOR,,,Serves
23da1242-602c-49a6-b0a2-be11dfa2a4ca,b1d889ef-37b6-4521-badc-39a0dfaa09ad,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY
23da1242-602c-49a6-b0a2-be11dfa2a4ca,1e4e8081-0dcd-407b-800e-7b0e22996f90,7add8695-87d0-4424-a4ce-de69f8f6f0b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design CFM","unit":null,"value":"4,000","category":"Supply Fan"}","4,000",,Supply Fan,Design CFM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,b428e06f-c8d9-42fc-8187-f88a878d94f4,7add8695-87d0-4424-a4ce-de69f8f6f0b9,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"3.5","category":"Supply Fan"}",3.5,,Supply Fan,Total SP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,78a120d4-9174-4077-920e-f3e63dcb8305,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Fan RPM","unit":null,"value":"1760","category":"Supply Fan"}",1760,,Supply Fan,Fan RPM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,999ec50e-2f48-4ee4-99f6-d34d35af3f5b,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"3.94","category":"Supply Fan"}",3.94,,Supply Fan,Fan BHP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,654879af-6ede-49fc-b396-e1ef44a0ec04,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,QTY
23da1242-602c-49a6-b0a2-be11dfa2a4ca,36e632b0-c10e-4a64-9441-efa2cefc6af9,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Design CFM","unit":null,"value":"3600","category":"Return Fan"}",3600,,Return Fan,Design CFM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,926ca04b-be55-4912-89e3-803589df20a1,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Total SP","unit":null,"value":"0.54","category":"Return Fan"}",0.54,,Return Fan,Total SP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,18bf15aa-eb83-4371-a4db-bc36cbbef4ab,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Fan RPM","unit":null,"value":"1760","category":"Return Fan"}",1760,,Return Fan,Fan RPM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,ce2f1053-efee-4b23-b618-0cbe48fcff5b,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"2","category":"Return Fan"}",2,,Return Fan,Fan BHP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,75efba70-df77-48d4-b653-4f3579968ca8,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Outside Air CFM","unit":"%","value":"10","category":null}",10,%,,Min Outside Air CFM
23da1242-602c-49a6-b0a2-be11dfa2a4ca,c5623654-2026-4362-b1ea-2f2cd0f65e9d,7add8695-87d0-4424-a4ce-de69f8f6f0b9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Total MBH","unit":null,"value":"112","category":"DX Cooling"}",112,,DX Cooling,Total MBH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,d25d4dae-98b8-4aa0-968c-9028111f2c22,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Sens MBH","unit":null,"value":"93.5","category":"DX Cooling"}",93.5,,DX Cooling,Sens MBH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,f48b8534-f697-4ea8-8839-868b83b207b6,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"EAT (DB/WB)","unit":null,"value":"76","category":"DX Cooling"}",76,,DX Cooling,EAT (DB/WB)
23da1242-602c-49a6-b0a2-be11dfa2a4ca,3f5d5516-a8a9-4358-877a-5e50aee9088d,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Unit LAT (DB/WB)","unit":null,"value":"56","category":"DX Cooling"}",56,,DX Cooling,Unit LAT (DB/WB)
23da1242-602c-49a6-b0a2-be11dfa2a4ca,1362b80d-6277-4c8a-a772-15d85e988580,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Coil Face Velocity","unit":"FPM","value":"470","category":"DX Cooling"}",470,FPM,DX Cooling,Coil Face Velocity
23da1242-602c-49a6-b0a2-be11dfa2a4ca,8d4d295d-5c4b-4af3-9292-ef0bc87a4f16,7add8695-87d0-4424-a4ce-de69f8f6f0b9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"DX Cooling"}",R-454B,,DX Cooling,Refrigerant Type
23da1242-602c-49a6-b0a2-be11dfa2a4ca,c8fd8f4b-4406-41bb-a7d8-034034d58629,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"DX Cooling"}",4,,DX Cooling,Rows
23da1242-602c-49a6-b0a2-be11dfa2a4ca,344320bf-b61e-45c3-a794-3824a463ff5f,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"14","category":"DX Cooling"}",14,,DX Cooling,FPI
23da1242-602c-49a6-b0a2-be11dfa2a4ca,5eeda37c-138e-4061-aa69-dff705bfb919,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Input MBH","unit":null,"value":"90","category":"Nat Gas Fired Heating"}",90,,Nat Gas Fired Heating,Input MBH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,e4dd98d8-e261-4c2a-b16f-ca64ca29863d,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Output MBH","unit":null,"value":"72.9","category":"Nat Gas Fired Heating"}",72.9,,Nat Gas Fired Heating,Output MBH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,3aee6274-6708-4101-8680-58d7a130e4e6,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"OA Temp","unit":null,"value":"-15","category":"Nat Gas Fired Heating"}",-15,,Nat Gas Fired Heating,OA Temp
23da1242-602c-49a6-b0a2-be11dfa2a4ca,c9870934-ac95-4847-acfc-74f3b176a07b,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Return Fan HP","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,Return Fan HP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,d11bb6c4-81ad-4654-9132-993cf8f530cb,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Supply Fan HP","unit":null,"value":"5","category":"Electrical Data"}",5,,Electrical Data,Supply Fan HP
23da1242-602c-49a6-b0a2-be11dfa2a4ca,68372ce5-dbbb-48ab-b181-6ae2ee82111d,7add8695-87d0-4424-a4ce-de69f8f6f0b9,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"33","category":"Electrical Data"}",33,,Electrical Data,MCA
23da1242-602c-49a6-b0a2-be11dfa2a4ca,532a0642-4f38-4c39-86a8-cf51064cb4eb,7add8695-87d0-4424-a4ce-de69f8f6f0b9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"460","category":"Electrical Data"}",460,,Electrical Data,Volt
23da1242-602c-49a6-b0a2-be11dfa2a4ca,1a1e8801-892c-4e8c-93d1-719e50865dfc,7add8695-87d0-4424-a4ce-de69f8f6f0b9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,PH
23da1242-602c-49a6-b0a2-be11dfa2a4ca,f4d8797a-ed41-4e4b-8db1-76947527ec6b,7add8695-87d0-4424-a4ce-de69f8f6f0b9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"1500","category":null}",1500,LBS.,,Unit Weight
23da1242-602c-49a6-b0a2-be11dfa2a4ca,527820ee-5554-4b9d-bfd5-68162fa12b29,7add8695-87d0-4424-a4ce-de69f8f6f0b9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,8649c6d9-2d28-4584-b221-93177d7c3955,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED AUTOS CLASSROOM","category":null}",TECH ED AUTOS CLASSROOM,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,1b4317d5-9403-49b6-ac47-3e61f0969878,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
871223f3-3693-4931-9c0f-5dac1c05fc68,f88ba6d0-0b1a-4c5a-9055-cf07ec7070a2,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,6c7746d0-da23-4a49-a65a-9cc62a5bcd1d,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,ed99006f-8022-4944-9921-2c10c2d7d29c,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
871223f3-3693-4931-9c0f-5dac1c05fc68,9c4fc2a5-0d6e-486f-86ba-c265ea7ec008,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,2c466043-4b64-455c-afd7-d9be582357bf,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,922fc309-e060-46f7-9e16-ccbd934852a9,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,8064d2b9-98dc-4fab-b40d-fda534b2dd2f,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,256e4899-d460-4ac9-b02f-401eabfb500b,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,9ae82560-a545-453b-b381-ddbe29c6ae4a,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,de4e90af-9c7b-4572-bf31-0bbde8b9c484,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,b6dc49a2-a911-44f4-99cf-75ecb85e0972,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,49c2ca2e-adad-49f3-afe1-f06f5c845ff0,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,2a4791c2-0255-4e64-8ca9-ea2e3be56dff,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,fa126f7e-3ac0-48ae-9b7a-12f8b21e4eaf,e4d83fe5-5b58-4acd-bb1f-cfa77c9a543c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,c7ba78e9-ee94-4e17-bdd6-2f382d76a54e,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED OFFICE","category":null}",TECH ED OFFICE,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,40c7c94e-ad47-47e0-b634-07cded1b7b77,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
871223f3-3693-4931-9c0f-5dac1c05fc68,6fc9e7cc-a12f-4e28-8ac0-d6b853174213,83168b2e-1347-47cc-9453-68c676a5ff13,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"650","category":null}",650,CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,c17f906d-f4b9-4286-9294-187bb43c8391,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"260","category":null}",260,CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,71d16bf2-9f87-4b6b-94f6-31816f7ea352,83168b2e-1347-47cc-9453-68c676a5ff13,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"8","category":null}",8,IN,,Duct Inlet Dia
871223f3-3693-4931-9c0f-5dac1c05fc68,8d35e27c-71cb-4f1d-a04a-0faf6c6efd49,83168b2e-1347-47cc-9453-68c676a5ff13,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.36","category":null}",0.36,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,eace9132-6d00-4e2f-a064-8504495c6ccb,83168b2e-1347-47cc-9453-68c676a5ff13,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"13.1","category":"Reheat Coil"}",13.1,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,0456fd3f-f5a4-4406-ac7a-53265a3ad95b,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"260","category":"Reheat Coil"}",260,CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,ad1acf4e-f64f-4be6-9d04-27d89543568e,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.6","category":"Reheat Coil"}",0.6,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,41770ad9-378e-49d8-ae61-f075ac4c02ee,83168b2e-1347-47cc-9453-68c676a5ff13,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.09","category":"Reheat Coil"}",0.09,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,467b0870-cd58-4631-959a-c91e815c64c8,83168b2e-1347-47cc-9453-68c676a5ff13,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,d1edc852-e089-4d4e-b751-9f2ec641a679,Hydronic - 2 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,6b50ab93-e363-4ca2-9931-d801515cde17,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,b844ab91-6aa5-407c-8158-4032f713e01c,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.5","category":"Reheat Coil"}",101.5,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,d7ad5c58-d432-45c2-b0fc-d6c8bf300b2d,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,dd77acc7-e395-4d99-8be5-fa6e6fef20fd,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,03fcbd5f-c0bc-4567-a4dd-b05ccc4433fa,83168b2e-1347-47cc-9453-68c676a5ff13,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,c5c198fe-b6e3-46ee-8e43-f79b9b54357c,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"280 CHEMISTRY","category":null}",280 CHEMISTRY,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,72225ea0-53f0-4f35-b096-59441588981b,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"DOAS-3","category":null}",DOAS-3,,,Served By AHU
871223f3-3693-4931-9c0f-5dac1c05fc68,9485b459-4aff-4f55-96a8-682001ed3120,14f99594-9e6c-44b8-95a0-1e6978de8c40,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,350","category":null}","1,350",CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,eee11daf-7972-4f6b-8ca3-3fb86d329a7f,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"1,350","category":null}","1,350",CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,59e97fcf-caf8-424e-bc0f-96707eb96f6c,14f99594-9e6c-44b8-95a0-1e6978de8c40,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"16","category":null}",16,IN,,Duct Inlet Dia
871223f3-3693-4931-9c0f-5dac1c05fc68,64c0e1c1-97b2-4290-b033-20f580658190,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.24","category":null}",0.24,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,0debdda9-deaf-4d03-bf86-6a4a6a29dc01,14f99594-9e6c-44b8-95a0-1e6978de8c40,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"66.3","category":"Reheat Coil"}",66.3,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,71268d6c-cac4-4c77-96e5-72b6515eb1c6,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"1,350","category":"Reheat Coil"}","1,350",CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,9983cdaf-8c65-4c81-a044-d3c9da024848,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"3.0","category":"Reheat Coil"}",3.0,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,acbd8d40-f3e6-4742-a058-cf65f22eb990,14f99594-9e6c-44b8-95a0-1e6978de8c40,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"1.39","category":"Reheat Coil"}",1.39,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,696d9028-2e59-470f-a188-661980847c82,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,21e754b4-cbdd-4c4d-bdef-aff5ac525fca,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,c45565f8-c60e-462a-a8a8-9253eea0fc04,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100.7","category":"Reheat Coil"}",100.7,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,b970f6d1-08f5-4c16-a069-cc7a4a9452b9,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,97cb54dc-db6f-4615-812f-2f74c95d18eb,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,88709292-aa9e-4128-94eb-651cdde9b491,14f99594-9e6c-44b8-95a0-1e6978de8c40,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-11, 13, 14","category":null}","1-11, 13, 14",,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,1553e87e-aef1-4055-acd0-56ae12f7526a,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"281 PHYSICS","category":null}",281 PHYSICS,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,3ceec5d4-77d2-4ae2-b90d-e3402c13e605,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"DOAS-2","category":null}",DOAS-2,,,Served By AHU
871223f3-3693-4931-9c0f-5dac1c05fc68,467ddb08-b9e7-481b-a21c-59b7d0a0fbfd,fcdc8d28-3265-4227-ba74-96a58da697c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"750","category":null}",750,CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,0c4ad56c-0845-4e8b-a9cb-cc3c2823791d,fcdc8d28-3265-4227-ba74-96a58da697c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"750","category":null}",750,CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,dd057800-49b1-4059-bf4f-ff13a851a445,fcdc8d28-3265-4227-ba74-96a58da697c2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"12","category":null}",12,IN,,Duct Inlet Dia
871223f3-3693-4931-9c0f-5dac1c05fc68,eed4b5e7-1459-4b97-9b49-c041cb71ddc1,fcdc8d28-3265-4227-ba74-96a58da697c2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.14","category":null}",0.14,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,02315efc-bc41-4e26-89ed-d986088440a0,fcdc8d28-3265-4227-ba74-96a58da697c2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"37.9","category":"Reheat Coil"}",37.9,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,80f56a86-50be-4a96-b82b-027677563d2e,fcdc8d28-3265-4227-ba74-96a58da697c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"750","category":"Reheat Coil"}",750,CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,7d3877fb-6ede-4077-ba59-1d728c9f5230,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"1.88","category":"Reheat Coil"}",1.88,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,b7331cf5-c07a-42e7-b661-49eb9c6658b4,fcdc8d28-3265-4227-ba74-96a58da697c2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"1.03","category":"Reheat Coil"}",1.03,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,16c59f82-5776-49d5-88b8-bdc489a43258,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,ae7436c8-751d-41fc-9442-5945acd3bb13,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,132ce924-10b7-4012-bd4c-1b82d258edf7,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.8","category":"Reheat Coil"}",101.8,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,c9b19bb9-f614-4dbb-b37b-294d10ba10fa,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,7afb3284-091b-48b7-bc42-a1e3b511c991,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,1367540c-dc7b-4b16-acf7-d090c3783a0e,fcdc8d28-3265-4227-ba74-96a58da697c2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-11, 13, 14","category":null}","1-11, 13, 14",,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,0b6f2a61-7ea1-4863-a30f-c790e35b925a,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED WOODS CLASSROOM","category":null}",TECH ED WOODS CLASSROOM,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,429956dd-839d-4c57-bb79-95e75de3282b,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
871223f3-3693-4931-9c0f-5dac1c05fc68,3a3a9e4e-b547-4575-9f34-483f45a99b62,9d23d0ba-596e-49d5-a73b-92998761a3e6,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,3170fc9a-990e-4b4a-81b0-c0bdf5389e0e,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,19e7c44c-b591-4db6-8a5f-e6845ebe98fa,9d23d0ba-596e-49d5-a73b-92998761a3e6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
871223f3-3693-4931-9c0f-5dac1c05fc68,652debb9-5ca2-49ac-b49f-6fb3d0a1ece5,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,9565e983-ac28-4c3c-aeb3-45b60733d540,9d23d0ba-596e-49d5-a73b-92998761a3e6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,7a4d7711-c895-4b70-962d-25f723f1d3b2,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,7c31aee0-ccef-48d2-bd1f-60443964cec4,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,e3614e57-632d-4a8d-980a-8c21359b3a61,9d23d0ba-596e-49d5-a73b-92998761a3e6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,b44938fe-56ef-4555-9e16-c671aac59f32,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,e0ec1570-6151-4bd3-b37b-860178188709,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,2ba14ca9-4fd3-4018-b8af-1194643bdf72,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,a402ea90-aea8-4ed1-8278-583f0b85c991,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,67ef4a0c-4ede-4d90-bda0-595f663a37f9,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,8cb6908a-04b9-4bb4-9cc6-012b2312d35e,9d23d0ba-596e-49d5-a73b-92998761a3e6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,05eec279-06ae-4120-8847-377932cfb3f3,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED - FINISH & LASER LABS","category":null}",TECH ED - FINISH & LASER LABS,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,539a68b1-8ae9-4ecb-8e0f-3d3bc7ce7b7b,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
