package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
871223f3-3693-4931-9c0f-5dac1c05fc68,403b62db-d5d9-448d-b577-b3f3150ffe32,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"250","category":null}",250,CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,e497f008-f308-42f0-bf37-120bacadbc20,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":null}",100,CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,b632f805-b331-4761-b0e6-83a04238b9bc,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"6","category":null}",6,IN,,Duct Inlet Dia
871223f3-3693-4931-9c0f-5dac1c05fc68,effbf948-eed8-4234-859b-55c900bb86c8,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.08","category":null}",0.08,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,d5a57f96-8bae-4249-bed6-f06917f15bfc,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"5.1","category":"Reheat Coil"}",5.1,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,32fff3bc-4a80-477a-95df-18dbae7b85aa,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"100","category":"Reheat Coil"}",100,CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,92256126-092f-490e-8f9e-e1849aa648ea,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.47","category":"Reheat Coil"}",0.47,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,e5cc6efc-fcf2-41dc-9f9b-e981134b4c70,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.12","category":"Reheat Coil"}",0.12,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,41207ce5-02d8-4610-b5b2-73a3301aba4c,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,c7a89fed-c4af-4e05-8fdb-20354ba2c0b6,Hydronic - 1 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"1","category":"Reheat Coil"}",1,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,32b7b6b2-a37a-4d84-be57-e8beff5d91f7,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,acd20028-257c-404b-a387-ac179ba7b283,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"101.2","category":"Reheat Coil"}",101.2,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,2e141c42-1c95-470e-9fe8-70539b1d3b6f,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,fe15419d-5fbc-4f39-aaf0-ded85e1452d5,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,1515e5d9-c918-4965-b344-de504706fda2,9cb4aa1f-5cf3-41d0-b162-c261e358c9fb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,cf497f10-9283-40fc-8b19-5376be8afcf7,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED CORRIDOR","category":null}",TECH ED CORRIDOR,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,84226057-6346-48ae-8203-e42df7f1d166,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
871223f3-3693-4931-9c0f-5dac1c05fc68,337860b8-d17a-452d-aba4-a2332c340d82,8b880801-d79d-478e-960d-9c8384efe827,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"350","category":null}",350,CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,c847f283-0041-457d-a937-62ec896f0855,8b880801-d79d-478e-960d-9c8384efe827,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"140","category":null}",140,CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,43e44083-0701-4e4f-9cd3-e480b83ef2b9,8b880801-d79d-478e-960d-9c8384efe827,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"6","category":null}",6,IN,,Duct Inlet Dia
871223f3-3693-4931-9c0f-5dac1c05fc68,04026835-9fcd-40a8-acdb-91d738edcf3d,8b880801-d79d-478e-960d-9c8384efe827,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.1","category":null}",0.1,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,8269f13f-55b3-46fa-8995-dcaa993950e9,8b880801-d79d-478e-960d-9c8384efe827,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"6.8","category":"Reheat Coil"}",6.8,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,196b1a31-f77a-4258-bf98-fd924fefaa12,8b880801-d79d-478e-960d-9c8384efe827,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"140","category":"Reheat Coil"}",140,CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,3f5ef6d9-2da7-41da-882c-6fe36f1fff68,8b880801-d79d-478e-960d-9c8384efe827,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"1.35","category":"Reheat Coil"}",1.35,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,63581b79-c794-4abd-a649-e18ed8dda97c,8b880801-d79d-478e-960d-9c8384efe827,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.87","category":"Reheat Coil"}",0.87,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,7a2ef772-2222-465c-9ca1-d87b2371d2c8,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"1","category":"Reheat Coil"}",1,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,d59fc30b-25f1-475a-a119-5ecfac455dbf,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,84bd0f01-1c2b-414f-9362-26cad855b0b3,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"99.7","category":"Reheat Coil"}",99.7,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,cb385a44-c0ad-40b5-bb0f-c43fffd1005a,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,7041ee07-af1e-4094-9529-7d30cc6d5c29,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,e4bf26ae-00a9-42fd-a36d-a74d4047caf6,8b880801-d79d-478e-960d-9c8384efe827,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,2f3ab37b-88e2-4e07-a448-dd910265cfb9,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TECH ED BHM CLASSROOM","category":null}",TECH ED BHM CLASSROOM,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,8ba2a73a-d25a-4c79-b9b2-652b450b162c,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
871223f3-3693-4931-9c0f-5dac1c05fc68,5f2f08c8-0a6f-44b5-a019-015ce2a5acac,55fa7534-2c33-422e-a637-0797a67a8cfe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"1,000","category":null}","1,000",CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,a1c462e3-013f-4f5d-9569-b37ed3e320a9,55fa7534-2c33-422e-a637-0797a67a8cfe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,53066b44-6943-4b66-843f-d9a8ad1c175c,55fa7534-2c33-422e-a637-0797a67a8cfe,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Dia","unit":"IN","value":"10","category":null}",10,IN,,Duct Inlet Dia
871223f3-3693-4931-9c0f-5dac1c05fc68,5e1a47f6-863f-4c5c-ba4e-a0ba59b41952,55fa7534-2c33-422e-a637-0797a67a8cfe,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.39","category":null}",0.39,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,42bad4df-95a3-47e7-9ff0-da9273969340,55fa7534-2c33-422e-a637-0797a67a8cfe,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"19.4","category":"Reheat Coil"}",19.4,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,f0b1e262-66f2-45e8-9c28-60ba97a51010,55fa7534-2c33-422e-a637-0797a67a8cfe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"400","category":"Reheat Coil"}",400,CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,8a170e16-6862-4f64-8995-65811c7e3e39,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"0.75","category":"Reheat Coil"}",0.75,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,a7a2e9dd-d464-4607-a2fb-50fae11d1d5a,55fa7534-2c33-422e-a637-0797a67a8cfe,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.13","category":"Reheat Coil"}",0.13,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,1bbaddb8-8bab-4c60-ac38-430bd832cada,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,f81b28e3-22fc-46f9-961b-993cef95b33a,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,81951e8b-6913-476d-9d78-f66ee7ab3b64,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"100","category":"Reheat Coil"}",100,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,9d8f772d-11aa-4be0-883c-5b030f8f66b1,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,6c67ba60-6a52-475b-bf8c-9de0f2e79219,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,90909de9-c46b-46e7-80b3-cfd7a60ef6af,55fa7534-2c33-422e-a637-0797a67a8cfe,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
871223f3-3693-4931-9c0f-5dac1c05fc68,7188bbe2-2275-46f3-9566-f11162deadef,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"KITCHEN","category":null}",KITCHEN,,,Serves
871223f3-3693-4931-9c0f-5dac1c05fc68,dd9e535d-339e-430b-b19c-fffcd3e633f5,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"Served By AHU","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Served By AHU
871223f3-3693-4931-9c0f-5dac1c05fc68,8fdef594-4a56-4d24-96f8-d6828f02062c,23b64de7-92d3-4951-a714-b9739ccf0e9b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"4,500","category":null}","4,500",CFM,,Max CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,bba70508-17d7-42b8-9738-1c75453ce2ef,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"1,800","category":null}","1,800",CFM,,Min CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,faf56f02-63fd-46fd-9847-119057b39265,23b64de7-92d3-4951-a714-b9739ccf0e9b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Duct Inlet Size","unit":"IN","value":"20x14","category":null}",20x14,IN,,Duct Inlet Size
871223f3-3693-4931-9c0f-5dac1c05fc68,0a488edc-170d-4398-a239-24fc19f3d470,23b64de7-92d3-4951-a714-b9739ccf0e9b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Box Static Pressure","unit":"IN WG","value":"0.43","category":null}",0.43,IN WG,,Box Static Pressure
871223f3-3693-4931-9c0f-5dac1c05fc68,820599ee-0c26-4fcc-9c3e-6cb40f718576,23b64de7-92d3-4951-a714-b9739ccf0e9b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"81.5","category":"Reheat Coil"}",81.5,MBH,Reheat Coil,Capacity
871223f3-3693-4931-9c0f-5dac1c05fc68,449caba6-d5e0-4280-96c2-362bc580a675,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"1,800","category":"Reheat Coil"}","1,800",CFM,Reheat Coil,Heating CFM
871223f3-3693-4931-9c0f-5dac1c05fc68,2708cc5a-12e5-41a6-8717-da5ab1f44826,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water GPM","unit":"GPM","value":"3.0","category":"Reheat Coil"}",3.0,GPM,Reheat Coil,Water GPM
871223f3-3693-4931-9c0f-5dac1c05fc68,f8c48e7b-976c-4dd8-8ed4-a7108d20c0f1,23b64de7-92d3-4951-a714-b9739ccf0e9b,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,,,"{"kind":"flat","type":"Water Pressure Drop","unit":"FT. WG","value":"0.91","category":"Reheat Coil"}",0.91,FT. WG,Reheat Coil,Water Pressure Drop
871223f3-3693-4931-9c0f-5dac1c05fc68,d3251c2c-0ebd-42c9-9e3f-d2a92a4bd4ba,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Reheat Coil"}",2,,Reheat Coil,Rows
871223f3-3693-4931-9c0f-5dac1c05fc68,7ec817b7-9910-4330-b6b7-bb631b451ce9,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F","value":"55","category":"Reheat Coil"}",55,DEG F,Reheat Coil,EAT
871223f3-3693-4931-9c0f-5dac1c05fc68,28a52e8b-2ab2-4f7e-9ffc-165e40e59a57,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F","value":"102.3","category":"Reheat Coil"}",102.3,DEG F,Reheat Coil,LAT
871223f3-3693-4931-9c0f-5dac1c05fc68,dfc0b7db-ac48-46cc-855a-e7ebcd658864,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"EWT","unit":"DEG F","value":"180","category":"Reheat Coil"}",180,DEG F,Reheat Coil,EWT
871223f3-3693-4931-9c0f-5dac1c05fc68,2566566d-456a-4b37-bc36-ef779e79b56c,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"LWT","unit":"DEG F","value":"NA","category":"Reheat Coil"}",NA,DEG F,Reheat Coil,LWT
871223f3-3693-4931-9c0f-5dac1c05fc68,854101a0-263d-49d6-8d53-0533b49cbfec,23b64de7-92d3-4951-a714-b9739ccf0e9b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-13","category":null}",1-13,,,Notes
c922f4b7-bcb1-4403-babf-7c15cabdd55e,f683e338-2aae-40c4-aca2-87fee378564e,46f61948-400c-4cfa-9a30-c28c6caf99ac,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"4,050","category":null}","4,050",CFM,,Supply Airflow
c922f4b7-bcb1-4403-babf-7c15cabdd55e,323814f1-c929-4ac8-a230-5ee1ea42cdb3,46f61948-400c-4cfa-9a30-c28c6caf99ac,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel OA Design Airflow","unit":"CFM","value":"4,050","category":"Energy Recovery Wheel"}","4,050",CFM,Energy Recovery Wheel,Wheel OA Design Airflow
c922f4b7-bcb1-4403-babf-7c15cabdd55e,d2e471ee-1f8b-47dd-a237-5257e698c1b7,46f61948-400c-4cfa-9a30-c28c6caf99ac,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel Relief Air Design Airflow","unit":"CFM","value":"4,050","category":"Energy Recovery Wheel"}","4,050",CFM,Energy Recovery Wheel,Wheel Relief Air Design Airflow
c922f4b7-bcb1-4403-babf-7c15cabdd55e,10a9cf05-ba83-41fc-b173-288d365b717d,46f61948-400c-4cfa-9a30-c28c6caf99ac,5df800c2-c448-4e42-bd9a-60062c15121d,Heat Recovery,ed48bddd-345c-404a-b9bd-a922e60e4c86,Sensible Heat Recovery,,,"{"kind":"flat","type":"Type","unit":null,"value":"SENSIBLE ONLY","category":"Energy Recovery Wheel"}",SENSIBLE ONLY,,Energy Recovery Wheel,Type
c922f4b7-bcb1-4403-babf-7c15cabdd55e,9e4c5eba-15d8-4e19-80b3-1bd7806e4152,46f61948-400c-4cfa-9a30-c28c6caf99ac,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Supply Fan"}",BACKWARD CURVED,,Supply Fan,Type
c922f4b7-bcb1-4403-babf-7c15cabdd55e,3135fcf8-c0b1-47fa-a52e-b2505805b29e,46f61948-400c-4cfa-9a30-c28c6caf99ac,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
c922f4b7-bcb1-4403-babf-7c15cabdd55e,dfcccc14-79ad-4d5e-be0b-06d4e3570406,46f61948-400c-4cfa-9a30-c28c6caf99ac,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,050","category":"Supply Fan"}","4,050",CFM,Supply Fan,CFM
c922f4b7-bcb1-4403-babf-7c15cabdd55e,c8cece23-fa0d-4fe1-807a-a34f8eed6c85,46f61948-400c-4cfa-9a30-c28c6caf99ac,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":"Supply Fan"}",10,HP,Supply Fan,Motor HP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,2126ee13-0d1d-4c58-9bca-53d19ba89034,46f61948-400c-4cfa-9a30-c28c6caf99ac,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"5.35","category":"Supply Fan"}",5.35,in. W.C.,Supply Fan,TSP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,af2cb731-6d79-4480-80c0-1fd14536b65f,46f61948-400c-4cfa-9a30-c28c6caf99ac,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,VFD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,317c8a4e-8328-4e47-8495-a72c9797fc54,46f61948-400c-4cfa-9a30-c28c6caf99ac,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Exhaust Fan"}",BACKWARD CURVED,,Exhaust Fan,Type
c922f4b7-bcb1-4403-babf-7c15cabdd55e,945a0d7a-c3dd-447c-ad10-e4dfa38f342f,46f61948-400c-4cfa-9a30-c28c6caf99ac,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,050","category":"Exhaust Fan"}","4,050",CFM,Exhaust Fan,CFM
c922f4b7-bcb1-4403-babf-7c15cabdd55e,b6ae33cb-2a17-4f8e-844a-3690921dbfff,46f61948-400c-4cfa-9a30-c28c6caf99ac,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5","category":"Exhaust Fan"}",5,HP,Exhaust Fan,Motor HP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,03121856-12d3-4714-bc6e-941a5676e6da,46f61948-400c-4cfa-9a30-c28c6caf99ac,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Exhaust Fan"}",YES,,Exhaust Fan,VFD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,a28f97bf-a7ea-4fbf-a752-a0934d03a3a5,46f61948-400c-4cfa-9a30-c28c6caf99ac,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"236.5","category":"Heating Capacity"}",236.5,MBH,Heating Capacity,MBH
c922f4b7-bcb1-4403-babf-7c15cabdd55e,ee90b65c-a923-4298-8210-8337f9c873f1,46f61948-400c-4cfa-9a30-c28c6caf99ac,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"577","category":"Heating Coil"}",577,FPM,Heating Coil,Face Velocity
c922f4b7-bcb1-4403-babf-7c15cabdd55e,3db33a49-933c-4906-9498-333b53bc1e10,46f61948-400c-4cfa-9a30-c28c6caf99ac,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"224.8","category":"Cooling Coil"}",224.8,FPM,Cooling Coil,Face Velocity
c922f4b7-bcb1-4403-babf-7c15cabdd55e,da26aed3-ea20-4fec-a58c-1d2403382401,46f61948-400c-4cfa-9a30-c28c6caf99ac,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
c922f4b7-bcb1-4403-babf-7c15cabdd55e,1a45c73e-b428-48c9-827f-bc452ba0aead,46f61948-400c-4cfa-9a30-c28c6caf99ac,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
c922f4b7-bcb1-4403-babf-7c15cabdd55e,14d6531e-5420-4c9e-9d28-24ac4724068a,46f61948-400c-4cfa-9a30-c28c6caf99ac,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,eb4f61eb-35db-424e-b8ef-2db638a845ac,Two Stage MERV 8/13,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED MERV 8 + 4\" PLEATED MERV 13","category":null}",2" PLEATED MERV 8 + 4" PLEATED MERV 13,,,Filter Type
c922f4b7-bcb1-4403-babf-7c15cabdd55e,00d020bb-7044-4ef3-9f12-e1201480ea9a,46f61948-400c-4cfa-9a30-c28c6caf99ac,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"3150","category":null}",3150,LBS.,,Unit Weight
c922f4b7-bcb1-4403-babf-7c15cabdd55e,42233a0b-61d8-48f0-a557-853e71ad1631,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Space Served","unit":null,"value":"1ST & 2ND FLOOR AREA C","category":null}",1ST & 2ND FLOOR AREA C,,,Space Served
c922f4b7-bcb1-4403-babf-7c15cabdd55e,2ebc2257-504f-45d6-a332-8838d8617925,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"27","category":"Supply Fan"}",27,in.,Supply Fan,Wheel Dia
c922f4b7-bcb1-4403-babf-7c15cabdd55e,f1c61b36-adab-436b-a1ba-50bf95414c80,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Motor Qty
c922f4b7-bcb1-4403-babf-7c15cabdd55e,6e0d418e-9da3-4dcd-b4bd-251faf78986a,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"6.56","category":"Supply Fan"}",6.56,BHP,Supply Fan,Motor BHP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,e928f779-deb8-4486-95d2-350fb6d68f9c,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Exhaust Fan"}",DIRECT,,Exhaust Fan,Drive
c922f4b7-bcb1-4403-babf-7c15cabdd55e,07a1e6a0-e5c3-42ee-b727-cce5127db4e2,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"22","category":"Exhaust Fan"}",22,in.,Exhaust Fan,Wheel Dia
c922f4b7-bcb1-4403-babf-7c15cabdd55e,9095f92c-5146-479d-8934-aa29a6929a04,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Motor Qty
c922f4b7-bcb1-4403-babf-7c15cabdd55e,131036a7-f274-4802-9365-5f5df4d9b607,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"2.83","category":"Exhaust Fan"}",2.83,BHP,Exhaust Fan,Motor BHP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,7b2871c7-36b3-4ff5-a473-14ca801201d7,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"2.05","category":"Exhaust Fan"}",2.05,in. W.C.,Exhaust Fan,TSP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,b1bb676d-7414-44e8-a159-4bfb0c8fcdb1,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"1.5","category":"Heating Capacity"}",1.5,Ft. W.C.,Heating Capacity,WPD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,f62bdb1b-d7aa-4cbf-89e9-e968a943cc23,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.1","category":"Entering Air Temperature"}",78.1,°F,Entering Air Temperature,DB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,ef583ebc-6fb6-4ae0-885f-ed6864218edb,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.4","category":"Entering Air Temperature"}",65.4,°F,Entering Air Temperature,WB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,613a0c26-ee93-4625-afd2-ec3e98428d70,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"50.1","category":"Leaving Air Temperature"}",50.1,°F,Leaving Air Temperature,DB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,29023fcb-8b52-4d27-87ac-0b1e10939107,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"50.1","category":"Leaving Air Temperature"}",50.1,°F,Leaving Air Temperature,WB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,b971c0bb-6f3e-454e-9344-15c4cf68d35f,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"126.2","category":"Cooling Capacity"}",126.2,MBH,Cooling Capacity,Sensible
c922f4b7-bcb1-4403-babf-7c15cabdd55e,c8d84fec-d96f-4d31-ae78-01fb6990b32c,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"181.7","category":"Cooling Capacity"}",181.7,MBH,Cooling Capacity,Total
c922f4b7-bcb1-4403-babf-7c15cabdd55e,5bd735cd-bb42-4aea-acbd-54a21f365752,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.25","category":"Cooling Capacity"}",0.25,in. W.C.,Cooling Capacity,APD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,43112722-541e-4138-b78a-837e514c806e,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"45","category":"Cooling Capacity"}",45,GPM,Cooling Capacity,GPM
c922f4b7-bcb1-4403-babf-7c15cabdd55e,c9991d7f-a8eb-4310-af15-6f14b2dc41e9,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"24.5","category":"Cooling Capacity"}",24.5,Ft. W.C.,Cooling Capacity,WPD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,696aa170-7db9-4c03-8c5d-b282c2b5fd1e,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"80","category":"Electrical"}",80,A,Electrical,MOCP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,1346be95-e708-4ef2-8955-ec032ba5fca2,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"63 Hz","unit":"dB","value":"93 / 87","category":"Sound Power Levels (Discharge / Return)"}",93 / 87,dB,Sound Power Levels (Discharge / Return),63 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,36c438c4-4b40-42d7-9b0c-c53d7b17ceea,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"125 Hz","unit":"dB","value":"92 / 86","category":"Sound Power Levels (Discharge / Return)"}",92 / 86,dB,Sound Power Levels (Discharge / Return),125 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,565e0037-7683-46b5-8b0d-1fa5a69cc1e0,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"250 Hz","unit":"dB","value":"92 / 83","category":"Sound Power Levels (Discharge / Return)"}",92 / 83,dB,Sound Power Levels (Discharge / Return),250 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,e055a088-e663-4b7f-bf14-c0cef89e9bc9,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"500 Hz","unit":"dB","value":"94 / 75","category":"Sound Power Levels (Discharge / Return)"}",94 / 75,dB,Sound Power Levels (Discharge / Return),500 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,38020fc4-252f-410d-853e-e6cbcefafad1,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"1000 Hz","unit":"dB","value":"91 / 75","category":"Sound Power Levels (Discharge / Return)"}",91 / 75,dB,Sound Power Levels (Discharge / Return),1000 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,1bc82716-b805-42dd-b67f-22aef3d2fba1,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"2000 Hz","unit":"dB","value":"89 / 73","category":"Sound Power Levels (Discharge / Return)"}",89 / 73,dB,Sound Power Levels (Discharge / Return),2000 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,b26323af-213b-4471-8ac2-2a54cd01c307,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"4000 Hz","unit":"dB","value":"91 / 68","category":"Sound Power Levels (Discharge / Return)"}",91 / 68,dB,Sound Power Levels (Discharge / Return),4000 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,1eaa4623-3f5d-4cfe-b598-969ab0f82233,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"87 / 62","category":"Sound Power Levels (Discharge / Return)"}",87 / 62,dB,Sound Power Levels (Discharge / Return),8000 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,0200e815-f120-4ef2-8593-363d6f708a50,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
c922f4b7-bcb1-4403-babf-7c15cabdd55e,5d10b3e8-a593-4aef-bd59-4714d3fed423,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"46.7","category":"Entering Air Temperature"}",46.7,°F,Entering Air Temperature,DB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,120d87c0-df52-49f4-9756-d786709711fb,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"96.6","category":"Leaving Air Temperature"}",96.6,°F,Leaving Air Temperature,DB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,cfc4c12c-5650-4df0-9cb0-8ce20bebaaa3,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.27","category":"Heating Capacity"}",0.27,in. W.C.,Heating Capacity,APD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,45092bbe-af72-46c9-bc86-658dc53483e1,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"15","category":"Heating Capacity"}",15,GPM,Heating Capacity,GPM
c922f4b7-bcb1-4403-babf-7c15cabdd55e,de96d7a5-579b-4d5f-8b4b-6681e346171d,46f61948-400c-4cfa-9a30-c28c6caf99ac,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"55","category":"Electrical"}",55,A,Electrical,MCA
c922f4b7-bcb1-4403-babf-7c15cabdd55e,4e7e8b39-561e-4de8-a7dc-60ad8b51109e,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel Relief Air Design Airflow","unit":"CFM","value":"3,600","category":"Energy Recovery Wheel"}","3,600",CFM,Energy Recovery Wheel,Wheel Relief Air Design Airflow
c922f4b7-bcb1-4403-babf-7c15cabdd55e,8521602d-bbc2-4eab-a3f5-bfa47b631670,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,370d406b-deec-4e36-b651-5e5418cee552,Fixed Plate (Sensible),,,"{"kind":"flat","type":"Type","unit":null,"value":"SENSIBLE ONLY","category":"Energy Recovery Wheel"}",SENSIBLE ONLY,,Energy Recovery Wheel,Type
c922f4b7-bcb1-4403-babf-7c15cabdd55e,36832ac2-6d10-4c2c-b503-3961da5fcf3a,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Supply Fan"}",BACKWARD CURVED,,Supply Fan,Type
c922f4b7-bcb1-4403-babf-7c15cabdd55e,2a6ba86b-4cdf-444b-9a57-b4600910c39f,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,350","category":"Supply Fan"}","4,350",CFM,Supply Fan,CFM
c922f4b7-bcb1-4403-babf-7c15cabdd55e,49d6c45a-576c-4c90-8ab6-7fb575bcea52,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":"Supply Fan"}",10,HP,Supply Fan,Motor HP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,9c2236ac-faed-4a0b-b197-622afd1046fc,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,VFD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,df90d1f7-3461-47c7-aeeb-5c2859199805,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f48ad15-2742-4f9c-a1d8-1f4260ee7043,Backward Curved Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BACKWARD CURVED","category":"Exhaust Fan"}",BACKWARD CURVED,,Exhaust Fan,Type
c922f4b7-bcb1-4403-babf-7c15cabdd55e,31bf9b8a-ad39-4678-b647-fb50262d6a13,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,741ae4a8-3221-44ef-9879-40414f1c97f5,Direct Drive,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Exhaust Fan"}",DIRECT,,Exhaust Fan,Drive
c922f4b7-bcb1-4403-babf-7c15cabdd55e,84117fcf-2d25-44cb-9f57-0752ada07c5f,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5","category":"Exhaust Fan"}",5,HP,Exhaust Fan,Motor HP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,0d4dd095-0ff3-4c67-ace0-1a93cde6f20a,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"2.12","category":"Exhaust Fan"}",2.12,in. W.C.,Exhaust Fan,TSP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,c4112b48-69bd-4594-9733-3f30356c5a2a,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Exhaust Fan"}",YES,,Exhaust Fan,VFD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,5af5da71-1246-4a62-ba60-602fecbd6558,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"729","category":"Heating Coil"}",729,FPM,Heating Coil,Face Velocity
c922f4b7-bcb1-4403-babf-7c15cabdd55e,12a90775-3a4e-49eb-9818-b016868f77ed,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"51.9","category":"Leaving Air Temperature"}",51.9,°F,Leaving Air Temperature,WB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,592697a1-49a0-4885-898b-650d979124c9,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"240.2","category":"Cooling Capacity"}",240.2,MBH,Cooling Capacity,Total
c922f4b7-bcb1-4403-babf-7c15cabdd55e,10ad75ad-e0b0-4fd1-a847-8738d11b82b6,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,58039aaf-b42f-4d66-9e9b-8fea35bcab28,Electrical Requirements,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"80","category":"Electrical"}",80,A,Electrical,MOCP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,f46d71a7-1a76-4e65-96b7-6198471446d0,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
c922f4b7-bcb1-4403-babf-7c15cabdd55e,4737936d-fbb5-4822-baf0-17d1dbf4228d,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
c922f4b7-bcb1-4403-babf-7c15cabdd55e,98bcb050-d27a-4383-abcb-2a1a7b452fca,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,eb4f61eb-35db-424e-b8ef-2db638a845ac,Two Stage MERV 8/13,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED MERV 8 + 4\" PLEATED MERV 13","category":null}",2" PLEATED MERV 8 + 4" PLEATED MERV 13,,,Filter Type
c922f4b7-bcb1-4403-babf-7c15cabdd55e,fc1544ee-266e-4a4b-a43c-e2a91d01c5e8,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":"LBS.","value":"3150","category":null}",3150,LBS.,,Unit Weight
c922f4b7-bcb1-4403-babf-7c15cabdd55e,1b26733c-cf7d-4b74-8977-83019a8a59cc,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"8000 Hz","unit":"dB","value":"87 / 65","category":"Sound Power Levels (Discharge / Return)"}",87 / 65,dB,Sound Power Levels (Discharge / Return),8000 Hz
c922f4b7-bcb1-4403-babf-7c15cabdd55e,fe6f4ec1-19d2-42b2-9a0f-b680c19f07ab,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Space Served","unit":null,"value":"1ST & 2ND FLOOR AREA C","category":null}",1ST & 2ND FLOOR AREA C,,,Space Served
c922f4b7-bcb1-4403-babf-7c15cabdd55e,f76677f6-9b1f-4c28-bba1-aeac0b7cb9ac,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"4,350","category":null}","4,350",CFM,,Supply Airflow
c922f4b7-bcb1-4403-babf-7c15cabdd55e,15a6688e-d0d3-4f3b-92f1-4056d288445e,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Wheel OA Design Airflow","unit":"CFM","value":"4,350","category":"Energy Recovery Wheel"}","4,350",CFM,Energy Recovery Wheel,Wheel OA Design Airflow
c922f4b7-bcb1-4403-babf-7c15cabdd55e,8d999cee-949d-4a56-bb38-9eac21fec02a,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
c922f4b7-bcb1-4403-babf-7c15cabdd55e,93eab810-6c5f-43c8-b7c1-ee2dd46f0e4d,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"27","category":"Supply Fan"}",27,in.,Supply Fan,Wheel Dia
c922f4b7-bcb1-4403-babf-7c15cabdd55e,fa81fa51-eee6-40ab-a2f6-fcd1e43f944c,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Motor Qty
c922f4b7-bcb1-4403-babf-7c15cabdd55e,8996fe1f-325c-4944-90d8-c8a77a330fc1,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"7.28","category":"Supply Fan"}",7.28,BHP,Supply Fan,Motor BHP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,059f7b67-2197-415f-932b-80caeca066c5,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"TSP","unit":"in. W.C.","value":"5.38","category":"Supply Fan"}",5.38,in. W.C.,Supply Fan,TSP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,c01bb505-59f0-405f-a53f-c0010755f2be,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3,600","category":"Exhaust Fan"}","3,600",CFM,Exhaust Fan,CFM
c922f4b7-bcb1-4403-babf-7c15cabdd55e,12a1ee84-8dc3-449e-9b7e-ea544466ba52,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Wheel Dia","unit":"in.","value":"22","category":"Exhaust Fan"}",22,in.,Exhaust Fan,Wheel Dia
c922f4b7-bcb1-4403-babf-7c15cabdd55e,ffb0b347-a5bb-49f5-8eda-4184479a8685,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Motor Qty","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Motor Qty
c922f4b7-bcb1-4403-babf-7c15cabdd55e,ab83a56c-1e0f-4cd3-b179-6fc27f2afed5,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"3.85","category":"Exhaust Fan"}",3.85,BHP,Exhaust Fan,Motor BHP
c922f4b7-bcb1-4403-babf-7c15cabdd55e,59f75e0a-bb61-47a1-a592-e8c920974ddb,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"46.1","category":"Entering Air Temperature"}",46.1,°F,Entering Air Temperature,DB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,4865c8f6-45f0-4f3e-aa50-d714ec3781b4,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"100.5","category":"Leaving Air Temperature"}",100.5,°F,Leaving Air Temperature,DB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,a245329b-68b0-4963-92ed-e97611b170ba,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"325.9","category":"Heating Capacity"}",325.9,MBH,Heating Capacity,MBH
c922f4b7-bcb1-4403-babf-7c15cabdd55e,39b32a3e-d7b0-4043-b133-b09ba3db7f63,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.40","category":"Heating Capacity"}",0.40,in. W.C.,Heating Capacity,APD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,eeafcc61-a6cf-4aa1-a853-cc6d481bd35c,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"35","category":"Heating Capacity"}",35,GPM,Heating Capacity,GPM
c922f4b7-bcb1-4403-babf-7c15cabdd55e,c26a8df4-01ad-4b08-8b9a-6d720562f489,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"4.5","category":"Heating Capacity"}",4.5,Ft. W.C.,Heating Capacity,WPD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,25f113ad-0b99-42cf-af71-3a23e45b5171,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.5","category":"Entering Air Temperature"}",80.5,°F,Entering Air Temperature,DB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,5e102a1b-c86c-433f-b062-46148417dcdc,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67.4","category":"Entering Air Temperature"}",67.4,°F,Entering Air Temperature,WB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,3596c93b-cb4e-4066-b295-3a0f93390aa4,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"52.0","category":"Leaving Air Temperature"}",52.0,°F,Leaving Air Temperature,DB
c922f4b7-bcb1-4403-babf-7c15cabdd55e,e1027ac4-c369-404c-bb27-41b36d867254,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"161.6","category":"Cooling Capacity"}",161.6,MBH,Cooling Capacity,Sensible
c922f4b7-bcb1-4403-babf-7c15cabdd55e,a2f1bf4b-69f2-4199-a911-037faef80c46,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"APD","unit":"in. W.C.","value":"0.38","category":"Cooling Capacity"}",0.38,in. W.C.,Cooling Capacity,APD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,78e50820-337c-47b2-bda5-d77011e642b3,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"50","category":"Cooling Capacity"}",50,GPM,Cooling Capacity,GPM
c922f4b7-bcb1-4403-babf-7c15cabdd55e,09642381-b09c-4874-9f80-cd59e55aab8c,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"WPD","unit":"Ft. W.C.","value":"28.5","category":"Cooling Capacity"}",28.5,Ft. W.C.,Cooling Capacity,WPD
c922f4b7-bcb1-4403-babf-7c15cabdd55e,54c18a4a-8109-4f59-8235-e59069c92282,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,,,"{"kind":"flat","type":"Face Velocity","unit":"FPM","value":"283.6","category":"Cooling Coil"}",283.6,FPM,Cooling Coil,Face Velocity
c922f4b7-bcb1-4403-babf-7c15cabdd55e,67989113-2c2b-426a-9b30-a0f151a7294e,1103efe4-8a9c-49b4-bcf0-31b1f1d4aaa5,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"55","category":"Electrical"}",55,A,Electrical,MCA
