package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
be727405-be41-4027-8c61-ae185965f35e,e35d9246-021e-450e-af07-53ed7564c4a6,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AAON","category":null}",AAON,,,Manufacturer
be727405-be41-4027-8c61-ae185965f35e,434b59de-c981-40de-8d31-0298b0834046,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RNA-010-A-A-3-GAADA-CB1L0","category":null}",RNA-010-A-A-3-GAADA-CB1L0,,,Model No.
be727405-be41-4027-8c61-ae185965f35e,85f3719b-d4eb-4600-93dc-2c0ef1fcd643,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
be727405-be41-4027-8c61-ae185965f35e,4af61a22-a1f1-473e-b3ef-130e44d7faad,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,,,"{"kind":"flat","type":"Maximum Unit Length","unit":"IN.","value":"82 5/8","category":null}",82 5/8,IN.,,Maximum Unit Length
be727405-be41-4027-8c61-ae185965f35e,52b13f71-2ffd-4b10-a35e-f513a3a7b349,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"2,500","category":"Supply Fan"}","2,500",CFM,Supply Fan,Air Flow Rate
be727405-be41-4027-8c61-ae185965f35e,d7e3b21f-faa6-436a-b080-b36f8942b3a7,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"External SP","unit":"IN. WC","value":"2.0","category":"Supply Fan"}",2.0,IN. WC,Supply Fan,External SP
be727405-be41-4027-8c61-ae185965f35e,98d14c37-1b2a-449d-9955-f6c272fe32cc,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,,,"{"kind":"flat","type":"Total SP","unit":"IN. WC","value":"3.16","category":"Supply Fan"}",3.16,IN. WC,Supply Fan,Total SP
be727405-be41-4027-8c61-ae185965f35e,04caaf58-5e39-49c6-a162-26261140cc88,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"2,500","category":"Exhaust Fan"}","2,500",CFM,Exhaust Fan,Air Flow Rate
be727405-be41-4027-8c61-ae185965f35e,7febe954-2817-4192-9d61-65bd0e71dd87,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,,,"{"kind":"flat","type":"Total SP","unit":"IN. WC","value":"0.88","category":"Exhaust Fan"}",0.88,IN. WC,Exhaust Fan,Total SP
be727405-be41-4027-8c61-ae185965f35e,e7684c20-ebca-4988-aa3a-abbfb3762950,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. O.A. CFM (DCV/OCCUPIED)","unit":"CFM","value":"700","category":null}",700,CFM,,Min. O.A. CFM (DCV/OCCUPIED)
be727405-be41-4027-8c61-ae185965f35e,3b6d1d00-f531-4fb4-81f8-d4a71269c154,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"9.2","category":null}",9.2,,,EER
be727405-be41-4027-8c61-ae185965f35e,2ea912ec-470b-47a3-b3d5-3d56e6968598,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"111.2","category":"DX Cooling Section"}",111.2,MBH,DX Cooling Section,Total Cap.
be727405-be41-4027-8c61-ae185965f35e,96921348-a5e1-41f7-9cea-95dbc1b9c35f,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Cap.","unit":"MBH","value":"76.4","category":"DX Cooling Section"}",76.4,MBH,DX Cooling Section,Sens. Cap.
be727405-be41-4027-8c61-ae185965f35e,464ed6c1-c9be-41ff-b41d-c1ab90c7681b,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (db)","unit":"°F","value":"78.9","category":"DX Cooling Section"}",78.9,°F,DX Cooling Section,EAT (db)
be727405-be41-4027-8c61-ae185965f35e,93f4bdb5-d1f0-4523-b226-e2890a3645ac,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (wb)","unit":"°F","value":"65.7","category":"DX Cooling Section"}",65.7,°F,DX Cooling Section,EAT (wb)
be727405-be41-4027-8c61-ae185965f35e,07e3506a-d4fb-44e0-859f-70761dd508c6,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"53.3","category":"DX Cooling Section"}",53.3,°F,DX Cooling Section,LAT (db)
be727405-be41-4027-8c61-ae185965f35e,53fc4646-12b4-46b4-bc9a-18c176ff8217,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"51.2","category":"DX Cooling Section"}",51.2,°F,DX Cooling Section,LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,233652cb-5af4-40c9-ac7a-63dfad23d375,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"72.0","category":"Heating (Natural Gas)"}",72.0,MBH,Heating (Natural Gas),Total Cap.
be727405-be41-4027-8c61-ae185965f35e,8dcafdd7-a4e2-4dc4-bfb3-c111e5ac773e,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (db)","unit":"°F","value":"37.8","category":"Heating (Natural Gas)"}",37.8,°F,Heating (Natural Gas),EAT (db)
be727405-be41-4027-8c61-ae185965f35e,782075bd-d2fd-46c1-9c15-0e92b55c4538,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (wb)","unit":"°F","value":"30.1","category":"Heating (Natural Gas)"}",30.1,°F,Heating (Natural Gas),EAT (wb)
be727405-be41-4027-8c61-ae185965f35e,54dba3b3-e663-4911-9b38-0326c6c962d9,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"78.5","category":"Heating (Natural Gas)"}",78.5,°F,Heating (Natural Gas),LAT (db)
be727405-be41-4027-8c61-ae185965f35e,add0f385-6d1f-433d-b7d2-0632dcaee83d,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"51.4","category":"Heating (Natural Gas)"}",51.4,°F,Heating (Natural Gas),LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,374f2f8e-9dfc-45cd-8fa7-e549a43d11a2,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,341a584c-e860-4df2-b20f-86a098d053b0,Turndown Ratio,,,,,"{"kind":"flat","type":"Turndown Ratio","unit":null,"value":"10:1","category":"Heating (Natural Gas)"}",10:1,,Heating (Natural Gas),Turndown Ratio
be727405-be41-4027-8c61-ae185965f35e,55df2403-d7e0-40cf-8b1c-dee2645782ff,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"65.7","category":"Hot Gas Reheat Coil"}",65.7,MBH,Hot Gas Reheat Coil,Total Cap.
be727405-be41-4027-8c61-ae185965f35e,8cddb466-2cf4-40fb-8783-a5091a54f53e,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"75.0","category":"Hot Gas Reheat Coil"}",75.0,°F,Hot Gas Reheat Coil,LAT (db)
be727405-be41-4027-8c61-ae185965f35e,2d7ed2fe-be53-4976-bb67-55795ed0c6d9,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"59.9","category":"Hot Gas Reheat Coil"}",59.9,°F,Hot Gas Reheat Coil,LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,fd5f2453-25bd-4ff9-a47f-6d59f8bac54b,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"RH","unit":"%","value":"40.8","category":"Hot Gas Reheat Coil"}",40.8,%,Hot Gas Reheat Coil,RH
be727405-be41-4027-8c61-ae185965f35e,a9e45dec-72fe-4f60-a3f6-e62160ccc252,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"2.83","category":"Supply Fan Electrical Data"}",2.83,BHP,Supply Fan Electrical Data,Motor BHP
be727405-be41-4027-8c61-ae185965f35e,1425042a-d709-4ae3-8271-4faba7eb5c63,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5.0","category":"Supply Fan Electrical Data"}",5.0,HP,Supply Fan Electrical Data,Motor HP
be727405-be41-4027-8c61-ae185965f35e,5606164d-6f2f-4b11-8923-0b51ef31eded,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor RPM","unit":"RPM","value":"1760","category":"Supply Fan Electrical Data"}",1760,RPM,Supply Fan Electrical Data,Motor RPM
be727405-be41-4027-8c61-ae185965f35e,147642ec-9627-4ae3-81d6-6293ba6f3aee,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"7.6","category":"Supply Fan Electrical Data"}",7.6,A,Supply Fan Electrical Data,FLA
be727405-be41-4027-8c61-ae185965f35e,dcb61933-06c7-47be-acff-f8be28e36359,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"1.20","category":"Exhaust Fan Electrical Data"}",1.20,BHP,Exhaust Fan Electrical Data,Motor BHP
be727405-be41-4027-8c61-ae185965f35e,44b68ec8-bd5c-4182-938d-1c920be85fcf,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"2.0","category":"Exhaust Fan Electrical Data"}",2.0,HP,Exhaust Fan Electrical Data,Motor HP
be727405-be41-4027-8c61-ae185965f35e,d7be2d63-8b10-405e-96cb-f1808dee413c,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor RPM","unit":"RPM","value":"1760","category":"Exhaust Fan Electrical Data"}",1760,RPM,Exhaust Fan Electrical Data,Motor RPM
be727405-be41-4027-8c61-ae185965f35e,17103e9d-d822-48b1-b10b-9983979d63ab,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"3.4","category":"Exhaust Fan Electrical Data"}",3.4,A,Exhaust Fan Electrical Data,FLA
be727405-be41-4027-8c61-ae185965f35e,efdafaa4-3fc5-46c7-9a93-cfc674667b62,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrigerant Type
be727405-be41-4027-8c61-ae185965f35e,8e7f1f76-fcad-4c01-9c8a-b55c004fa2f8,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"31","category":"Total Unit Electric Data"}",31,A,Total Unit Electric Data,MCA
be727405-be41-4027-8c61-ae185965f35e,03b85c81-f3f4-4f29-b8b9-c2581225d697,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"40","category":"Total Unit Electric Data"}",40,A,Total Unit Electric Data,MOCP
be727405-be41-4027-8c61-ae185965f35e,d287615c-185f-4242-a5e1-f25b6ab6b75e,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"460","category":"Total Unit Electric Data"}",460,V,Total Unit Electric Data,Volts
be727405-be41-4027-8c61-ae185965f35e,03c8f71d-34f0-46ae-89c0-b47278fbeb3e,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":"Ø","value":"3","category":"Total Unit Electric Data"}",3,Ø,Total Unit Electric Data,Phase
be727405-be41-4027-8c61-ae185965f35e,77192322-cf53-4e9e-baeb-5cdbc6ac0581,4ef5e53a-c5f2-4449-9b38-9cb3ca37b774,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-17","category":null}",1-17,,,Notes
be727405-be41-4027-8c61-ae185965f35e,cb074ff7-0a38-4b4a-8a25-0420e4554001,2f94ed49-c823-405f-9fc2-d44a6420082a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AAON","category":null}",AAON,,,Manufacturer
be727405-be41-4027-8c61-ae185965f35e,361c5a07-0410-4b6a-a653-04a5fa3f173b,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RNA-013-B-A-3-GAA0C-CB1L0","category":null}",RNA-013-B-A-3-GAA0C-CB1L0,,,Model No.
be727405-be41-4027-8c61-ae185965f35e,2e7e943f-ffd9-40f6-b8ed-1a723e6a73ba,2f94ed49-c823-405f-9fc2-d44a6420082a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
be727405-be41-4027-8c61-ae185965f35e,7699b31b-e904-47ef-82cd-25e820f0d580,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,,,"{"kind":"flat","type":"Maximum Unit Length","unit":"IN.","value":"86 5/8","category":null}",86 5/8,IN.,,Maximum Unit Length
be727405-be41-4027-8c61-ae185965f35e,3bb5707a-4c7c-42a0-b408-e3ffcded5957,2f94ed49-c823-405f-9fc2-d44a6420082a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"3,000","category":"Supply Fan"}","3,000",CFM,Supply Fan,Air Flow Rate
be727405-be41-4027-8c61-ae185965f35e,a192327b-cf2d-4f90-af8b-4bde71c4b387,2f94ed49-c823-405f-9fc2-d44a6420082a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"External SP","unit":"IN. WC","value":"2.0","category":"Supply Fan"}",2.0,IN. WC,Supply Fan,External SP
be727405-be41-4027-8c61-ae185965f35e,f8aafc84-2d78-4c70-b471-b061bbb412a1,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,,,"{"kind":"flat","type":"Total SP","unit":"IN. WC","value":"3.03","category":"Supply Fan"}",3.03,IN. WC,Supply Fan,Total SP
be727405-be41-4027-8c61-ae185965f35e,902fe672-1ec9-4a1e-891d-9f2e8a83ab87,2f94ed49-c823-405f-9fc2-d44a6420082a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"3,000","category":"Exhaust Fan"}","3,000",CFM,Exhaust Fan,Air Flow Rate
be727405-be41-4027-8c61-ae185965f35e,5d0e0125-738a-4a42-a824-86404f1cd8e0,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,,,"{"kind":"flat","type":"Total SP","unit":"IN. WC","value":"0.90","category":"Exhaust Fan"}",0.90,IN. WC,Exhaust Fan,Total SP
be727405-be41-4027-8c61-ae185965f35e,79e3c85f-15c4-4561-8f8b-11877dd2057e,2f94ed49-c823-405f-9fc2-d44a6420082a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. O.A. CFM (DCV/OCCUPIED)","unit":"CFM","value":"1,100","category":null}","1,100",CFM,,Min. O.A. CFM (DCV/OCCUPIED)
be727405-be41-4027-8c61-ae185965f35e,1650b183-ee7e-4bbe-bed1-f827707e6585,2f94ed49-c823-405f-9fc2-d44a6420082a,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.2","category":null}",10.2,,,EER
be727405-be41-4027-8c61-ae185965f35e,d8a49341-a43a-44b0-a5c8-ffb65f55aaeb,2f94ed49-c823-405f-9fc2-d44a6420082a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"160.7","category":"DX Cooling Section"}",160.7,MBH,DX Cooling Section,Total Cap.
be727405-be41-4027-8c61-ae185965f35e,a3bd5e3e-8b61-42aa-a1fc-9b3fe773bfc8,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Cap.","unit":"MBH","value":"99","category":"DX Cooling Section"}",99,MBH,DX Cooling Section,Sens. Cap.
be727405-be41-4027-8c61-ae185965f35e,026421ff-adfc-4c28-bf89-7363d649d543,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (db)","unit":"°F","value":"80.1","category":"DX Cooling Section"}",80.1,°F,DX Cooling Section,EAT (db)
be727405-be41-4027-8c61-ae185965f35e,38997872-b792-4ea8-b693-252ce20a6d49,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (wb)","unit":"°F","value":"66.8","category":"DX Cooling Section"}",66.8,°F,DX Cooling Section,EAT (wb)
be727405-be41-4027-8c61-ae185965f35e,2f42b15b-9fde-42cc-b216-6a5b8fc2d9c5,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"51.7","category":"DX Cooling Section"}",51.7,°F,DX Cooling Section,LAT (db)
be727405-be41-4027-8c61-ae185965f35e,fb46b64c-31e1-479e-b9be-90521d716194,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"50.1","category":"DX Cooling Section"}",50.1,°F,DX Cooling Section,LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,c7457e6d-5477-41a0-940e-2fb2eae6b4d2,2f94ed49-c823-405f-9fc2-d44a6420082a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"196.0","category":"Heating (Natural Gas)"}",196.0,MBH,Heating (Natural Gas),Total Cap.
be727405-be41-4027-8c61-ae185965f35e,9c91a987-4fda-4990-a3f3-f147d60635b7,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (db)","unit":"°F","value":"25.0","category":"Heating (Natural Gas)"}",25.0,°F,Heating (Natural Gas),EAT (db)
be727405-be41-4027-8c61-ae185965f35e,7dcd7876-376e-41c8-998f-f1dc0be72389,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (wb)","unit":"°F","value":"21.8","category":"Heating (Natural Gas)"}",21.8,°F,Heating (Natural Gas),EAT (wb)
be727405-be41-4027-8c61-ae185965f35e,07f45e57-8256-4b6c-9768-8e1b5ec3988c,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"101.8","category":"Heating (Natural Gas)"}",101.8,°F,Heating (Natural Gas),LAT (db)
be727405-be41-4027-8c61-ae185965f35e,7a9e4965-2f9e-44f9-8af0-d52b30307816,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"59.9","category":"Heating (Natural Gas)"}",59.9,°F,Heating (Natural Gas),LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,5d683a6f-7e65-4ec3-9d67-72be1721d8ce,2f94ed49-c823-405f-9fc2-d44a6420082a,341a584c-e860-4df2-b20f-86a098d053b0,Turndown Ratio,,,,,"{"kind":"flat","type":"Turndown Ratio","unit":null,"value":"10:1","category":"Heating (Natural Gas)"}",10:1,,Heating (Natural Gas),Turndown Ratio
be727405-be41-4027-8c61-ae185965f35e,948482c3-68dc-47e2-b5bf-c74d564c89ce,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"82.2","category":"Hot Gas Reheat Coil"}",82.2,MBH,Hot Gas Reheat Coil,Total Cap.
be727405-be41-4027-8c61-ae185965f35e,219e5621-38f3-4f0a-9a2d-55a174615b58,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"75.0","category":"Hot Gas Reheat Coil"}",75.0,°F,Hot Gas Reheat Coil,LAT (db)
be727405-be41-4027-8c61-ae185965f35e,b50ff633-6815-4ad5-9736-3c17ea90d5a9,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"59.5","category":"Hot Gas Reheat Coil"}",59.5,°F,Hot Gas Reheat Coil,LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,3882027d-0b05-4f79-ae24-282db2250a94,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"RH","unit":"%","value":"39.7","category":"Hot Gas Reheat Coil"}",39.7,%,Hot Gas Reheat Coil,RH
be727405-be41-4027-8c61-ae185965f35e,990a083f-998b-463a-aaa0-7e3192ff5ec4,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"2.85","category":"Supply Fan Electrical Data"}",2.85,BHP,Supply Fan Electrical Data,Motor BHP
be727405-be41-4027-8c61-ae185965f35e,b87362e6-091a-4ef3-972f-0786bffdef12,2f94ed49-c823-405f-9fc2-d44a6420082a,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5.0","category":"Supply Fan Electrical Data"}",5.0,HP,Supply Fan Electrical Data,Motor HP
be727405-be41-4027-8c61-ae185965f35e,7020cca1-bd18-4c3e-8552-428239298a72,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor RPM","unit":"RPM","value":"1760","category":"Supply Fan Electrical Data"}",1760,RPM,Supply Fan Electrical Data,Motor RPM
be727405-be41-4027-8c61-ae185965f35e,d25a7815-7390-4718-8740-ae267422734b,2f94ed49-c823-405f-9fc2-d44a6420082a,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"7.6","category":"Supply Fan Electrical Data"}",7.6,A,Supply Fan Electrical Data,FLA
be727405-be41-4027-8c61-ae185965f35e,d50d56e0-9f5c-4747-b40d-ae4cd3d656ab,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"0.93","category":"Exhaust Fan Electrical Data"}",0.93,BHP,Exhaust Fan Electrical Data,Motor BHP
be727405-be41-4027-8c61-ae185965f35e,acbec0b8-d23e-4e50-93a0-34f9f9d15bd1,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"3.0","category":"Exhaust Fan Electrical Data"}",3.0,HP,Exhaust Fan Electrical Data,Motor HP
be727405-be41-4027-8c61-ae185965f35e,8640427a-1382-4f79-ab53-5fbc409272fa,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor RPM","unit":"RPM","value":"1760","category":"Exhaust Fan Electrical Data"}",1760,RPM,Exhaust Fan Electrical Data,Motor RPM
be727405-be41-4027-8c61-ae185965f35e,cee0b801-9d95-4594-9e33-c9a75ab7fc76,2f94ed49-c823-405f-9fc2-d44a6420082a,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"4.8","category":"Exhaust Fan Electrical Data"}",4.8,A,Exhaust Fan Electrical Data,FLA
be727405-be41-4027-8c61-ae185965f35e,b773b97d-d0d6-49e7-b9e6-69c5efe24490,2f94ed49-c823-405f-9fc2-d44a6420082a,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrigerant Type
be727405-be41-4027-8c61-ae185965f35e,0de3247b-f22f-45c6-a92c-ba7b60c456ac,2f94ed49-c823-405f-9fc2-d44a6420082a,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"43","category":"Total Unit Electric Data"}",43,A,Total Unit Electric Data,MCA
be727405-be41-4027-8c61-ae185965f35e,a67cc934-e600-43d3-8627-39016300f57f,2f94ed49-c823-405f-9fc2-d44a6420082a,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"90","category":"Total Unit Electric Data"}",90,A,Total Unit Electric Data,MOCP
be727405-be41-4027-8c61-ae185965f35e,fefa32bd-091c-4d43-8357-ea7c27c26234,2f94ed49-c823-405f-9fc2-d44a6420082a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"460","category":"Total Unit Electric Data"}",460,V,Total Unit Electric Data,Volts
be727405-be41-4027-8c61-ae185965f35e,f2207b13-4d8a-4639-8389-07dc6a868bf3,2f94ed49-c823-405f-9fc2-d44a6420082a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":"Ø","value":"3","category":"Total Unit Electric Data"}",3,Ø,Total Unit Electric Data,Phase
be727405-be41-4027-8c61-ae185965f35e,c051e95d-4466-4357-b814-5a832380b623,2f94ed49-c823-405f-9fc2-d44a6420082a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-17","category":null}",1-17,,,Notes
be727405-be41-4027-8c61-ae185965f35e,dbd0ec1b-9fd8-4eab-97d4-812d00e712bf,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AAON","category":null}",AAON,,,Manufacturer
be727405-be41-4027-8c61-ae185965f35e,35159234-4185-4675-b34b-7e7f6d84acf0,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RNA-013-B-A-3-GAA0C-CB1L0","category":null}",RNA-013-B-A-3-GAA0C-CB1L0,,,Model No.
be727405-be41-4027-8c61-ae185965f35e,f5c04554-5519-4aac-8fd1-0600ee197d22,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
be727405-be41-4027-8c61-ae185965f35e,ff797acf-8610-4abf-b0f7-e589dc5f3303,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,,,"{"kind":"flat","type":"Maximum Unit Length","unit":"IN.","value":"86 5/8","category":null}",86 5/8,IN.,,Maximum Unit Length
be727405-be41-4027-8c61-ae185965f35e,9d9bf13c-2aa1-4f33-9960-601d26fc7979,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"2,600","category":"Supply Fan"}","2,600",CFM,Supply Fan,Air Flow Rate
be727405-be41-4027-8c61-ae185965f35e,4499ef45-215f-4ced-91ab-ab64fcfafc07,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"External SP","unit":"IN. WC","value":"2.0","category":"Supply Fan"}",2.0,IN. WC,Supply Fan,External SP
be727405-be41-4027-8c61-ae185965f35e,86a4e030-08de-4800-94da-fdaeb4137947,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,,,"{"kind":"flat","type":"Total SP","unit":"IN. WC","value":"2.92","category":"Supply Fan"}",2.92,IN. WC,Supply Fan,Total SP
be727405-be41-4027-8c61-ae185965f35e,9c53473d-7227-4917-ade3-ccf7fd4892b2,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"2,600","category":"Exhaust Fan"}","2,600",CFM,Exhaust Fan,Air Flow Rate
be727405-be41-4027-8c61-ae185965f35e,9ab8c2e0-11bf-4c6d-92a1-c8103a7d2c30,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,,,"{"kind":"flat","type":"Total SP","unit":"IN. WC","value":"0.86","category":"Exhaust Fan"}",0.86,IN. WC,Exhaust Fan,Total SP
be727405-be41-4027-8c61-ae185965f35e,1cc56fe9-66fe-46c0-af05-fb0beb99cd0b,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. O.A. CFM (DCV/OCCUPIED)","unit":"CFM","value":"1,400","category":null}","1,400",CFM,,Min. O.A. CFM (DCV/OCCUPIED)
be727405-be41-4027-8c61-ae185965f35e,14a8e2a2-1a45-47cf-adce-c3b98313af86,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.7","category":null}",10.7,,,EER
be727405-be41-4027-8c61-ae185965f35e,13d5cafa-3f90-4e58-a7e0-701ec118f071,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"150.1","category":"DX Cooling Section"}",150.1,MBH,DX Cooling Section,Total Cap.
be727405-be41-4027-8c61-ae185965f35e,c437af64-6f66-410b-9986-a5fd0f53a0f5,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Cap.","unit":"MBH","value":"92.9","category":"DX Cooling Section"}",92.9,MBH,DX Cooling Section,Sens. Cap.
be727405-be41-4027-8c61-ae185965f35e,c6392d87-fed3-430c-8183-5d2f73e26396,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (db)","unit":"°F","value":"82.5","category":"DX Cooling Section"}",82.5,°F,DX Cooling Section,EAT (db)
be727405-be41-4027-8c61-ae185965f35e,3c79b801-df3b-440e-be4a-857bb623a01b,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (wb)","unit":"°F","value":"68.9","category":"DX Cooling Section"}",68.9,°F,DX Cooling Section,EAT (wb)
be727405-be41-4027-8c61-ae185965f35e,1f8ea795-c568-47a8-aed1-24e081cc254e,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"51.2","category":"DX Cooling Section"}",51.2,°F,DX Cooling Section,LAT (db)
be727405-be41-4027-8c61-ae185965f35e,24bc5eaa-44ad-490b-b4c9-c1af12d1d95b,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"49.8","category":"DX Cooling Section"}",49.8,°F,DX Cooling Section,LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,8f7e4961-d281-4aef-aeb2-f9b2f5a37d53,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"196.0","category":"Heating (Natural Gas)"}",196.0,MBH,Heating (Natural Gas),Total Cap.
be727405-be41-4027-8c61-ae185965f35e,02d3a637-13a7-4d82-bdfd-3c263853e09b,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (db)","unit":"°F","value":"5.5","category":"Heating (Natural Gas)"}",5.5,°F,Heating (Natural Gas),EAT (db)
be727405-be41-4027-8c61-ae185965f35e,862451dc-3469-431f-9ea6-34f8c5a35da4,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (wb)","unit":"°F","value":"4.4","category":"Heating (Natural Gas)"}",4.4,°F,Heating (Natural Gas),EAT (wb)
be727405-be41-4027-8c61-ae185965f35e,33f2d838-c068-4a2b-b882-e1c622f6e5f7,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"92.9","category":"Heating (Natural Gas)"}",92.9,°F,Heating (Natural Gas),LAT (db)
be727405-be41-4027-8c61-ae185965f35e,20c8e324-43bd-4922-9d19-906253dd4c24,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"55.3","category":"Heating (Natural Gas)"}",55.3,°F,Heating (Natural Gas),LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,208816d2-45b5-44f4-acc3-97131a143418,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,341a584c-e860-4df2-b20f-86a098d053b0,Turndown Ratio,,,,,"{"kind":"flat","type":"Turndown Ratio","unit":null,"value":"10:1","category":"Heating (Natural Gas)"}",10:1,,Heating (Natural Gas),Turndown Ratio
be727405-be41-4027-8c61-ae185965f35e,8f3a4adb-e5fe-43d2-971f-c8dbafc213eb,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cap.","unit":"MBH","value":"71.7","category":"Hot Gas Reheat Coil"}",71.7,MBH,Hot Gas Reheat Coil,Total Cap.
be727405-be41-4027-8c61-ae185965f35e,897d149c-b3f8-438f-afba-1829c03ab060,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (db)","unit":"°F","value":"75.0","category":"Hot Gas Reheat Coil"}",75.0,°F,Hot Gas Reheat Coil,LAT (db)
be727405-be41-4027-8c61-ae185965f35e,29f14443-9155-4a03-a50e-ab0ce5169764,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (wb)","unit":"°F","value":"59.5","category":"Hot Gas Reheat Coil"}",59.5,°F,Hot Gas Reheat Coil,LAT (wb)
be727405-be41-4027-8c61-ae185965f35e,b8bb27d1-2fe2-4438-ad4c-3fbc9da502c2,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"RH","unit":"%","value":"39.4","category":"Hot Gas Reheat Coil"}",39.4,%,Hot Gas Reheat Coil,RH
be727405-be41-4027-8c61-ae185965f35e,24f59947-36c3-45bd-963b-564d8490710d,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"2.33","category":"Supply Fan Electrical Data"}",2.33,BHP,Supply Fan Electrical Data,Motor BHP
be727405-be41-4027-8c61-ae185965f35e,d41d0f84-813c-43d2-a2b8-db01bcf855c2,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"5.0","category":"Supply Fan Electrical Data"}",5.0,HP,Supply Fan Electrical Data,Motor HP
be727405-be41-4027-8c61-ae185965f35e,f779439b-b07e-470b-a96b-f90a540b9a1e,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor RPM","unit":"RPM","value":"1760","category":"Supply Fan Electrical Data"}",1760,RPM,Supply Fan Electrical Data,Motor RPM
be727405-be41-4027-8c61-ae185965f35e,778d96ce-ff1a-4d1a-a3ec-9811806cec9d,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"7.6","category":"Supply Fan Electrical Data"}",7.6,A,Supply Fan Electrical Data,FLA
be727405-be41-4027-8c61-ae185965f35e,02f20d15-3f5e-4452-8b11-884adadb8c35,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,,,"{"kind":"flat","type":"Motor BHP","unit":"BHP","value":"0.73","category":"Exhaust Fan Electrical Data"}",0.73,BHP,Exhaust Fan Electrical Data,Motor BHP
be727405-be41-4027-8c61-ae185965f35e,07bbbb97-47ab-4a48-bc70-f9dc0006d279,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"2.0","category":"Exhaust Fan Electrical Data"}",2.0,HP,Exhaust Fan Electrical Data,Motor HP
be727405-be41-4027-8c61-ae185965f35e,0399c1dc-ca66-4b3c-a4ac-79cc3bd9e6a4,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor RPM","unit":"RPM","value":"1760","category":"Exhaust Fan Electrical Data"}",1760,RPM,Exhaust Fan Electrical Data,Motor RPM
be727405-be41-4027-8c61-ae185965f35e,b2c03fc7-5141-4638-bb2f-a0ad549090f8,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"3.4","category":"Exhaust Fan Electrical Data"}",3.4,A,Exhaust Fan Electrical Data,FLA
be727405-be41-4027-8c61-ae185965f35e,2d7a8595-65b6-4520-b265-7c05efd01437,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrigerant Type
be727405-be41-4027-8c61-ae185965f35e,dda573bb-f673-4884-8da3-16586542a556,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"41","category":"Total Unit Electric Data"}",41,A,Total Unit Electric Data,MCA
be727405-be41-4027-8c61-ae185965f35e,cfc828fa-e01d-4cc7-bd4e-32e590aa5bb6,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"90","category":"Total Unit Electric Data"}",90,A,Total Unit Electric Data,MOCP
be727405-be41-4027-8c61-ae185965f35e,e5340994-d758-4cd8-9ab1-13b44c835ca7,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"460","category":"Total Unit Electric Data"}",460,V,Total Unit Electric Data,Volts
be727405-be41-4027-8c61-ae185965f35e,8024a646-b75d-4eeb-8706-c982701384c2,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":"Ø","value":"3","category":"Total Unit Electric Data"}",3,Ø,Total Unit Electric Data,Phase
be727405-be41-4027-8c61-ae185965f35e,97cdf4b0-7d0c-4a57-b48f-e7f1f464c154,3c09e2a2-08d0-4cb5-b292-c319e2bb6c31,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-17","category":null}",1-17,,,Notes