spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e7a65da2-39c6-49df-851f-3190196e85c6,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
a1d201cc-ef2f-47d3-9fa8-d8ca9779aba1,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HD30","category":null}",HD30,,,Model
5ba669e7-4f4e-472d-addc-a02f899bdc4b,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
5a4df37a-32bc-4c50-bfbf-257a0e0d5dc4,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Fan Data"}",505,CFM,Fan Data,CFM
11509cd5-d848-48b4-84a4-ec5e1bbeb66a,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan Data"}",1/15,HP,Fan Data,HP
f4ab37f8-f4d4-4836-a051-01eafc3a3294,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"NG","category":"Gas Burner"}",NG,,Gas Burner,Fuel
106a3b49-1a70-4364-a497-d6be1dd42001,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"30","category":"Gas Burner"}",30,MBH,Gas Burner,Input
f7720fa2-0118-4baa-b707-5be8062363a8,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"24.9","category":"Gas Burner"}",24.9,MBH,Gas Burner,Output
0661d218-4b5f-4b0f-acf8-0b837b4b50e9,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Volts
d6a688b5-aa02-438e-a09d-063ca06723f8,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
9303a540-fd80-48cc-920f-a1bf01a6515f,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"55","category":null}",55,LBS.,,Weight
9b948e31-c675-4c03-9219-e168b636eb13,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
4525b2ab-9a77-4fce-b9dd-7541a841d491,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Casing","unit":null,"value":"16 Gauge Steel","category":"Specification"}",16 Gauge Steel,,Specification,Casing
1a3ea14a-4596-4522-bec9-8b4b819352b5,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"Baked Enamel","category":"Specification"}",Baked Enamel,,Specification,Finish
cfc30c39-61d1-4d58-8a35-da7fc7544844,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Heat Exchanger","unit":null,"value":"Tubular, Aluminized Steel","category":"Specification"}","Tubular, Aluminized Steel",,Specification,Heat Exchanger
b0bb3ea1-b5ca-4a06-8673-3916d3f76f08,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Ignition","unit":null,"value":"Single Stage, Direct Spark","category":"Specification"}","Single Stage, Direct Spark",,Specification,Ignition
dc28a0eb-e814-4fee-afcd-ab7234392fcb,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Fan","unit":null,"value":"Centrifugal, Direct Drive, 3 Speed","category":"Specification"}","Centrifugal, Direct Drive, 3 Speed",,Specification,Fan
3259771f-dd0a-4e83-8143-1cd928d4f111,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Motor","unit":null,"value":"Totally Enclosed, Permanent Split Capacitor","category":"Specification"}","Totally Enclosed, Permanent Split Capacitor",,Specification,Motor
b65984c9-1303-4ad9-a2ef-58dd936db8ab,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,ab6dc7fa-1f46-45d6-8998-c57f7bf7bc72,Temperature Sensor,,,,,"{"kind":"flat","type":"Thermostat","unit":null,"value":"Single Stage Integrated","category":"Specification"}",Single Stage Integrated,,Specification,Thermostat
f85a29b6-711f-476b-969c-ab21d3978ffb,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Control Logic","unit":null,"value":"Thermostat shall cycle its respective heating element and fan to maintain temperature setpoint.","category":"Sequence of Operation"}",Thermostat shall cycle its respective heating element and fan to maintain temperature setpoint.,,Sequence of Operation,Control Logic
ce4732a0-f8fd-45e0-b91d-eff82ef10520,be9e4a88-0aa9-4134-b4bb-c923230b12df,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
77e4e196-2c7f-4c3a-82b0-e4b43c47b3a9,be9e4a88-0aa9-4134-b4bb-c923230b12df,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HD30","category":null}",HD30,,,Model
571b3fd4-32c3-465c-bd33-a9d4f52e9251,be9e4a88-0aa9-4134-b4bb-c923230b12df,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
16632e2c-84be-499c-8449-b54726f927db,be9e4a88-0aa9-4134-b4bb-c923230b12df,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Fan Data"}",505,CFM,Fan Data,CFM
d7cc1a92-8f0f-4abd-9c99-2f7ef6ea6039,be9e4a88-0aa9-4134-b4bb-c923230b12df,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan Data"}",1/15,HP,Fan Data,HP
226bd2f7-6b41-4f97-942b-fa9946e98bea,be9e4a88-0aa9-4134-b4bb-c923230b12df,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,fd67c7a4-cba2-43c4-80a4-a4e6ab705713,Natural Gas,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"NG","category":"Gas Burner"}",NG,,Gas Burner,Fuel
2c3f82d0-b934-4893-ae5b-bcc4d899466f,be9e4a88-0aa9-4134-b4bb-c923230b12df,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"30","category":"Gas Burner"}",30,MBH,Gas Burner,Input
989b0188-febe-4c38-a7fa-cc8c28d1ec24,be9e4a88-0aa9-4134-b4bb-c923230b12df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"24.9","category":"Gas Burner"}",24.9,MBH,Gas Burner,Output
11a6e325-caee-4a16-be51-207121064c2e,be9e4a88-0aa9-4134-b4bb-c923230b12df,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Volts
d7f13a20-d547-4db4-bca3-fd31a42f9319,be9e4a88-0aa9-4134-b4bb-c923230b12df,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
a669d9ff-8131-4409-857c-148068fa19c9,be9e4a88-0aa9-4134-b4bb-c923230b12df,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"55","category":null}",55,LBS.,,Weight
37028538-0d90-4531-8e05-82c3e1816fd9,be9e4a88-0aa9-4134-b4bb-c923230b12df,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
f77213af-f950-4e1e-b8bb-4e2bbc0e03b6,be9e4a88-0aa9-4134-b4bb-c923230b12df,,,,,,,"{"kind":"flat","type":"Casing","unit":null,"value":"16 Gauge Steel","category":"Specification"}",16 Gauge Steel,,Specification,Casing
d06a6bb7-c52d-4c46-9b9e-dfacf22de60d,be9e4a88-0aa9-4134-b4bb-c923230b12df,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"Baked Enamel","category":"Specification"}",Baked Enamel,,Specification,Finish
0dd301b1-d657-40f1-934e-f6af49ab0590,be9e4a88-0aa9-4134-b4bb-c923230b12df,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Heat Exchanger","unit":null,"value":"Tubular, Aluminized Steel","category":"Specification"}","Tubular, Aluminized Steel",,Specification,Heat Exchanger
c4bed57f-d153-48b2-994d-649f8b06bb35,be9e4a88-0aa9-4134-b4bb-c923230b12df,,,,,,,"{"kind":"flat","type":"Ignition","unit":null,"value":"Single Stage, Direct Spark","category":"Specification"}","Single Stage, Direct Spark",,Specification,Ignition
c064ff66-7906-4110-9088-5a90de38b5bf,be9e4a88-0aa9-4134-b4bb-c923230b12df,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan","unit":null,"value":"Centrifugal, Direct Drive, 3 Speed","category":"Specification"}","Centrifugal, Direct Drive, 3 Speed",,Specification,Fan
ba4a2dc8-f7dd-44bd-a5be-772a7eda3b37,be9e4a88-0aa9-4134-b4bb-c923230b12df,,,,,,,"{"kind":"flat","type":"Motor","unit":null,"value":"Totally Enclosed, Permanent Split Capacitor","category":"Specification"}","Totally Enclosed, Permanent Split Capacitor",,Specification,Motor
46b43866-c7c3-42b6-b518-5f945599f2df,be9e4a88-0aa9-4134-b4bb-c923230b12df,ab6dc7fa-1f46-45d6-8998-c57f7bf7bc72,Temperature Sensor,,,,,"{"kind":"flat","type":"Thermostat","unit":null,"value":"Single Stage Integrated","category":"Specification"}",Single Stage Integrated,,Specification,Thermostat
2f484041-515b-4946-b67d-7e64ac5bf401,be9e4a88-0aa9-4134-b4bb-c923230b12df,,,,,,,"{"kind":"flat","type":"Control Logic","unit":null,"value":"Thermostat shall cycle its respective heating element and fan to maintain temperature setpoint.","category":"Sequence of Operation"}",Thermostat shall cycle its respective heating element and fan to maintain temperature setpoint.,,Sequence of Operation,Control Logic
1303c361-1531-496b-bb64-e012bb69810e,acb58063-9e9a-48d5-b7eb-bca826368c14,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
9ec74523-6500-4252-9aa9-c2ecb11985d1,acb58063-9e9a-48d5-b7eb-bca826368c14,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HD30","category":null}",HD30,,,Model
32798512-f14e-406a-8a07-5b78dca69b1f,acb58063-9e9a-48d5-b7eb-bca826368c14,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
61a673e2-4344-4480-8515-a33e60bafe99,acb58063-9e9a-48d5-b7eb-bca826368c14,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Fan Data"}",505,CFM,Fan Data,CFM
cfd8e1f0-6702-4665-9a57-f36e872335bd,acb58063-9e9a-48d5-b7eb-bca826368c14,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan Data"}",1/15,HP,Fan Data,HP
e8ccd437-4690-4046-bafc-6b6bb969f826,acb58063-9e9a-48d5-b7eb-bca826368c14,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,fd67c7a4-cba2-43c4-80a4-a4e6ab705713,Natural Gas,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"NG","category":"Gas Burner"}",NG,,Gas Burner,Fuel
96fa3912-a83d-48a6-957f-52c6cbf536d7,acb58063-9e9a-48d5-b7eb-bca826368c14,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"30","category":"Gas Burner"}",30,MBH,Gas Burner,Input
b70bf169-6cba-41bb-99eb-2f70a8e70037,acb58063-9e9a-48d5-b7eb-bca826368c14,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"24.9","category":"Gas Burner"}",24.9,MBH,Gas Burner,Output
f90b2509-0a93-46fb-b23a-16a0cd292cfb,acb58063-9e9a-48d5-b7eb-bca826368c14,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Volts
2d4924c8-ccf9-4efa-96f9-0210cd6709b1,acb58063-9e9a-48d5-b7eb-bca826368c14,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
464d9ab8-5a58-4bc6-b25d-1aa008ea6b50,acb58063-9e9a-48d5-b7eb-bca826368c14,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"55","category":null}",55,LBS.,,Weight
b7a4320c-173f-4451-b338-0d7cbbd0e27a,acb58063-9e9a-48d5-b7eb-bca826368c14,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
c2dea180-7190-492a-ac7f-32344117308e,acb58063-9e9a-48d5-b7eb-bca826368c14,,,,,,,"{"kind":"flat","type":"Casing","unit":null,"value":"16 Gauge Steel","category":"Specification"}",16 Gauge Steel,,Specification,Casing
143268c6-67ac-4f8c-8c61-fd4772056f0b,acb58063-9e9a-48d5-b7eb-bca826368c14,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"Baked Enamel","category":"Specification"}",Baked Enamel,,Specification,Finish
5c214e7e-6f76-45d3-8f6a-bd3bafe03428,acb58063-9e9a-48d5-b7eb-bca826368c14,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Heat Exchanger","unit":null,"value":"Tubular, Aluminized Steel","category":"Specification"}","Tubular, Aluminized Steel",,Specification,Heat Exchanger
5e075f8b-41ed-4569-bbf9-3fd26e62d92e,acb58063-9e9a-48d5-b7eb-bca826368c14,,,,,,,"{"kind":"flat","type":"Ignition","unit":null,"value":"Single Stage, Direct Spark","category":"Specification"}","Single Stage, Direct Spark",,Specification,Ignition
115c17b8-7ece-431b-b840-ae23019c2216,acb58063-9e9a-48d5-b7eb-bca826368c14,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan","unit":null,"value":"Centrifugal, Direct Drive, 3 Speed","category":"Specification"}","Centrifugal, Direct Drive, 3 Speed",,Specification,Fan
8162ceb1-055c-45ef-ad98-c9696ff5842f,acb58063-9e9a-48d5-b7eb-bca826368c14,,,,,,,"{"kind":"flat","type":"Motor","unit":null,"value":"Totally Enclosed, Permanent Split Capacitor","category":"Specification"}","Totally Enclosed, Permanent Split Capacitor",,Specification,Motor
40bd9e0f-a9fe-4f18-ac53-105f2682fe78,acb58063-9e9a-48d5-b7eb-bca826368c14,ab6dc7fa-1f46-45d6-8998-c57f7bf7bc72,Temperature Sensor,,,,,"{"kind":"flat","type":"Thermostat","unit":null,"value":"Single Stage Integrated","category":"Specification"}",Single Stage Integrated,,Specification,Thermostat
24b45242-7da8-439a-9c63-a939e485b3c9,acb58063-9e9a-48d5-b7eb-bca826368c14,,,,,,,"{"kind":"flat","type":"Control Logic","unit":null,"value":"Thermostat shall cycle its respective heating element and fan to maintain temperature setpoint.","category":"Sequence of Operation"}",Thermostat shall cycle its respective heating element and fan to maintain temperature setpoint.,,Sequence of Operation,Control Logic
20a2ddb0-7459-4419-bbe0-f95ad33ea67c,ec7a5e91-e0d2-455e-8936-87b31c9be479,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
8224a6e4-d949-41f5-be92-ff4e86f38b93,ec7a5e91-e0d2-455e-8936-87b31c9be479,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HD30","category":null}",HD30,,,Model
4619b827-f08c-4035-b773-88ee1050bf54,ec7a5e91-e0d2-455e-8936-87b31c9be479,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
e8fba650-baa9-4d7f-8ed9-92e05d9d5e72,ec7a5e91-e0d2-455e-8936-87b31c9be479,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Fan Data"}",505,CFM,Fan Data,CFM
267bfd05-5e46-4544-8e3d-26e4b64645e6,ec7a5e91-e0d2-455e-8936-87b31c9be479,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan Data"}",1/15,HP,Fan Data,HP
5fa34201-a6b2-4c8c-bcb0-c2a39f7d5e29,ec7a5e91-e0d2-455e-8936-87b31c9be479,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"NG","category":"Gas Burner"}",NG,,Gas Burner,Fuel
68e75a88-3daa-4210-8dd7-6e5b1133dc69,ec7a5e91-e0d2-455e-8936-87b31c9be479,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"30","category":"Gas Burner"}",30,MBH,Gas Burner,Input
fe4d6726-3429-4258-bae9-84116d348fb5,ec7a5e91-e0d2-455e-8936-87b31c9be479,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"24.9","category":"Gas Burner"}",24.9,MBH,Gas Burner,Output
ba606070-6fe6-4de1-8caa-1d1e5b4e74ec,ec7a5e91-e0d2-455e-8936-87b31c9be479,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Volts
e4889a31-eefa-4223-bd68-9f51af22ae02,ec7a5e91-e0d2-455e-8936-87b31c9be479,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
2904623e-cd8c-46d9-bcb8-06c0b932cfd7,ec7a5e91-e0d2-455e-8936-87b31c9be479,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"55","category":null}",55,LBS.,,Weight
d18fcb3e-b5b6-4c49-81a7-4cfcd3f17896,ec7a5e91-e0d2-455e-8936-87b31c9be479,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
6ed41dbb-2c0a-40c2-a577-6346de15b7b5,ec7a5e91-e0d2-455e-8936-87b31c9be479,,,,,,,"{"kind":"flat","type":"Casing","unit":null,"value":"16 Gauge Steel","category":"Specification"}",16 Gauge Steel,,Specification,Casing
a096b745-2683-445b-a0bb-918a3669cbdd,ec7a5e91-e0d2-455e-8936-87b31c9be479,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"Baked Enamel","category":"Specification"}",Baked Enamel,,Specification,Finish
72952eaa-322c-49db-98a6-47430ca808d5,ec7a5e91-e0d2-455e-8936-87b31c9be479,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Heat Exchanger","unit":null,"value":"Tubular, Aluminized Steel","category":"Specification"}","Tubular, Aluminized Steel",,Specification,Heat Exchanger
0c5cd872-5b20-421f-a756-d95adc678621,ec7a5e91-e0d2-455e-8936-87b31c9be479,,,,,,,"{"kind":"flat","type":"Ignition","unit":null,"value":"Single Stage, Direct Spark","category":"Specification"}","Single Stage, Direct Spark",,Specification,Ignition
273012ef-c0fb-4c04-8764-0e11eb633c90,ec7a5e91-e0d2-455e-8936-87b31c9be479,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan","unit":null,"value":"Centrifugal, Direct Drive, 3 Speed","category":"Specification"}","Centrifugal, Direct Drive, 3 Speed",,Specification,Fan
ac4dfa9e-7303-451b-b714-31cd20ba7274,ec7a5e91-e0d2-455e-8936-87b31c9be479,,,,,,,"{"kind":"flat","type":"Motor","unit":null,"value":"Totally Enclosed, Permanent Split Capacitor","category":"Specification"}","Totally Enclosed, Permanent Split Capacitor",,Specification,Motor
27e5ad89-85a5-4dbb-a92f-7eed89b7f0fd,ec7a5e91-e0d2-455e-8936-87b31c9be479,ab6dc7fa-1f46-45d6-8998-c57f7bf7bc72,Temperature Sensor,,,,,"{"kind":"flat","type":"Thermostat","unit":null,"value":"Single Stage Integrated","category":"Specification"}",Single Stage Integrated,,Specification,Thermostat
962d85ae-4dee-4a59-9514-6e7d380eb604,ec7a5e91-e0d2-455e-8936-87b31c9be479,,,,,,,"{"kind":"flat","type":"Control Logic","unit":null,"value":"Thermostat shall cycle its respective heating element and fan to maintain temperature setpoint.","category":"Sequence of Operation"}",Thermostat shall cycle its respective heating element and fan to maintain temperature setpoint.,,Sequence of Operation,Control Logic
e82dd832-2eb9-4430-9bcd-500c9ea1f590,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
79035cc6-0c0e-436d-8715-2e1c9d716ab7,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HD30","category":null}",HD30,,,Model
4c2fa5f9-59d0-441c-92cb-bf7281373f7f,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
3de5b043-fef5-4728-8675-27277b7f9644,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"55","category":null}",55,LBS.,,Weight
a9b13c5f-0c72-4e0b-9ad4-15fddaa77853,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
9c05f187-60a1-4655-8b7d-d77d972538f8,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Fan Data"}",505,CFM,Fan Data,CFM
5b39a0f6-0b98-4a19-99d8-16e9214fa6c6,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan Data"}",1/15,HP,Fan Data,HP
c2d74046-c611-4ce4-9b7a-d4e44186e2d8,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,fd67c7a4-cba2-43c4-80a4-a4e6ab705713,Natural Gas,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"NG","category":"Gas Burner"}",NG,,Gas Burner,Fuel
4ddc7b05-3757-4d6b-a46d-8e686a725536,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"30","category":"Gas Burner"}",30,MBH,Gas Burner,Input
b52dd5c1-4145-4184-8601-26f1242034f5,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"24.9","category":"Gas Burner"}",24.9,MBH,Gas Burner,Output
fa9a9990-8f8f-437a-811b-10b2adb7b550,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Volts
e5d22616-5887-4eeb-bc30-dd17be85402f,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4286c76d-5a1f-49ec-84a2-ca55317fb141,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Casing","unit":null,"value":"16 GAUGE STEEL","category":"Construction"}",16 GAUGE STEEL,,Construction,Casing
9590c918-e2b7-4d9b-8a27-eddadaab4ade,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Casing Finish","unit":null,"value":"BAKED ENAMEL","category":"Construction"}",BAKED ENAMEL,,Construction,Casing Finish
60eb963f-44e9-4689-9a31-084372cfba67,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Front Panel","unit":null,"value":"REMOVABLE","category":"Construction"}",REMOVABLE,,Construction,Front Panel
81d84fe0-6c15-4c3a-a423-2ef7827089bb,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Grilles","unit":null,"value":"STAMPED STEEL INLET AND DISCHARGE","category":"Construction"}",STAMPED STEEL INLET AND DISCHARGE,,Construction,Grilles
2b8b71ff-8365-4339-8dc1-2137fc7de3a7,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Filters","unit":null,"value":"THROW AWAY","category":"Construction"}",THROW AWAY,,Construction,Filters
90041b30-8844-4290-826d-6b8c88df582c,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Heat Exchanger","unit":null,"value":"TUBULAR, ALUMINIZED STEEL","category":"Construction"}","TUBULAR, ALUMINIZED STEEL",,Construction,Heat Exchanger
9977fd24-cb6d-4e2c-8788-ce8570e49745,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Stage","unit":null,"value":"SINGLE STAGE","category":"Construction"}",SINGLE STAGE,,Construction,Stage
467819f7-ed7d-4c07-bd55-faa2d07a4353,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Ignition","unit":null,"value":"DIRECT SPARK IGNITION","category":"Construction"}",DIRECT SPARK IGNITION,,Construction,Ignition
5b7d939c-a6c3-4bef-a12e-9aa2df017891,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,ab6dc7fa-1f46-45d6-8998-c57f7bf7bc72,Temperature Sensor,,,,,"{"kind":"flat","type":"Thermostat","unit":null,"value":"SINGLE STAGE INTEGRATED","category":"Construction"}",SINGLE STAGE INTEGRATED,,Construction,Thermostat
5e5f0149-b09b-4227-84aa-0c80992b5453,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Assembly","unit":null,"value":"INTEGRAL, REMOVABLE FROM UNIT","category":"Fans and Motors"}","INTEGRAL, REMOVABLE FROM UNIT",,Fans and Motors,Assembly
fd61c0da-9ed9-4aa0-98db-eb4f07e31cb5,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"BLOW-THROUGH POSITION","category":"Fans and Motors"}",BLOW-THROUGH POSITION,,Fans and Motors,Mounting
5305f4a0-8058-4f8b-b856-855ff25911c1,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,f86a3fa3-1b39-47bf-88f2-b13c8c23258b,Vibration Isolation,,,,,"{"kind":"flat","type":"Isolation","unit":null,"value":"VIBRATION ISOLATED","category":"Fans and Motors"}",VIBRATION ISOLATED,,Fans and Motors,Isolation
4ce7cd56-f8d9-44f2-a00d-437a4ae0f068,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":"Fans and Motors"}",CENTRIFUGAL,,Fans and Motors,Fan Type
7299cf3f-5b75-4912-8a1f-6fef9b8bbf7a,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT DRIVE","category":"Fans and Motors"}",DIRECT DRIVE,,Fans and Motors,Drive Type
5834f715-ace2-4c92-b252-2ff1b45dc99f,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,,,,,"{"kind":"flat","type":"Motor Type","unit":null,"value":"TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR","category":"Fans and Motors"}","TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR",,Fans and Motors,Motor Type
1d228fa2-77f5-443a-a254-e9726e838c73,baf3a8bb-eaa8-4b30-a5dc-f99d1dd4e222,,,,,,,"{"kind":"flat","type":"Motor Speed","unit":null,"value":"3 SPEED","category":"Fans and Motors"}",3 SPEED,,Fans and Motors,Motor Speed