package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,41e1ebcf-acda-42bb-b958-7d77e3ad3127,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,1c326690-7a8a-4ea0-b268-55aa7f99c8db,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMR","category":null}",TMR,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,502496cd-af8b-4e0d-8dfb-24c801247864,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,528e412d-0d8c-4de5-b249-881d63c9db3a,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"PLAQUE","category":null}",PLAQUE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,91faa90a-b2a3-4f7c-b945-5195ee96863e,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,2ea00031-79aa-46f3-ac31-6d7f345c24e4,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"DUCT MTD","category":null}",DUCT MTD,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,22dc1905-fadc-42ff-9a45-42ec95c8189a,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,38dbf453-ae75-4493-a0bf-347a9de2bb8c,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,62e1a987-f290-4b98-9373-1c3a689cb477,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,2c275a12-7780-4dc1-af3c-9b06a1af4f2a,6e47af47-6dc7-48ff-864f-d8dd50ca57f6,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC Rating","unit":null,"value":"30","category":null}",30,,,Max NC Rating
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,61c6528f-dafa-47c3-97c9-07346f47cec0,68ca3930-d333-4d4e-b688-3dc069d28d1a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,415a7c29-a1ef-4612-a768-c2ae27e64e65,68ca3930-d333-4d4e-b688-3dc069d28d1a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350RL","category":null}",350RL,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,221005ea-40aa-4b8f-b55b-f12cef276d67,68ca3930-d333-4d4e-b688-3dc069d28d1a,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,07344788-99a8-47d2-aac4-cda5a7eacadb,Transfer,,,"{"kind":"flat","type":"Service","unit":null,"value":"TRANSFER","category":null}",TRANSFER,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c8d0f50b-c466-4cf2-9bfe-2d281a02b1eb,68ca3930-d333-4d4e-b688-3dc069d28d1a,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"GRILLE","category":null}",GRILLE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,60bd93e3-ed48-437e-9e2b-45cd3e3b645a,68ca3930-d333-4d4e-b688-3dc069d28d1a,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"30x24","category":null}",30x24,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,bc00d793-bfb0-4e98-906e-fc5d611270cf,68ca3930-d333-4d4e-b688-3dc069d28d1a,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,13d26552-9de1-41ee-a800-7bf5a645f867,68ca3930-d333-4d4e-b688-3dc069d28d1a,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,60b1e71f-03cb-4996-b7a1-1797006211b8,68ca3930-d333-4d4e-b688-3dc069d28d1a,,,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,1574207e-ed21-42ad-b24d-f13bc8e0ce5d,68ca3930-d333-4d4e-b688-3dc069d28d1a,,,,,,,"{"kind":"flat","type":"Material Note","unit":null,"value":"PROVIDE WITH ALUMINUM IN LIEU OF STEEL IN POOL & LOCKER ROOMS.","category":null}",PROVIDE WITH ALUMINUM IN LIEU OF STEEL IN POOL & LOCKER ROOMS.,,,Material Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,40775444-e8b0-4689-a685-c47205164f03,276b7a69-0749-4d9f-b2bf-257af972c26d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,50f038c8-0b45-4a3f-9665-94b72ea03070,276b7a69-0749-4d9f-b2bf-257af972c26d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350RL","category":null}",350RL,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,7e117c02-a093-4927-bb13-2f932c651aa8,276b7a69-0749-4d9f-b2bf-257af972c26d,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,07344788-99a8-47d2-aac4-cda5a7eacadb,Transfer,,,"{"kind":"flat","type":"Service","unit":null,"value":"TRANSFER","category":null}",TRANSFER,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,45086e2b-40c2-46cf-bb6e-2a98f2d11588,276b7a69-0749-4d9f-b2bf-257af972c26d,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"GRILLE","category":null}",GRILLE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,362e7aa6-f454-4bc1-8111-b9a8e0da5b58,276b7a69-0749-4d9f-b2bf-257af972c26d,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x18","category":null}",24x18,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,e89ed177-6d3d-4af6-8af4-6d0df8072cbd,276b7a69-0749-4d9f-b2bf-257af972c26d,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,8ce87566-7986-4ac7-b22f-5fe95c9a4c9c,276b7a69-0749-4d9f-b2bf-257af972c26d,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,69726084-e848-472c-96a1-1fee01b82e89,276b7a69-0749-4d9f-b2bf-257af972c26d,,,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,89b2cdf8-6dcb-459e-965a-127e79b76cd6,276b7a69-0749-4d9f-b2bf-257af972c26d,,,,,,,"{"kind":"flat","type":"Material Note","unit":null,"value":"PROVIDE WITH ALUMINUM IN LIEU OF STEEL IN POOL & LOCKER ROOMS.","category":null}",PROVIDE WITH ALUMINUM IN LIEU OF STEEL IN POOL & LOCKER ROOMS.,,,Material Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,3c4b7f9d-096e-48a0-a09b-64cecd87c47d,6f73ed3a-ae27-4d09-805e-6092f9443f70,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,502ccb7d-74f2-4d0a-9b28-be8d5b7295ec,6f73ed3a-ae27-4d09-805e-6092f9443f70,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"250-AA","category":null}",250-AA,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,5ef0e1bd-01f4-4326-a0cc-17c55ea1c0c3,6f73ed3a-ae27-4d09-805e-6092f9443f70,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,81d2ae66-9905-4fb8-979e-5133059a9d78,6f73ed3a-ae27-4d09-805e-6092f9443f70,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"LOUVER","category":null}",LOUVER,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,1fd97b71-f23a-4804-9c4a-470bf0bf436f,6f73ed3a-ae27-4d09-805e-6092f9443f70,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,aee2666d-c0ce-4585-99be-fca6aa497993,6f73ed3a-ae27-4d09-805e-6092f9443f70,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,0fbad532-9047-489f-adf2-e26291aef134,Equipment Mounted,,,"{"kind":"flat","type":"Frame","unit":null,"value":"DUCT MTD","category":null}",DUCT MTD,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,da4da879-b47e-43fd-a415-8a97e4f5c32b,6f73ed3a-ae27-4d09-805e-6092f9443f70,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,1c34e45b-c474-4e39-84d9-4e858afa3865,6f73ed3a-ae27-4d09-805e-6092f9443f70,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,26c2e979-477a-4e34-a666-29c661fe7dab,6f73ed3a-ae27-4d09-805e-6092f9443f70,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,8abcef07-659c-490c-884e-10e611614f18,6f73ed3a-ae27-4d09-805e-6092f9443f70,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max NC Rating","unit":null,"value":"30","category":null}",30,,,Max NC Rating
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,a929a479-e8f6-4353-9495-431451eb1c3c,e9fb042c-2429-4ef2-bd2d-c7005372c821,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TBD(I) - 80","category":null}",TBD(I) - 80,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,ab1d1ce9-d63b-4b70-91e8-9917f2280d38,e9fb042c-2429-4ef2-bd2d-c7005372c821,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,f9cd8a9f-d780-4b84-8ac4-7873d27ef8a3,e9fb042c-2429-4ef2-bd2d-c7005372c821,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,b3aee800-3172-4d38-a05f-b52ffc517c42,e9fb042c-2429-4ef2-bd2d-c7005372c821,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"BAR","category":null}",BAR,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,fdf67006-8506-4753-af25-77403557a179,e9fb042c-2429-4ef2-bd2d-c7005372c821,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,375b1338-5597-4989-afca-a7b9ecf36149,e9fb042c-2429-4ef2-bd2d-c7005372c821,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,0fbad532-9047-489f-adf2-e26291aef134,Equipment Mounted,,,"{"kind":"flat","type":"Frame","unit":null,"value":"DUCT MTD","category":null}",DUCT MTD,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,e4e524a2-13ea-418d-b054-7e602e2baece,e9fb042c-2429-4ef2-bd2d-c7005372c821,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,3d2fb366-630f-41b0-b038-439ded741888,e9fb042c-2429-4ef2-bd2d-c7005372c821,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,3fed3e45-cfdd-4334-a726-8e8f4a676385,e9fb042c-2429-4ef2-bd2d-c7005372c821,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,0e60786e-74ed-4d06-bf41-f78f08ceaece,e9fb042c-2429-4ef2-bd2d-c7005372c821,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC Rating","unit":null,"value":"30","category":null}",30,,,Max NC Rating
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,9432c185-93ba-4a7d-a609-098d01ea06c0,e9fb042c-2429-4ef2-bd2d-c7005372c821,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Slot Size","unit":"\"","value":"1.5","category":null}",1.5,",,Slot Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,2548f4d8-b012-4053-a13f-a543a59eafa9,e9fb042c-2429-4ef2-bd2d-c7005372c821,,,,,,,"{"kind":"flat","type":"Number of Slots","unit":null,"value":"2","category":null}",2,,,Number of Slots
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,d3588a9e-53dc-443e-98b1-13c9572fb538,e9fb042c-2429-4ef2-bd2d-c7005372c821,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"\"","value":"8","category":null}",8,",,Inlet Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c55d134d-5452-4085-85ba-bc32b34dcfe3,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,99af2adf-2ab3-44ba-9b6c-2200a2f308fd,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,09699fb4-b39c-4b40-8e78-098401afa096,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,7806d007-a6ad-4c4e-9955-370d1381f168,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,4033a686-9924-44f4-a956-c28e1d267cb4,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,a37d21bf-2ba3-4add-9481-0ca32f9041b0,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC Rating","unit":null,"value":"30","category":null}",30,,,Max NC Rating
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,8c7ae628-6bc2-4377-9d38-289299a4f99b,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"OMNI","category":null}",OMNI,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,d88aefc3-7473-4821-9c98-e0ca60352359,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"PLAQUE","category":null}",PLAQUE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,fef05c31-d8f3-4beb-965c-81f16d474549,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"12x12","category":null}",12x12,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,1f11ac22-74e7-4774-8002-211b82f5c403,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c0a059d4-a14e-4f39-97e1-23592e026d0e,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,,,,,,,"{"kind":"flat","type":"Frame Note","unit":null,"value":"PROVIDE TITUS \"RAPID MOUNT\" FRAMES FOR MOUNTING ON GYPSUM.","category":null}",PROVIDE TITUS "RAPID MOUNT" FRAMES FOR MOUNTING ON GYPSUM.,,,Frame Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,0b62418f-5325-444d-86ce-f2968c3a7d92,a4e10b8b-ab12-4acb-8d51-92f15e1f634e,,,,,,,"{"kind":"flat","type":"Damper Note","unit":null,"value":"REMOTE CABLE BALANCE DAMPER OPERATORS ARE TO BE INSTALLED FOR ALL MANUAL VOLUME DAMPERS ABOVE INACCESSIBLE CEILINGS.","category":null}",REMOTE CABLE BALANCE DAMPER OPERATORS ARE TO BE INSTALLED FOR ALL MANUAL VOLUME DAMPERS ABOVE INACCESSIBLE CEILINGS.,,,Damper Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,d200935e-de8c-4021-bc7b-ca6bf9ff41b4,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,7f89e7ce-946e-42f3-b9f6-8ccdbabbc751,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"55F","category":null}",55F,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,8cad4e8e-ab25-4be8-bea6-209830b7356e,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,57aeb21f-d927-4064-962b-67452f64f868,Return,,,"{"kind":"flat","type":"Service","unit":null,"value":"RETURN","category":null}",RETURN,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,1900ada7-7f43-428e-90c7-024d2abd13e7,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"GRILLE","category":null}",GRILLE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,1e581681-eaf2-4396-9975-ea0f0fae8951,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"48x30","category":null}",48x30,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,0132d628-13bd-4b84-b9b1-25d2029d88f7,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,36501f01-f2d4-45f8-89c7-9bb434f440e7,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,9ec763fe-c631-4cdb-b2bb-4ac0d3296c50,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,08d3fe6d-b4f2-42d7-8b9b-804b783678f2,83f6e8e6-ede7-4ed8-8334-3b3f56ad77e0,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c9717f1e-f90f-4fb1-b183-7f5034a34c79,d8a620f9-16e4-4043-9458-1de4923245cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,2caf91a7-ee1c-4a12-87a8-ec36111aacef,d8a620f9-16e4-4043-9458-1de4923245cd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350RL","category":null}",350RL,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c5e64898-4861-4575-8a47-36de11688726,d8a620f9-16e4-4043-9458-1de4923245cd,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,07344788-99a8-47d2-aac4-cda5a7eacadb,Transfer,,,"{"kind":"flat","type":"Service","unit":null,"value":"TRANSFER","category":null}",TRANSFER,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,f86033e3-a1af-4874-a7b0-8fc62d27f623,d8a620f9-16e4-4043-9458-1de4923245cd,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"GRILLE","category":null}",GRILLE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,907ddb22-2784-4836-b46e-4412a6299268,d8a620f9-16e4-4043-9458-1de4923245cd,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"18x14","category":null}",18x14,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,6b49836c-29c6-4a51-b189-2c185a164b54,d8a620f9-16e4-4043-9458-1de4923245cd,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,d2af1780-21c9-4ed4-9f0e-3a79da1cb000,d8a620f9-16e4-4043-9458-1de4923245cd,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,9c16df8b-e7b0-4bd6-901e-f6cd5af8311d,d8a620f9-16e4-4043-9458-1de4923245cd,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,3ac20424-11c5-4032-819c-74c065f0fc33,d8a620f9-16e4-4043-9458-1de4923245cd,,,,,,,"{"kind":"flat","type":"Material Note","unit":null,"value":"PROVIDE WITH ALUMINUM IN LIEU OF STEEL IN POOL & LOCKER ROOMS.","category":null}",PROVIDE WITH ALUMINUM IN LIEU OF STEEL IN POOL & LOCKER ROOMS.,,,Material Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,b8779d0c-d7e1-4221-9d48-ad8d5d435420,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,d22b4cb8-8d53-4815-a4bf-6685d23ea4e5,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,681c37aa-ded7-4f4f-9474-f9739c78cf51,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,57aeb21f-d927-4064-962b-67452f64f868,Return,,,"{"kind":"flat","type":"Service","unit":null,"value":"RETURN","category":null}",RETURN,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,07c9a32b-197f-4e38-a7cb-d9bdd202bc88,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Style","unit":null,"value":"EGGCRATE","category":null}",EGGCRATE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,814e271f-57d1-42d6-986b-f6c0fc81e5cb,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":null}",24x24,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,416232bb-fd67-4a53-b9bc-c078e807f77c,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,ec5b9a4b-5cc3-4b5e-b414-b17f19a21966,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,5c00991c-b4e6-443b-82c8-e0e22b65d6af,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,4fc82989-fdf2-4a28-8c80-2d8d67f2cb49,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,54e33d89-35d5-4669-9857-b5b61718200a,9bb0de5a-3dd9-4c3a-a4e9-971578853cd2,,,,,,,"{"kind":"flat","type":"Core","unit":null,"value":"1/2\"x1/2\"x1/2\"","category":null}",1/2"x1/2"x1/2",,,Core
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,46059c5a-2847-4c3b-b0c3-15708c65d0b7,93b51dec-bee4-498e-92da-dd04a6809293,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,0622c783-f5f4-4e38-b22e-2dd113068276,93b51dec-bee4-498e-92da-dd04a6809293,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PAR","category":null}",PAR,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,d6da439f-284a-4f8d-9440-b221b44b8b13,93b51dec-bee4-498e-92da-dd04a6809293,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,3abc900f-2eb6-43f4-81b9-16611eb7de51,93b51dec-bee4-498e-92da-dd04a6809293,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"PERFORATED","category":null}",PERFORATED,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,dd478e17-49d7-4b89-8fcf-6b8d6065ee47,93b51dec-bee4-498e-92da-dd04a6809293,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":null}",24x24,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,9442f1e2-fac7-4973-9921-c11bd606d6e7,93b51dec-bee4-498e-92da-dd04a6809293,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,2fdf6f56-9ad2-46b1-a02c-3b4a69973ec5,93b51dec-bee4-498e-92da-dd04a6809293,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,8c9f738c-c5e1-4eee-a1b7-506f2e0d9fa3,93b51dec-bee4-498e-92da-dd04a6809293,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,02b9f6b9-ee5f-4ea6-bd7b-8f28fc603d26,93b51dec-bee4-498e-92da-dd04a6809293,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,2f3504ab-2664-4fc3-94b2-ebd962e90484,93b51dec-bee4-498e-92da-dd04a6809293,,,,,,,"{"kind":"flat","type":"Frame Note","unit":null,"value":"PROVIDE TITUS \"RAPID MOUNT\" FRAMES FOR MOUNTING ON GYPSUM.","category":null}",PROVIDE TITUS "RAPID MOUNT" FRAMES FOR MOUNTING ON GYPSUM.,,,Frame Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,be36a690-1faf-4ed2-89dd-3daf509a1833,93b51dec-bee4-498e-92da-dd04a6809293,34a4514e-de57-4df0-9e94-bf2973b118c7,Core Material,,,,,"{"kind":"flat","type":"Core","unit":null,"value":"1/2\"x1/2\"x1/2\"","category":null}",1/2"x1/2"x1/2",,,Core
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,f881aa78-6ffa-465a-aeb3-3359010272e8,93b51dec-bee4-498e-92da-dd04a6809293,,,,,,,"{"kind":"flat","type":"Damper Note","unit":null,"value":"REMOTE CABLE BALANCE DAMPER OPERATORS ARE TO BE INSTALLED FOR ALL MANUAL VOLUME DAMPERS ABOVE INACCESSIBLE CEILINGS.","category":null}",REMOTE CABLE BALANCE DAMPER OPERATORS ARE TO BE INSTALLED FOR ALL MANUAL VOLUME DAMPERS ABOVE INACCESSIBLE CEILINGS.,,,Damper Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c7db5de4-7bf2-424f-b918-42b284dcf612,cc60d0cf-4786-4006-91a1-76b8c58471ed,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,bd380ba8-23ea-4d5c-85bf-fc08a4db5edb,cc60d0cf-4786-4006-91a1-76b8c58471ed,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PAR","category":null}",PAR,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,ff0a5fab-51a0-4e62-904a-42af6bb72bba,cc60d0cf-4786-4006-91a1-76b8c58471ed,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,6b4de125-a92c-43f6-9270-65300f362e48,cc60d0cf-4786-4006-91a1-76b8c58471ed,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,54301d15-59ce-4adf-8160-0b7fd0e90f7c,Perforated Face,,,"{"kind":"flat","type":"Style","unit":null,"value":"PERFORATED","category":null}",PERFORATED,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,fa35448b-0943-46f5-a057-1f6a8a0bb390,cc60d0cf-4786-4006-91a1-76b8c58471ed,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"12x12","category":null}",12x12,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,6448c7b3-5b45-4ce4-b248-166ffd3a3a11,cc60d0cf-4786-4006-91a1-76b8c58471ed,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,a6487afd-6a54-4a9e-8baa-7fe155de1c42,cc60d0cf-4786-4006-91a1-76b8c58471ed,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,f7e13fc7-3b21-4bf4-baa2-caccb65832c6,cc60d0cf-4786-4006-91a1-76b8c58471ed,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,2179827a-f878-440c-9be3-e848f994a148,cc60d0cf-4786-4006-91a1-76b8c58471ed,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,7f19914a-7a1c-47b9-af18-e9a6a6ecf0cf,cc60d0cf-4786-4006-91a1-76b8c58471ed,,,,,,,"{"kind":"flat","type":"Frame Note","unit":null,"value":"PROVIDE TITUS \"RAPID MOUNT\" FRAMES FOR MOUNTING ON GYPSUM.","category":null}",PROVIDE TITUS "RAPID MOUNT" FRAMES FOR MOUNTING ON GYPSUM.,,,Frame Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,33f92388-c0e8-4b24-b31a-f0c5610dc87b,cc60d0cf-4786-4006-91a1-76b8c58471ed,34a4514e-de57-4df0-9e94-bf2973b118c7,Core Material,,,,,"{"kind":"flat","type":"Core","unit":null,"value":"1/2\"x1/2\"x1/2\"","category":null}",1/2"x1/2"x1/2",,,Core
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,e70027b4-5ad0-4bf6-b501-b9f59dbe414d,cc60d0cf-4786-4006-91a1-76b8c58471ed,,,,,,,"{"kind":"flat","type":"Damper Note","unit":null,"value":"REMOTE CABLE BALANCE DAMPER OPERATORS ARE TO BE INSTALLED FOR ALL MANUAL VOLUME DAMPERS ABOVE INACCESSIBLE CEILINGS.","category":null}",REMOTE CABLE BALANCE DAMPER OPERATORS ARE TO BE INSTALLED FOR ALL MANUAL VOLUME DAMPERS ABOVE INACCESSIBLE CEILINGS.,,,Damper Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,5498b770-dbd9-4789-ba90-967e6a02dced,87045764-5e92-4fa5-9284-d44d54fd6cfd,,,,,,,"{"kind":"flat","type":"Max NC Rating","unit":null,"value":"30","category":null}",30,,,Max NC Rating
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,931acdc7-84f0-4b07-b350-d097408b8ae8,87045764-5e92-4fa5-9284-d44d54fd6cfd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,2ad2e755-96d0-43ea-9d7f-55bc83aa7b17,87045764-5e92-4fa5-9284-d44d54fd6cfd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"S-DL","category":null}",S-DL,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,8a5039ed-8f5a-428c-bddb-4864420032b4,87045764-5e92-4fa5-9284-d44d54fd6cfd,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,9ad550ff-6daa-49be-956f-5cea2c88cc78,87045764-5e92-4fa5-9284-d44d54fd6cfd,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"DRUM","category":null}",DRUM,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,ff07284c-c8df-4885-b7cd-2937a0bdeacf,87045764-5e92-4fa5-9284-d44d54fd6cfd,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"18X4","category":null}",18X4,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,f9ca377d-a110-4e59-a9f6-c8c37028c793,87045764-5e92-4fa5-9284-d44d54fd6cfd,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"DUCT MTD","category":null}",DUCT MTD,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,74031bc7-4067-4f96-b4fe-0c4a98af1b34,87045764-5e92-4fa5-9284-d44d54fd6cfd,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,5fab2db5-583c-43e7-9caa-cdc3b77585b7,87045764-5e92-4fa5-9284-d44d54fd6cfd,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,1e1ca944-0574-45b4-8712-f5f166035ca6,87045764-5e92-4fa5-9284-d44d54fd6cfd,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,69525b52-3150-4836-a428-2008c09f73c2,8ad3fc91-bc99-40e0-b450-76398a6cd467,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,3bb8ef90-c90f-4ad2-b2d8-7cdf7a1d900d,8ad3fc91-bc99-40e0-b450-76398a6cd467,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350RL","category":null}",350RL,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,4b02c2e2-940d-4669-a641-1f8e8a2bca08,8ad3fc91-bc99-40e0-b450-76398a6cd467,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,07344788-99a8-47d2-aac4-cda5a7eacadb,Transfer,,,"{"kind":"flat","type":"Service","unit":null,"value":"TRANSFER","category":null}",TRANSFER,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,86e7c755-a359-4d00-a2a0-1823b9a32751,8ad3fc91-bc99-40e0-b450-76398a6cd467,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"GRILLE","category":null}",GRILLE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,6089adc8-3cc7-425e-ad10-3030406095f0,8ad3fc91-bc99-40e0-b450-76398a6cd467,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"28x10","category":null}",28x10,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c5ff094b-a12d-4137-b6f6-ac376009461a,8ad3fc91-bc99-40e0-b450-76398a6cd467,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,33ff944e-06b4-45b5-8e33-96638543b022,8ad3fc91-bc99-40e0-b450-76398a6cd467,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,92119b2e-db4e-456d-900c-f29b611c5659,8ad3fc91-bc99-40e0-b450-76398a6cd467,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,44d7b054-22e4-4fa9-bf17-27834778aed5,8ad3fc91-bc99-40e0-b450-76398a6cd467,,,,,,,"{"kind":"flat","type":"Frame Note","unit":null,"value":"PROVIDE TITUS \"RAPID MOUNT\" FRAMES FOR MOUNTING ON GYPSUM.","category":null}",PROVIDE TITUS "RAPID MOUNT" FRAMES FOR MOUNTING ON GYPSUM.,,,Frame Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,93de6b58-7801-4175-b708-02c6e32fa101,894ff1e5-86a6-4292-85bb-53418184f283,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,e64f4d5a-7c54-4f3f-a140-398ecd6d9541,894ff1e5-86a6-4292-85bb-53418184f283,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,41aa9287-8971-478f-8c9e-717640328aa7,894ff1e5-86a6-4292-85bb-53418184f283,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,7c01fa4d-0fb0-4438-8054-26e04a3d549b,894ff1e5-86a6-4292-85bb-53418184f283,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c95cbab5-0b00-4fc5-8bbd-66a769fe87bd,894ff1e5-86a6-4292-85bb-53418184f283,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC Rating","unit":null,"value":"30","category":null}",30,,,Max NC Rating
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,e3243a67-04ab-4235-98d9-3c2ec6234a12,894ff1e5-86a6-4292-85bb-53418184f283,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"OMNI","category":null}",OMNI,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,da4e6226-bf37-46f3-94d5-212b237f526f,894ff1e5-86a6-4292-85bb-53418184f283,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"PLAQUE","category":null}",PLAQUE,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,190f53f0-a6cc-4d07-aa39-cc8037d95425,894ff1e5-86a6-4292-85bb-53418184f283,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":null}",24x24,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,dd43474e-3bbb-4a17-9e52-511f5b2392e7,894ff1e5-86a6-4292-85bb-53418184f283,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,f1d867cc-f3d5-4041-aabe-c11680bc21d6,894ff1e5-86a6-4292-85bb-53418184f283,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,798c6020-4c2e-48ca-8dc1-674edd137e3f,894ff1e5-86a6-4292-85bb-53418184f283,,,,,,,"{"kind":"flat","type":"Frame Note","unit":null,"value":"PROVIDE TITUS \"RAPID MOUNT\" FRAMES FOR MOUNTING ON GYPSUM.","category":null}",PROVIDE TITUS "RAPID MOUNT" FRAMES FOR MOUNTING ON GYPSUM.,,,Frame Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,967d1996-ea90-4408-a5a5-c27666fac3b8,894ff1e5-86a6-4292-85bb-53418184f283,,,,,,,"{"kind":"flat","type":"Damper Note","unit":null,"value":"REMOTE CABLE BALANCE DAMPER OPERATORS ARE TO BE INSTALLED FOR ALL MANUAL VOLUME DAMPERS ABOVE INACCESSIBLE CEILINGS.","category":null}",REMOTE CABLE BALANCE DAMPER OPERATORS ARE TO BE INSTALLED FOR ALL MANUAL VOLUME DAMPERS ABOVE INACCESSIBLE CEILINGS.,,,Damper Note
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,5952477e-ce56-41ec-a13c-fb7516162742,b6d07b76-083f-4919-87cf-b1c98df75088,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,943a86fb-0f60-4d72-8d7b-e2596a47fc15,b6d07b76-083f-4919-87cf-b1c98df75088,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DL","category":null}",DL,,,Model
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,86f16e4a-19a1-4294-aeb1-9ebf42d43a16,b6d07b76-083f-4919-87cf-b1c98df75088,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,d424f9fc-8c02-4944-967c-c0df99435357,b6d07b76-083f-4919-87cf-b1c98df75088,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"DRUM","category":null}",DRUM,,,Style
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,3ea341c3-de50-4909-8417-3e932300b765,b6d07b76-083f-4919-87cf-b1c98df75088,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Face Size
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,74e52ec4-7800-4b1a-8232-74893e7178db,b6d07b76-083f-4919-87cf-b1c98df75088,,,,,,,"{"kind":"flat","type":"Frame","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Frame
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,e6acc96b-f511-4e83-9e63-51cc3a3492e5,b6d07b76-083f-4919-87cf-b1c98df75088,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"SEE DRAWINGS","category":null}",SEE DRAWINGS,,,Finish
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,c0c238fe-52dc-447a-979c-60262b502e54,b6d07b76-083f-4919-87cf-b1c98df75088,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
1c9edbbd-48b5-448c-a259-7e3e932cd2d9,a15cac78-f34d-48f3-ab96-ea5eaccdeb53,b6d07b76-083f-4919-87cf-b1c98df75088,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.","category":null}",CONTRACTOR IS RESPONSIBLE FOR COORDINATING WITH REFLECTED CEILING PLAN.,,,Remark
a3c98a70-251d-4834-af19-6dd364a7cbf5,95d54876-03fa-4cb0-9336-4c8133dccef1,c67454fd-76a1-472a-a22e-a311aacb9eaf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
a3c98a70-251d-4834-af19-6dd364a7cbf5,b91ec6c5-e881-4b60-a907-c8ab6bdbb945,c67454fd-76a1-472a-a22e-a311aacb9eaf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HER 30","category":null}",HER 30,,,Model
a3c98a70-251d-4834-af19-6dd364a7cbf5,e5421034-6f0a-41ea-b2f4-9c26ea55cdcd,c67454fd-76a1-472a-a22e-a311aacb9eaf,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,ca528996-8576-45f5-9b77-c70e3f59e5a9,Ceiling Mount,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
a3c98a70-251d-4834-af19-6dd364a7cbf5,959db293-4c6d-41c6-b346-42cae12fd4ca,c67454fd-76a1-472a-a22e-a311aacb9eaf,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"380","category":"Fan Data"}",380,CFM,Fan Data,CFM
a3c98a70-251d-4834-af19-6dd364a7cbf5,6a1656bd-62b1-4ea7-b3ad-69af7545ec50,c67454fd-76a1-472a-a22e-a311aacb9eaf,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/40","category":"Fan Data"}",1/40,HP,Fan Data,HP
a3c98a70-251d-4834-af19-6dd364a7cbf5,761efcc3-9dfb-4f50-9efe-a6fddb12974a,c67454fd-76a1-472a-a22e-a311aacb9eaf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"10.2","category":"Coil Data"}",10.2,MBH,Coil Data,MBH
a3c98a70-251d-4834-af19-6dd364a7cbf5,8e02dd66-3ae6-4784-8cf6-475bb2b38eca,c67454fd-76a1-472a-a22e-a311aacb9eaf,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"3000","category":"Coil Data"}",3000,Watts,Coil Data,Watts
a3c98a70-251d-4834-af19-6dd364a7cbf5,c3a9e6cd-0808-47ad-8ba8-3fc775908815,c67454fd-76a1-472a-a22e-a311aacb9eaf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
a3c98a70-251d-4834-af19-6dd364a7cbf5,aebb47b0-d3fb-4afd-9747-920afbee9468,c67454fd-76a1-472a-a22e-a311aacb9eaf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
a3c98a70-251d-4834-af19-6dd364a7cbf5,eb69a5cc-d0e7-4fcc-8d0c-59c214aa8ff0,c67454fd-76a1-472a-a22e-a311aacb9eaf,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"52","category":null}",52,LBS.,,Weight
a3c98a70-251d-4834-af19-6dd364a7cbf5,a138a6e5-e63e-44b9-abc4-3f0c2bb4ab98,c67454fd-76a1-472a-a22e-a311aacb9eaf,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
a3c98a70-251d-4834-af19-6dd364a7cbf5,56df9692-ed50-4aa8-ae67-bd077bda1b39,c67454fd-76a1-472a-a22e-a311aacb9eaf,5be9630a-fad4-4cae-a791-95fdd6738ae5,Cabinet Material,,,,,"{"kind":"flat","type":"Casing and Finish","unit":null,"value":"16 GAUGE STEEL CASING, BAKED ENAMEL FINISH, COLOR SELECTED BY ARCHITECT, REMOVABLE FRONT PANEL (OVERLAPPING STYLE FOR RECESSED UNITS), STAMPED STEEL INLET AND DISCHARGE GRILLES AS NOTED, THROW AWAY FILTERS.","category":"General Specifications"}","16 GAUGE STEEL CASING, BAKED ENAMEL FINISH, COLOR SELECTED BY ARCHITECT, REMOVABLE FRONT PANEL (OVERLAPPING STYLE FOR RECESSED UNITS), STAMPED STEEL INLET AND DISCHARGE GRILLES AS NOTED, THROW AWAY FILTERS.",,General Specifications,Casing and Finish
a3c98a70-251d-4834-af19-6dd364a7cbf5,3e6c98fa-e16f-49d8-b74e-adc145212314,c67454fd-76a1-472a-a22e-a311aacb9eaf,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heating Element","unit":null,"value":"STEEL SHEATHED ELECTRIC RESISTANCE ELEMENT WITH SPIRALLY WOUND EXTENDED FINS, AUTO-RESET THERMAL OVERLOAD PROTECTION THERMALLY ACTIVATED RESIDUAL HEAT DISSIPATION FAN SWITCH.","category":"General Specifications"}","STEEL SHEATHED ELECTRIC RESISTANCE ELEMENT WITH SPIRALLY WOUND EXTENDED FINS, AUTO-RESET THERMAL OVERLOAD PROTECTION THERMALLY ACTIVATED RESIDUAL HEAT DISSIPATION FAN SWITCH.",,General Specifications,Heating Element
a3c98a70-251d-4834-af19-6dd364a7cbf5,cf0d9290-e5b4-4dee-a1de-2ddd2b58f795,c67454fd-76a1-472a-a22e-a311aacb9eaf,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,6a68f7bc-1f3c-435a-b13c-aa1a17a8da58,Three Speed,,,"{"kind":"flat","type":"Fans and Motors","unit":null,"value":"INTEGRAL ASSEMBLY, REMOVABLE FROM UNIT, MOUNTED IN BLOW-THROUGH POSITION, VIBRATION ISOLATED; CENTRIFUGAL FANS; DIRECT DRIVE, TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR MOTOR, 3 SPEED.","category":"General Specifications"}","INTEGRAL ASSEMBLY, REMOVABLE FROM UNIT, MOUNTED IN BLOW-THROUGH POSITION, VIBRATION ISOLATED; CENTRIFUGAL FANS; DIRECT DRIVE, TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR MOTOR, 3 SPEED.",,General Specifications,Fans and Motors
a3c98a70-251d-4834-af19-6dd364a7cbf5,4cf43c64-9a29-4d7a-97a7-456941294306,c67454fd-76a1-472a-a22e-a311aacb9eaf,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"EQUIPMENT SCHEDULE BASED ON: MODINE. ACCEPTABLE MANUFACTURERS INCLUDE: BERKO, CHROMALOX, MARKEL, Q-MARK, AND TRANE.","category":"General Notes"}","EQUIPMENT SCHEDULE BASED ON: MODINE. ACCEPTABLE MANUFACTURERS INCLUDE: BERKO, CHROMALOX, MARKEL, Q-MARK, AND TRANE.",,General Notes,Note 1
