package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
a3c98a70-251d-4834-af19-6dd364a7cbf5,5b1f4ec1-6f7c-42e2-a8a1-16414cdc59cb,c67454fd-76a1-472a-a22e-a311aacb9eaf,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE UNIT-MOUNTED THERMOSTAT.","category":"General Notes"}",PROVIDE UNIT-MOUNTED THERMOSTAT.,,General Notes,Note 2
a3c98a70-251d-4834-af19-6dd364a7cbf5,22e7e1eb-f95b-4ccf-b95a-54926816492c,c67454fd-76a1-472a-a22e-a311aacb9eaf,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"A. THERMOSTAT SHALL CYCLE ITS RESPECTIVE HEATING ELEMENT AND FAN TO MAINTAIN TEMPERATURE SETPOINT.","category":"Sequence of Operation"}",A. THERMOSTAT SHALL CYCLE ITS RESPECTIVE HEATING ELEMENT AND FAN TO MAINTAIN TEMPERATURE SETPOINT.,,Sequence of Operation,Control
a3c98a70-251d-4834-af19-6dd364a7cbf5,a6cbf350-daa2-451d-a578-123e5646b8d4,e6cfe73d-fbae-4bc3-be69-234d87e78671,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
a3c98a70-251d-4834-af19-6dd364a7cbf5,68d2cc72-8d0f-4ded-a8d4-db20d755d96f,e6cfe73d-fbae-4bc3-be69-234d87e78671,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HER 30","category":null}",HER 30,,,Model
a3c98a70-251d-4834-af19-6dd364a7cbf5,6d58effc-34d8-439d-9e19-a4bbdb865a5a,e6cfe73d-fbae-4bc3-be69-234d87e78671,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,ca528996-8576-45f5-9b77-c70e3f59e5a9,Ceiling Mount,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
a3c98a70-251d-4834-af19-6dd364a7cbf5,1097dc6c-7241-4d5a-a47c-e9e593e6635a,e6cfe73d-fbae-4bc3-be69-234d87e78671,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"380","category":"Fan Data"}",380,CFM,Fan Data,CFM
a3c98a70-251d-4834-af19-6dd364a7cbf5,5940a9d7-32e7-4f09-a0a8-0ed77aea725c,e6cfe73d-fbae-4bc3-be69-234d87e78671,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/40","category":"Fan Data"}",1/40,HP,Fan Data,HP
a3c98a70-251d-4834-af19-6dd364a7cbf5,48a32b5c-f87b-4648-93ed-9a9b90427fa8,e6cfe73d-fbae-4bc3-be69-234d87e78671,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"10.2","category":"Coil Data"}",10.2,MBH,Coil Data,MBH
a3c98a70-251d-4834-af19-6dd364a7cbf5,a1d80ec2-4dcb-49b7-8c98-df95182b7d74,e6cfe73d-fbae-4bc3-be69-234d87e78671,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"3000","category":"Coil Data"}",3000,Watts,Coil Data,Watts
a3c98a70-251d-4834-af19-6dd364a7cbf5,d625fd4f-3f3a-4c56-930f-18cec2e1a991,e6cfe73d-fbae-4bc3-be69-234d87e78671,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
a3c98a70-251d-4834-af19-6dd364a7cbf5,d290f95a-f1ec-44ad-bb4c-fb5d5c91b41d,e6cfe73d-fbae-4bc3-be69-234d87e78671,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
a3c98a70-251d-4834-af19-6dd364a7cbf5,4fff658c-2608-477c-84a2-e76f5466734d,e6cfe73d-fbae-4bc3-be69-234d87e78671,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"52","category":null}",52,LBS.,,Weight
a3c98a70-251d-4834-af19-6dd364a7cbf5,f8f705b9-913c-4455-8870-496beb9924bb,e6cfe73d-fbae-4bc3-be69-234d87e78671,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
a3c98a70-251d-4834-af19-6dd364a7cbf5,36f607f5-e137-43da-bd18-4ff742cde878,e6cfe73d-fbae-4bc3-be69-234d87e78671,5be9630a-fad4-4cae-a791-95fdd6738ae5,Cabinet Material,a07992c9-45d2-404f-aded-440009d5905f,20 Gauge Steel,,,"{"kind":"flat","type":"Casing and Finish","unit":null,"value":"16 GAUGE STEEL CASING, BAKED ENAMEL FINISH, COLOR SELECTED BY ARCHITECT, REMOVABLE FRONT PANEL (OVERLAPPING STYLE FOR RECESSED UNITS), STAMPED STEEL INLET AND DISCHARGE GRILLES AS NOTED, THROW AWAY FILTERS.","category":"General Specifications"}","16 GAUGE STEEL CASING, BAKED ENAMEL FINISH, COLOR SELECTED BY ARCHITECT, REMOVABLE FRONT PANEL (OVERLAPPING STYLE FOR RECESSED UNITS), STAMPED STEEL INLET AND DISCHARGE GRILLES AS NOTED, THROW AWAY FILTERS.",,General Specifications,Casing and Finish
a3c98a70-251d-4834-af19-6dd364a7cbf5,bddb6b4b-b3de-424b-aedf-c2f220558af4,e6cfe73d-fbae-4bc3-be69-234d87e78671,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,3b0b6a78-b155-478a-847f-896acb1ea93a,Electric Heating Coil,,,"{"kind":"flat","type":"Heating Element","unit":null,"value":"STEEL SHEATHED ELECTRIC RESISTANCE ELEMENT WITH SPIRALLY WOUND EXTENDED FINS, AUTO-RESET THERMAL OVERLOAD PROTECTION THERMALLY ACTIVATED RESIDUAL HEAT DISSIPATION FAN SWITCH.","category":"General Specifications"}","STEEL SHEATHED ELECTRIC RESISTANCE ELEMENT WITH SPIRALLY WOUND EXTENDED FINS, AUTO-RESET THERMAL OVERLOAD PROTECTION THERMALLY ACTIVATED RESIDUAL HEAT DISSIPATION FAN SWITCH.",,General Specifications,Heating Element
a3c98a70-251d-4834-af19-6dd364a7cbf5,8fa58b87-4481-471d-bdad-d4bb52007171,e6cfe73d-fbae-4bc3-be69-234d87e78671,,,,,,,"{"kind":"flat","type":"Fans and Motors","unit":null,"value":"INTEGRAL ASSEMBLY, REMOVABLE FROM UNIT, MOUNTED IN BLOW-THROUGH POSITION, VIBRATION ISOLATED; CENTRIFUGAL FANS; DIRECT DRIVE, TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR MOTOR, 3 SPEED.","category":"General Specifications"}","INTEGRAL ASSEMBLY, REMOVABLE FROM UNIT, MOUNTED IN BLOW-THROUGH POSITION, VIBRATION ISOLATED; CENTRIFUGAL FANS; DIRECT DRIVE, TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR MOTOR, 3 SPEED.",,General Specifications,Fans and Motors
a3c98a70-251d-4834-af19-6dd364a7cbf5,87df5b8d-24c0-452c-b122-3d768874b2e7,e6cfe73d-fbae-4bc3-be69-234d87e78671,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"EQUIPMENT SCHEDULE BASED ON: MODINE. ACCEPTABLE MANUFACTURERS INCLUDE: BERKO, CHROMALOX, MARKEL, Q-MARK, AND TRANE.","category":"General Notes"}","EQUIPMENT SCHEDULE BASED ON: MODINE. ACCEPTABLE MANUFACTURERS INCLUDE: BERKO, CHROMALOX, MARKEL, Q-MARK, AND TRANE.",,General Notes,Note 1
a3c98a70-251d-4834-af19-6dd364a7cbf5,a265567f-8706-4f67-9750-5058b96886f4,e6cfe73d-fbae-4bc3-be69-234d87e78671,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE UNIT-MOUNTED THERMOSTAT.","category":"General Notes"}",PROVIDE UNIT-MOUNTED THERMOSTAT.,,General Notes,Note 2
a3c98a70-251d-4834-af19-6dd364a7cbf5,9683aa2e-f9f4-4eb5-9483-7fff3350e915,e6cfe73d-fbae-4bc3-be69-234d87e78671,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"A. THERMOSTAT SHALL CYCLE ITS RESPECTIVE HEATING ELEMENT AND FAN TO MAINTAIN TEMPERATURE SETPOINT.","category":"Sequence of Operation"}",A. THERMOSTAT SHALL CYCLE ITS RESPECTIVE HEATING ELEMENT AND FAN TO MAINTAIN TEMPERATURE SETPOINT.,,Sequence of Operation,Control
a3c98a70-251d-4834-af19-6dd364a7cbf5,f969023b-7cca-492b-ab18-861764787e84,0b20a586-ac62-472a-b42b-18fc7fe6b91f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
a3c98a70-251d-4834-af19-6dd364a7cbf5,197b96e7-1925-42d8-a46f-92fc86b25eef,0b20a586-ac62-472a-b42b-18fc7fe6b91f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HER 30","category":null}",HER 30,,,Model
a3c98a70-251d-4834-af19-6dd364a7cbf5,6cdc20f3-8d41-4192-b0ad-b66c6ad3fb26,0b20a586-ac62-472a-b42b-18fc7fe6b91f,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,ca528996-8576-45f5-9b77-c70e3f59e5a9,Ceiling Mount,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
a3c98a70-251d-4834-af19-6dd364a7cbf5,2e4dd5e3-f192-46af-8ce9-2527648d4ce1,0b20a586-ac62-472a-b42b-18fc7fe6b91f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"380","category":"Fan Data"}",380,CFM,Fan Data,CFM
a3c98a70-251d-4834-af19-6dd364a7cbf5,0a992498-b55a-4fb4-b308-23ca2f7d9489,0b20a586-ac62-472a-b42b-18fc7fe6b91f,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/40","category":"Fan Data"}",1/40,HP,Fan Data,HP
a3c98a70-251d-4834-af19-6dd364a7cbf5,e791cab7-40c0-497a-8c0f-1dc63fb31678,0b20a586-ac62-472a-b42b-18fc7fe6b91f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"10.2","category":"Coil Data"}",10.2,MBH,Coil Data,MBH
a3c98a70-251d-4834-af19-6dd364a7cbf5,ea6bcc78-92c6-4d9b-8c5e-0f12123ccef1,0b20a586-ac62-472a-b42b-18fc7fe6b91f,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"3000","category":"Coil Data"}",3000,Watts,Coil Data,Watts
a3c98a70-251d-4834-af19-6dd364a7cbf5,685760a3-f54e-4141-a01c-19f88fe83154,0b20a586-ac62-472a-b42b-18fc7fe6b91f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
a3c98a70-251d-4834-af19-6dd364a7cbf5,c3d7dbe4-3add-44d8-83b5-7150e55a9bc0,0b20a586-ac62-472a-b42b-18fc7fe6b91f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
a3c98a70-251d-4834-af19-6dd364a7cbf5,3e93e8c3-bcd2-41c3-9d04-bb95649dd933,0b20a586-ac62-472a-b42b-18fc7fe6b91f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"52","category":null}",52,LBS.,,Weight
a3c98a70-251d-4834-af19-6dd364a7cbf5,84b52137-7e92-4d4a-a2a9-2d30ee4d2b4e,0b20a586-ac62-472a-b42b-18fc7fe6b91f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
a3c98a70-251d-4834-af19-6dd364a7cbf5,b9afe317-a7ff-48bf-92e5-8dc7215162e3,0b20a586-ac62-472a-b42b-18fc7fe6b91f,5be9630a-fad4-4cae-a791-95fdd6738ae5,Cabinet Material,,,,,"{"kind":"flat","type":"Casing and Finish","unit":null,"value":"16 GAUGE STEEL CASING, BAKED ENAMEL FINISH, COLOR SELECTED BY ARCHITECT, REMOVABLE FRONT PANEL (OVERLAPPING STYLE FOR RECESSED UNITS), STAMPED STEEL INLET AND DISCHARGE GRILLES AS NOTED, THROW AWAY FILTERS.","category":"General Specifications"}","16 GAUGE STEEL CASING, BAKED ENAMEL FINISH, COLOR SELECTED BY ARCHITECT, REMOVABLE FRONT PANEL (OVERLAPPING STYLE FOR RECESSED UNITS), STAMPED STEEL INLET AND DISCHARGE GRILLES AS NOTED, THROW AWAY FILTERS.",,General Specifications,Casing and Finish
a3c98a70-251d-4834-af19-6dd364a7cbf5,a73665da-e384-42f8-bede-33b0243814ab,0b20a586-ac62-472a-b42b-18fc7fe6b91f,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heating Element","unit":null,"value":"STEEL SHEATHED ELECTRIC RESISTANCE ELEMENT WITH SPIRALLY WOUND EXTENDED FINS, AUTO-RESET THERMAL OVERLOAD PROTECTION THERMALLY ACTIVATED RESIDUAL HEAT DISSIPATION FAN SWITCH.","category":"General Specifications"}","STEEL SHEATHED ELECTRIC RESISTANCE ELEMENT WITH SPIRALLY WOUND EXTENDED FINS, AUTO-RESET THERMAL OVERLOAD PROTECTION THERMALLY ACTIVATED RESIDUAL HEAT DISSIPATION FAN SWITCH.",,General Specifications,Heating Element
a3c98a70-251d-4834-af19-6dd364a7cbf5,2034f9a8-5424-4d13-9c28-f6d24c5aeae6,0b20a586-ac62-472a-b42b-18fc7fe6b91f,879c72c2-cb9a-4e2d-8e88-b18e13bafa3a,Fan Motor Type,3a5df1c5-40bc-49b3-9fd0-fecefc7b869a,PSC,,,"{"kind":"flat","type":"Fans and Motors","unit":null,"value":"INTEGRAL ASSEMBLY, REMOVABLE FROM UNIT, MOUNTED IN BLOW-THROUGH POSITION, VIBRATION ISOLATED; CENTRIFUGAL FANS; DIRECT DRIVE, TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR MOTOR, 3 SPEED.","category":"General Specifications"}","INTEGRAL ASSEMBLY, REMOVABLE FROM UNIT, MOUNTED IN BLOW-THROUGH POSITION, VIBRATION ISOLATED; CENTRIFUGAL FANS; DIRECT DRIVE, TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR MOTOR, 3 SPEED.",,General Specifications,Fans and Motors
a3c98a70-251d-4834-af19-6dd364a7cbf5,ce9a2a85-e2b9-4285-8be2-73cb4b1818da,0b20a586-ac62-472a-b42b-18fc7fe6b91f,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"EQUIPMENT SCHEDULE BASED ON: MODINE. ACCEPTABLE MANUFACTURERS INCLUDE: BERKO, CHROMALOX, MARKEL, Q-MARK, AND TRANE.","category":"General Notes"}","EQUIPMENT SCHEDULE BASED ON: MODINE. ACCEPTABLE MANUFACTURERS INCLUDE: BERKO, CHROMALOX, MARKEL, Q-MARK, AND TRANE.",,General Notes,Note 1
a3c98a70-251d-4834-af19-6dd364a7cbf5,2c6925c5-50d2-46f3-920c-183b60386929,0b20a586-ac62-472a-b42b-18fc7fe6b91f,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE UNIT-MOUNTED THERMOSTAT.","category":"General Notes"}",PROVIDE UNIT-MOUNTED THERMOSTAT.,,General Notes,Note 2
a3c98a70-251d-4834-af19-6dd364a7cbf5,06d09eeb-d54c-40f3-b9cf-213a5743ab98,0b20a586-ac62-472a-b42b-18fc7fe6b91f,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"A. THERMOSTAT SHALL CYCLE ITS RESPECTIVE HEATING ELEMENT AND FAN TO MAINTAIN TEMPERATURE SETPOINT.","category":"Sequence of Operation"}",A. THERMOSTAT SHALL CYCLE ITS RESPECTIVE HEATING ELEMENT AND FAN TO MAINTAIN TEMPERATURE SETPOINT.,,Sequence of Operation,Control
a3c98a70-251d-4834-af19-6dd364a7cbf5,af560a47-f7a3-4f2d-8b20-1bf3ef1d7e2c,534399ff-ecc0-4b35-b937-3638067b4f31,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
a3c98a70-251d-4834-af19-6dd364a7cbf5,f2bb56bf-bef9-4a09-bd94-b1b16b655ba6,534399ff-ecc0-4b35-b937-3638067b4f31,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HER 30","category":null}",HER 30,,,Model
a3c98a70-251d-4834-af19-6dd364a7cbf5,1f247c86-a319-41cc-8697-05621f2a9a97,534399ff-ecc0-4b35-b937-3638067b4f31,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,ca528996-8576-45f5-9b77-c70e3f59e5a9,Ceiling Mount,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
a3c98a70-251d-4834-af19-6dd364a7cbf5,4366f861-6c3f-45ed-92fb-b4f82cb154ff,534399ff-ecc0-4b35-b937-3638067b4f31,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"380","category":"Fan Data"}",380,CFM,Fan Data,CFM
a3c98a70-251d-4834-af19-6dd364a7cbf5,4037b2b6-1582-4a57-81bd-465e77adb0a8,534399ff-ecc0-4b35-b937-3638067b4f31,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/40","category":"Fan Data"}",1/40,HP,Fan Data,HP
a3c98a70-251d-4834-af19-6dd364a7cbf5,e148f92b-a532-4dba-966b-0f77655e3f66,534399ff-ecc0-4b35-b937-3638067b4f31,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"10.2","category":"Coil Data"}",10.2,MBH,Coil Data,MBH
a3c98a70-251d-4834-af19-6dd364a7cbf5,23dffff2-496d-4cdd-9e5e-f39126feb2b9,534399ff-ecc0-4b35-b937-3638067b4f31,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"3000","category":"Coil Data"}",3000,Watts,Coil Data,Watts
a3c98a70-251d-4834-af19-6dd364a7cbf5,7f27409c-a6c0-45ad-8ef3-6b109bfbcb8e,534399ff-ecc0-4b35-b937-3638067b4f31,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
a3c98a70-251d-4834-af19-6dd364a7cbf5,48209c4f-5b67-4633-95c7-1ff6c2e7f1fe,534399ff-ecc0-4b35-b937-3638067b4f31,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
a3c98a70-251d-4834-af19-6dd364a7cbf5,a00c5b0a-cec5-4447-81b5-499df04dc2d6,534399ff-ecc0-4b35-b937-3638067b4f31,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"52","category":null}",52,LBS.,,Weight
a3c98a70-251d-4834-af19-6dd364a7cbf5,2926685f-f6df-42e9-ac95-5e1d76e1b529,534399ff-ecc0-4b35-b937-3638067b4f31,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
a3c98a70-251d-4834-af19-6dd364a7cbf5,94c2bc56-51c6-4163-a117-1ef528bba06e,534399ff-ecc0-4b35-b937-3638067b4f31,5be9630a-fad4-4cae-a791-95fdd6738ae5,Cabinet Material,,,,,"{"kind":"flat","type":"Casing and Finish","unit":null,"value":"16 GAUGE STEEL CASING, BAKED ENAMEL FINISH, COLOR SELECTED BY ARCHITECT, REMOVABLE FRONT PANEL (OVERLAPPING STYLE FOR RECESSED UNITS), STAMPED STEEL INLET AND DISCHARGE GRILLES AS NOTED, THROW AWAY FILTERS.","category":"General Specifications"}","16 GAUGE STEEL CASING, BAKED ENAMEL FINISH, COLOR SELECTED BY ARCHITECT, REMOVABLE FRONT PANEL (OVERLAPPING STYLE FOR RECESSED UNITS), STAMPED STEEL INLET AND DISCHARGE GRILLES AS NOTED, THROW AWAY FILTERS.",,General Specifications,Casing and Finish
a3c98a70-251d-4834-af19-6dd364a7cbf5,bc20c072-732c-44dc-97d7-97cff6e0e771,534399ff-ecc0-4b35-b937-3638067b4f31,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,3b0b6a78-b155-478a-847f-896acb1ea93a,Electric Heating Coil,,,"{"kind":"flat","type":"Heating Element","unit":null,"value":"STEEL SHEATHED ELECTRIC RESISTANCE ELEMENT WITH SPIRALLY WOUND EXTENDED FINS, AUTO-RESET THERMAL OVERLOAD PROTECTION THERMALLY ACTIVATED RESIDUAL HEAT DISSIPATION FAN SWITCH.","category":"General Specifications"}","STEEL SHEATHED ELECTRIC RESISTANCE ELEMENT WITH SPIRALLY WOUND EXTENDED FINS, AUTO-RESET THERMAL OVERLOAD PROTECTION THERMALLY ACTIVATED RESIDUAL HEAT DISSIPATION FAN SWITCH.",,General Specifications,Heating Element
a3c98a70-251d-4834-af19-6dd364a7cbf5,91c01acb-f5dd-4c92-a69b-2396e24be7fd,534399ff-ecc0-4b35-b937-3638067b4f31,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,6a68f7bc-1f3c-435a-b13c-aa1a17a8da58,Three Speed,,,"{"kind":"flat","type":"Fans and Motors","unit":null,"value":"INTEGRAL ASSEMBLY, REMOVABLE FROM UNIT, MOUNTED IN BLOW-THROUGH POSITION, VIBRATION ISOLATED; CENTRIFUGAL FANS; DIRECT DRIVE, TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR MOTOR, 3 SPEED.","category":"General Specifications"}","INTEGRAL ASSEMBLY, REMOVABLE FROM UNIT, MOUNTED IN BLOW-THROUGH POSITION, VIBRATION ISOLATED; CENTRIFUGAL FANS; DIRECT DRIVE, TOTALLY ENCLOSED, PERMANENT SPLIT CAPACITOR MOTOR, 3 SPEED.",,General Specifications,Fans and Motors
a3c98a70-251d-4834-af19-6dd364a7cbf5,edc584f1-770f-4ab3-9966-9b59d808beee,534399ff-ecc0-4b35-b937-3638067b4f31,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"EQUIPMENT SCHEDULE BASED ON: MODINE. ACCEPTABLE MANUFACTURERS INCLUDE: BERKO, CHROMALOX, MARKEL, Q-MARK, AND TRANE.","category":"General Notes"}","EQUIPMENT SCHEDULE BASED ON: MODINE. ACCEPTABLE MANUFACTURERS INCLUDE: BERKO, CHROMALOX, MARKEL, Q-MARK, AND TRANE.",,General Notes,Note 1
a3c98a70-251d-4834-af19-6dd364a7cbf5,7193eac5-3339-4538-b54c-19535cd4dc07,534399ff-ecc0-4b35-b937-3638067b4f31,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE UNIT-MOUNTED THERMOSTAT.","category":"General Notes"}",PROVIDE UNIT-MOUNTED THERMOSTAT.,,General Notes,Note 2
a3c98a70-251d-4834-af19-6dd364a7cbf5,d304d880-5280-4d2b-ab1a-32520d22c2c0,534399ff-ecc0-4b35-b937-3638067b4f31,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"A. THERMOSTAT SHALL CYCLE ITS RESPECTIVE HEATING ELEMENT AND FAN TO MAINTAIN TEMPERATURE SETPOINT.","category":"Sequence of Operation"}",A. THERMOSTAT SHALL CYCLE ITS RESPECTIVE HEATING ELEMENT AND FAN TO MAINTAIN TEMPERATURE SETPOINT.,,Sequence of Operation,Control
3ffbd73d-57ad-4656-bc0f-4b44806f008e,bb7a5912-29ab-4e6a-892a-d32744539914,e4e6ac32-26b7-4106-a3ae-b508e83daef2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,3b0e25f1-62a8-4729-9c74-5c33cf37faa8,Qmark,,,"{"kind":"flat","type":"Make","unit":null,"value":"QMARK","category":null}",QMARK,,,Make
3ffbd73d-57ad-4656-bc0f-4b44806f008e,5dcc807b-40f2-4c76-94cf-aec2814ac58e,e4e6ac32-26b7-4106-a3ae-b508e83daef2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"2513NW","category":null}",2513NW,,,Model
3ffbd73d-57ad-4656-bc0f-4b44806f008e,ffe317fa-576f-44c2-8aad-ba74a481dccf,e4e6ac32-26b7-4106-a3ae-b508e83daef2,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"BASEBOARD","category":null}",BASEBOARD,,,Arrangement
3ffbd73d-57ad-4656-bc0f-4b44806f008e,9f3b470a-e212-4ab2-9503-670adbfc1ef8,e4e6ac32-26b7-4106-a3ae-b508e83daef2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"BTU/HR","unit":"BTU/HR","value":"2560","category":"Coil Data"}",2560,BTU/HR,Coil Data,BTU/HR
3ffbd73d-57ad-4656-bc0f-4b44806f008e,647d17da-fe76-480b-be83-4db5676121fa,e4e6ac32-26b7-4106-a3ae-b508e83daef2,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"WATTS","unit":"WATTS","value":"750","category":"Coil Data"}",750,WATTS,Coil Data,WATTS
3ffbd73d-57ad-4656-bc0f-4b44806f008e,446c7160-67a9-4bf9-8797-0f4b1b461774,e4e6ac32-26b7-4106-a3ae-b508e83daef2,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"AMP","unit":"AMP","value":"6.3","category":"Electrical"}",6.3,AMP,Electrical,AMP
3ffbd73d-57ad-4656-bc0f-4b44806f008e,6e8a1e60-055b-4ede-a003-ed136cb16632,e4e6ac32-26b7-4106-a3ae-b508e83daef2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"VOLT/PH","unit":"VOLT/PH","value":"120/1","category":"Electrical"}",120/1,VOLT/PH,Electrical,VOLT/PH
3ffbd73d-57ad-4656-bc0f-4b44806f008e,5c45272b-28ff-4e4e-b0e9-1e23c598947a,e4e6ac32-26b7-4106-a3ae-b508e83daef2,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":"IN.","value":"36","category":"Dimensions"}",36,IN.,Dimensions,Length
3ffbd73d-57ad-4656-bc0f-4b44806f008e,3c9bab9a-42f5-4e8c-894f-0e0a83f70d65,e4e6ac32-26b7-4106-a3ae-b508e83daef2,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"3","category":"Dimensions"}",3,IN.,Dimensions,Width
3ffbd73d-57ad-4656-bc0f-4b44806f008e,085a3145-1998-4856-897e-a7f13f068419,e4e6ac32-26b7-4106-a3ae-b508e83daef2,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"7","category":"Dimensions"}",7,IN.,Dimensions,Height
3ffbd73d-57ad-4656-bc0f-4b44806f008e,c26b96f6-32c4-41dc-8af9-f37c73844125,e4e6ac32-26b7-4106-a3ae-b508e83daef2,,,,,,,"{"kind":"flat","type":"WT.","unit":"LBS.","value":"7.5","category":null}",7.5,LBS.,,WT.
3ffbd73d-57ad-4656-bc0f-4b44806f008e,da5e2122-7c75-4fc4-9ac7-56a22b37688a,e4e6ac32-26b7-4106-a3ae-b508e83daef2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
3ffbd73d-57ad-4656-bc0f-4b44806f008e,8fb6b13e-2a33-4e80-93f1-51757d58013b,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,3b0e25f1-62a8-4729-9c74-5c33cf37faa8,Qmark,,,"{"kind":"flat","type":"Make","unit":null,"value":"QMARK","category":null}",QMARK,,,Make
3ffbd73d-57ad-4656-bc0f-4b44806f008e,4890fe13-43e8-4361-bcc4-34b15803f268,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"2516NW","category":null}",2516NW,,,Model
3ffbd73d-57ad-4656-bc0f-4b44806f008e,3d77c495-f5c7-4ec7-ac21-2fb5bc55a52f,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"BASEBOARD","category":null}",BASEBOARD,,,Arrangement
3ffbd73d-57ad-4656-bc0f-4b44806f008e,343d6d1d-b5c0-44b0-b371-de108407a369,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"BTU/HR","unit":"BTU/HR","value":"4800","category":"Coil Data"}",4800,BTU/HR,Coil Data,BTU/HR
3ffbd73d-57ad-4656-bc0f-4b44806f008e,033d71fc-42a8-4650-859d-d1126aed3ecd,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"WATTS","unit":"WATTS","value":"1500","category":"Coil Data"}",1500,WATTS,Coil Data,WATTS
3ffbd73d-57ad-4656-bc0f-4b44806f008e,fd1d40b3-bb86-43b9-b9cc-c9dd53471d75,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"AMP","unit":"AMP","value":"12.6","category":"Electrical"}",12.6,AMP,Electrical,AMP
3ffbd73d-57ad-4656-bc0f-4b44806f008e,0b33a9bb-5092-4a98-bd30-cbfbf0ae7e3f,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,,,,,,,"{"kind":"flat","type":"VOLT/PH","unit":"VOLT/PH","value":"120/1","category":"Electrical"}",120/1,VOLT/PH,Electrical,VOLT/PH
3ffbd73d-57ad-4656-bc0f-4b44806f008e,700c09ff-f563-4fd0-acce-0ef07a881e44,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":"IN.","value":"72","category":"Dimensions"}",72,IN.,Dimensions,Length
3ffbd73d-57ad-4656-bc0f-4b44806f008e,83ee5353-fb82-436f-89c4-442395e24733,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"3","category":"Dimensions"}",3,IN.,Dimensions,Width
3ffbd73d-57ad-4656-bc0f-4b44806f008e,5e3dfc79-f67c-48b0-bfcd-a728894aa5a5,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"7","category":"Dimensions"}",7,IN.,Dimensions,Height
3ffbd73d-57ad-4656-bc0f-4b44806f008e,b84bce8d-4d3f-467e-82c5-38f8de60fd4c,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,,,,,,,"{"kind":"flat","type":"WT.","unit":"LBS.","value":"14","category":null}",14,LBS.,,WT.
3ffbd73d-57ad-4656-bc0f-4b44806f008e,637c082f-6983-4f9f-9dea-d0b9170caeff,cb8f9f44-76ac-4ede-b07b-ad6c49f28629,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
59a86b72-b3f1-4469-87fa-a494445498b9,7ebaa446-3b2e-4914-ac2f-6f996195147a,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"POOL","category":null}",POOL,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,d9f2619a-8924-496a-aaed-e3fa1516ea0d,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,0b4c82c1-99a3-4ca6-993e-da514e4fd75e,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC4-I.800-24-30T-DOAS","category":null}",CAS-HVAC4-I.800-24-30T-DOAS,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,93bd5664-e8b0-4207-a9b0-8a22849787c7,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"30.0","category":null}",30.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,9f93c671-fdb0-4493-99e6-54cfc1c5555a,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ Alt.","unit":"CFM","value":"5380","category":"Air Quantities"}",5380,CFM,Air Quantities,Supply Airflow @ Alt.
59a86b72-b3f1-4469-87fa-a494445498b9,e1d0b7c2-7666-42f6-9b26-ce548bdb3237,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ Alt.","unit":"CFM","value":"5380","category":"Air Quantities"}",5380,CFM,Air Quantities,Outside Airflow @ Alt.
59a86b72-b3f1-4469-87fa-a494445498b9,18e37749-bd0c-4ce2-b4ae-b6403e4d2786,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1.0","category":"Supply Fan"}",1.0,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,03b86250-3e26-4e31-bf0b-caf46e5d31a6,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"5.0","category":"Supply Fan"}",5.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,f87b1799-a45d-457a-8ba3-d9b53361d913,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"8.04","category":"Dimensions"}",8.04,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,ba6ad031-4a8c-4253-bd07-610439eed66c,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"7.48","category":"Dimensions"}",7.48,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,07513cf4-461d-47f1-af69-f477fabc6900,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"14.40","category":"Dimensions"}",14.40,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,9bbd0e1b-c446-40e2-88f3-059a1eedc434,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"4973","category":null}",4973,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,65a933b1-1079-4a0b-ab3f-d8052793804f,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Power Data"}",480/3,,Power Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,a5bd41db-57fb-4c45-a301-11b40d458770,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"74.0","category":"Power Data"}",74.0,A,Power Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,de2e2c2b-1341-4a38-bfb0-36a64d7436d7,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"80.00","category":"Power Data"}",80.00,A,Power Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,52da8775-1e8b-4d9b-96a9-6929ad7fdaf9,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"17.8","category":"Cooling Coil Performance"}",17.8,,Cooling Coil Performance,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,0e63a500-773a-4629-910c-b2c7da02dd70,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBh","value":"372.1","category":"Cooling Coil Performance"}",372.1,MBh,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,e3137fdc-da84-4c23-9024-d38983059ad1,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBh","value":"213.0","category":"Cooling Coil Performance"}",213.0,MBh,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,a4067dd9-48ca-4052-b54b-fb79ebe6d70b,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,,,"{"kind":"flat","type":"EAT DB/WB","unit":"F","value":"97.5","category":"Cooling Coil Performance"}",97.5,F,Cooling Coil Performance,EAT DB/WB
59a86b72-b3f1-4469-87fa-a494445498b9,e7f863c4-f1ae-4f08-8f31-79bbede8a043,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,,,"{"kind":"flat","type":"DAT DB/WB","unit":"F","value":"70.0","category":"Cooling Coil Performance"}",70.0,F,Cooling Coil Performance,DAT DB/WB
59a86b72-b3f1-4469-87fa-a494445498b9,088fba91-2ed3-4645-879f-cbabe79fcd2a,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"108.7","category":"Reheat Performance"}",108.7,MBH,Reheat Performance,Capacity
59a86b72-b3f1-4469-87fa-a494445498b9,5dcb08de-270b-461c-a490-6966616b8f83,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Max Capacity","unit":"MBH","value":"260.0","category":"Reheat Performance"}",260.0,MBH,Reheat Performance,Max Capacity
59a86b72-b3f1-4469-87fa-a494445498b9,da0d6c89-7a0b-4fb9-bf9c-2ee807e18cdb,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"798","category":"Gas Heating Performance"}",798,MBH,Gas Heating Performance,Input
59a86b72-b3f1-4469-87fa-a494445498b9,16114ac6-8c01-48b0-ae2e-4da9631c8d8d,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"646","category":"Gas Heating Performance"}",646,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,4711cc37-b517-44a6-8881-04eff7a099dd,2836c9ca-f63b-4ed2-9e7a-67448adc84cd,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Coating","unit":null,"value":"Electro Fin Coating","category":null}",Electro Fin Coating,,,Coating
59a86b72-b3f1-4469-87fa-a494445498b9,956891af-e4e2-4554-a762-5e378054e946,3e57c851-fabb-4e8b-b360-e685c396ae48,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,fd6685a3-00f4-4c1c-87f2-4cd828b20d50,3e57c851-fabb-4e8b-b360-e685c396ae48,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"6.0","category":null}",6.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,71b8bff0-6b90-4258-a131-530d7fa70dd2,3e57c851-fabb-4e8b-b360-e685c396ae48,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"1310","category":null}",1310,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,25af7a93-8185-4e26-8bc2-1e0b1fe6cd3c,3e57c851-fabb-4e8b-b360-e685c396ae48,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"19.5","category":null}",19.5,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,56b017a5-5a5a-44df-9d7f-7f5ff5aced36,3e57c851-fabb-4e8b-b360-e685c396ae48,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"1350","category":"Air Quantities"}",1350,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,a60483e6-bf86-4828-8594-f103fccbeba4,3e57c851-fabb-4e8b-b360-e685c396ae48,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,3a07089a-aa33-4a92-8c65-7933ee42b89e,3e57c851-fabb-4e8b-b360-e685c396ae48,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"16.6","category":"Electrical Data"}",16.6,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,842aee9f-58e9-4eb4-aabb-bf421589d509,3e57c851-fabb-4e8b-b360-e685c396ae48,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical Data"}",20,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,1faf20e8-ebdf-40cd-83cf-8c72d355236d,3e57c851-fabb-4e8b-b360-e685c396ae48,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"64.5","category":"Gas Heating Performance"}",64.5,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,3a7b326b-53d4-4ba6-917e-b31b90d549a8,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"STUDIO FLOW","category":null}",STUDIO FLOW,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,25d39d18-8146-4225-896b-347a69163042,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC1-L100-15-6T","category":null}",CAS-HVAC1-L100-15-6T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,552e092e-73e5-469e-835f-5c093ad8a213,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"645","category":"Air Quantities"}",645,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,51d06409-7b99-4716-810b-f9c5eda69235,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,fcb57547-1183-49a1-a2bc-a4ca755c2fbc,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"2.0","category":"Supply Fan"}",2.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,8f455292-e849-404a-9d62-a593e942bf42,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"3.9","category":"Dimensions"}",3.9,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,04594a52-7707-46c3-be9b-a5c75d2f9f50,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"6.5","category":"Dimensions"}",6.5,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,6d98e38c-2bea-4769-8933-5b6701f599b0,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"5.3","category":"Dimensions"}",5.3,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,9c617831-5b81-4421-a11f-2d3a52acd273,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,57031226-0101-4f47-86fe-2f2e9871a787,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"57.2","category":"Cooling Coil Performance"}",57.2,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,b4eeb0e3-52d8-41ea-aecf-a8773e30b3a5,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"30.0","category":"Cooling Coil Performance"}",30.0,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,bd610a24-f72a-41fa-9247-0b4f0bd24b13,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"82.5","category":"Cooling Coil Performance"}",82.5,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,998355b2-d02b-420b-abda-021594d14d2f,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"68.1","category":"Cooling Coil Performance"}",68.1,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,0955f56a-5a6b-4815-9ee5-6a71225b9489,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"48.0","category":"Cooling Coil Performance"}",48.0,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,d9ef6415-6c98-478a-8f58-cec277f3283c,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"47.9","category":"Cooling Coil Performance"}",47.9,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,83f74db8-9cb7-4b2e-b512-e5517ebbcff9,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"83.3","category":"Gas Heating Performance"}",83.3,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,7d5978f9-94b6-4459-9128-4ea7664afcf2,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"36.1","category":"Gas Heating Performance"}",36.1,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,60e6f84a-56dd-4437-8f89-3d6bdf20b43e,3e57c851-fabb-4e8b-b360-e685c396ae48,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"81.1","category":"Gas Heating Performance"}",81.1,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,cec2084f-083d-42f8-897f-68cfa0c117cd,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CARDIO","category":null}",CARDIO,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,82d64d89-19e8-4629-9cb6-a95f3b86ad4c,188262d6-9de1-418a-aec9-87b3ba93e812,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,92bb5b40-94ef-40da-b9c5-6ba01f31de36,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC4-L400-30-25T","category":null}",CAS-HVAC4-L400-30-25T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,c6e69b27-3aa3-4752-8d3a-2e6c6f310cfa,188262d6-9de1-418a-aec9-87b3ba93e812,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"25.0","category":null}",25.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,97c4232f-bce7-42b7-8426-910d28776faf,188262d6-9de1-418a-aec9-87b3ba93e812,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"4895","category":null}",4895,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,5f998613-f396-41ae-a015-96a489c83e14,188262d6-9de1-418a-aec9-87b3ba93e812,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"17.9","category":null}",17.9,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,f6a2bf8c-016c-4e4a-93f3-edee564c3236,188262d6-9de1-418a-aec9-87b3ba93e812,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"9000","category":"Air Quantities"}",9000,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,3959b96f-b353-428a-a37d-04b90ddf2c3f,188262d6-9de1-418a-aec9-87b3ba93e812,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"1540","category":"Air Quantities"}",1540,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,e018a2af-b479-4020-96b7-5fd107da6cb8,188262d6-9de1-418a-aec9-87b3ba93e812,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,7225de61-88f0-4a9f-9290-ecbf4859b0c8,188262d6-9de1-418a-aec9-87b3ba93e812,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,1d59ecfa-35f3-4c1a-b6a5-3d7453b62127,188262d6-9de1-418a-aec9-87b3ba93e812,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"77.2","category":"Electrical Data"}",77.2,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,96beb377-289b-4808-a548-3dd0e6bc03c5,188262d6-9de1-418a-aec9-87b3ba93e812,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"90","category":"Electrical Data"}",90,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,3d84d588-0f8a-437e-b40f-934f4de53f81,188262d6-9de1-418a-aec9-87b3ba93e812,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"365.8","category":"Cooling Coil Performance"}",365.8,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,46f82074-6407-4e97-b1d0-500b15e26bf9,188262d6-9de1-418a-aec9-87b3ba93e812,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"160.8","category":"Cooling Coil Performance"}",160.8,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,9bc6f11f-c3d6-4885-981b-3d8011737ccc,188262d6-9de1-418a-aec9-87b3ba93e812,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"357.9","category":"Gas Heating Performance"}",357.9,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,8d9860b9-a58e-4e94-bccf-51296c29c671,188262d6-9de1-418a-aec9-87b3ba93e812,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"289.9","category":"Gas Heating Performance"}",289.9,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,4e99fd02-2b4e-4494-9d37-0d508b6aabe1,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,e10c0e6b-c151-43b9-bf18-dd1597f8c4c1,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"15.0","category":"Supply Fan"}",15.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,4bc7b750-176e-4cee-b98d-2c6dc1b1b2b0,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"8.0","category":"Dimensions"}",8.0,FT,Dimensions,H
