package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
59a86b72-b3f1-4469-87fa-a494445498b9,9f86a44a-8d56-4283-8d96-b2adb5d460e6,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"7.48","category":"Dimensions"}",7.48,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,c1142a1f-5013-4f43-ab74-6eea26342e08,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"14.4","category":"Dimensions"}",14.4,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,4545a829-7a79-491a-9d77-0f89fe506e4e,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"77.7","category":"Cooling Coil Performance"}",77.7,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,665d0a9b-c18a-4e02-b726-8b34dd246a5c,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"64.5","category":"Cooling Coil Performance"}",64.5,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,a4af67c2-2462-46a0-8b7d-01ebf570bbad,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"51.8","category":"Cooling Coil Performance"}",51.8,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,091dfe04-96df-453f-98fe-a065036af761,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"51.6","category":"Cooling Coil Performance"}",51.6,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,669a7a28-56f4-4229-996c-868787255e32,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"57.9","category":"Gas Heating Performance"}",57.9,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,cbcbdca2-49f1-4932-a441-b15a9f7436cc,188262d6-9de1-418a-aec9-87b3ba93e812,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"87.9","category":"Gas Heating Performance"}",87.9,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,12ce0d4e-9922-4939-840e-bafc44f98be1,ed205951-7976-4079-afee-755ac0e0483c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"BASKETBALL","category":null}",BASKETBALL,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,ea82e4a7-7a0c-4005-ae79-3a42bc7aec4d,ed205951-7976-4079-afee-755ac0e0483c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,0e15711f-5c90-4c73-916c-b0518c1c38c5,ed205951-7976-4079-afee-755ac0e0483c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC2-L150-18-10T","category":null}",CAS-HVAC2-L150-18-10T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,c50c5d86-2277-4299-ae99-d331888b1518,ed205951-7976-4079-afee-755ac0e0483c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"10.0","category":null}",10.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,6ae54270-9cba-410c-b83c-6a3c5e00e45c,ed205951-7976-4079-afee-755ac0e0483c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"1931","category":null}",1931,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,f4f5ce71-f6f3-4104-a939-db391b75662e,ed205951-7976-4079-afee-755ac0e0483c,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"18.2","category":null}",18.2,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,97e8721b-45fd-4881-afcf-7f3e0c0a8b0c,ed205951-7976-4079-afee-755ac0e0483c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"3000","category":"Air Quantities"}",3000,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,c254081d-15d1-4797-9c75-06110709a9e5,ed205951-7976-4079-afee-755ac0e0483c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"840","category":"Air Quantities"}",840,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,e769c24b-2807-4083-95dd-0042ae0da365,ed205951-7976-4079-afee-755ac0e0483c,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,700a956b-be86-490b-9c26-3eb1e1cf9784,ed205951-7976-4079-afee-755ac0e0483c,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"29.9","category":"Electrical Data"}",29.9,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,c67c008d-ea21-4541-a013-3254269ff360,ed205951-7976-4079-afee-755ac0e0483c,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"30","category":"Electrical Data"}",30,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,57109ade-fdb3-4f1d-84a2-0eddf47da6e3,ed205951-7976-4079-afee-755ac0e0483c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"120.9","category":"Gas Heating Performance"}",120.9,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,ce3c3432-0146-42b2-88d6-c785558e8ffe,ed205951-7976-4079-afee-755ac0e0483c,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,fe5c97e3-8949-48eb-b7dc-90ae0f75c3a5,ed205951-7976-4079-afee-755ac0e0483c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3.0","category":"Supply Fan"}",3.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,83474203-ed3f-4d43-9a34-e50dbc54d41c,ed205951-7976-4079-afee-755ac0e0483c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"3.9","category":"Dimensions"}",3.9,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,102a846c-c1cc-4286-af5b-9be0c852cd4d,ed205951-7976-4079-afee-755ac0e0483c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"6.5","category":"Dimensions"}",6.5,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,1603ae3e-3b55-4f03-bc55-d79df2a33174,ed205951-7976-4079-afee-755ac0e0483c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"5.1","category":"Dimensions"}",5.1,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,b4d3458f-5b70-47ee-9fdb-4416a03ed3ba,ed205951-7976-4079-afee-755ac0e0483c,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,f1d705ba-a817-4501-8c69-a6cc1d24847e,ed205951-7976-4079-afee-755ac0e0483c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"99.2","category":"Cooling Coil Performance"}",99.2,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,3eeee823-1e62-4558-ac4d-f17670b94cb7,ed205951-7976-4079-afee-755ac0e0483c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"43.8","category":"Cooling Coil Performance"}",43.8,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,43b0b663-dfec-42f1-87c8-897a5afb8486,ed205951-7976-4079-afee-755ac0e0483c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"79.4","category":"Cooling Coil Performance"}",79.4,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,ee302056-d61a-4e0f-b347-4e521620a4a3,ed205951-7976-4079-afee-755ac0e0483c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"65.8","category":"Cooling Coil Performance"}",65.8,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,abcd9ae0-3bd3-4d09-a6e3-57da319b4f77,ed205951-7976-4079-afee-755ac0e0483c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"50.0","category":"Cooling Coil Performance"}",50.0,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,1647f4a0-c9f8-4693-95b1-4c9d611865cc,ed205951-7976-4079-afee-755ac0e0483c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"49.9","category":"Cooling Coil Performance"}",49.9,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,fdf89997-bae6-49bb-8d74-a7ebda305013,ed205951-7976-4079-afee-755ac0e0483c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"149.3","category":"Gas Heating Performance"}",149.3,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,5114d299-a02a-4e63-8c9c-800024ac430b,ed205951-7976-4079-afee-755ac0e0483c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"50.1","category":"Gas Heating Performance"}",50.1,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,1a5e23ae-7210-4e87-a77f-1701501bc7d7,ed205951-7976-4079-afee-755ac0e0483c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"81.1","category":"Gas Heating Performance"}",81.1,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,1382d57f-6e93-47e6-b96f-018fc4789530,866898d0-340e-4d5a-8cdc-c11de5520f27,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,25aa65e5-8520-47d6-9d97-b0586abab498,866898d0-340e-4d5a-8cdc-c11de5520f27,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"7.5","category":null}",7.5,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,709e6e38-e527-4853-acdf-a3ec7739772f,866898d0-340e-4d5a-8cdc-c11de5520f27,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"1343","category":null}",1343,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,729a897f-3b3c-4c79-866d-32d9da0b9549,866898d0-340e-4d5a-8cdc-c11de5520f27,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"18.6","category":null}",18.6,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,79c583f3-f5eb-4bc5-a88e-2dd7312cd45b,866898d0-340e-4d5a-8cdc-c11de5520f27,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"2000","category":"Air Quantities"}",2000,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,2d44a995-8707-4f3c-b7dd-52878d75f032,866898d0-340e-4d5a-8cdc-c11de5520f27,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,c767e367-b91b-4613-932f-9b90d11f5e84,866898d0-340e-4d5a-8cdc-c11de5520f27,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,990fe998-23eb-4d1e-b333-1a93e90362dc,866898d0-340e-4d5a-8cdc-c11de5520f27,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"16.8","category":"Electrical Data"}",16.8,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,388b39d6-2a12-4f8f-b3d7-fcf0163d458b,866898d0-340e-4d5a-8cdc-c11de5520f27,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical Data"}",20,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,83f415db-de39-4ebb-8365-b5ef79fbda3d,866898d0-340e-4d5a-8cdc-c11de5520f27,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"76.0","category":"Cooling Coil Performance"}",76.0,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,036b9189-d2f0-4699-a302-07f26d46c436,866898d0-340e-4d5a-8cdc-c11de5520f27,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"122.1","category":"Gas Heating Performance"}",122.1,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,d7adb0eb-5fe8-4128-827e-6d866ae01b6b,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"STUDIO RED","category":null}",STUDIO RED,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,00fc4c6d-3e3a-4b43-b238-9764484d7010,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC1-L125-15-7.5T","category":null}",CAS-HVAC1-L125-15-7.5T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,24994278-ee09-49c3-b2ed-02f860d44acf,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"700","category":"Air Quantities"}",700,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,dea0ce42-450d-4c05-986c-def853c45854,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,d1e8a442-1581-453c-bf8a-555fd3e689e5,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"2.0","category":"Supply Fan"}",2.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,2c166997-2373-4564-b0c9-106d5f23994e,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"3.9","category":"Dimensions"}",3.9,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,75284065-97b7-4b4a-b652-edb3581586de,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"6.5","category":"Dimensions"}",6.5,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,a5c295d5-2965-4ec0-9528-d43e737c791d,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"5.3","category":"Dimensions"}",5.3,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,5719ae27-ab89-411c-8115-286392bcec18,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"33.5","category":"Cooling Coil Performance"}",33.5,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,3dc552bd-6c79-481f-b369-d10753247784,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"80.5","category":"Cooling Coil Performance"}",80.5,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,30c04de8-cba4-4d64-aa7d-03d9e069e47a,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"66.6","category":"Cooling Coil Performance"}",66.6,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,9e49ac5d-9754-432f-b6db-ab34773ea522,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"50.0","category":"Cooling Coil Performance"}",50.0,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,c0aa8243-7b38-4eec-bbbb-7c441b3db8cd,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"49.9","category":"Cooling Coil Performance"}",49.9,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,73b3c20c-c799-4f05-9bbd-52e0b29efa61,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"98.9","category":"Gas Heating Performance"}",98.9,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,26695d94-2baa-4c0d-9341-cdf1f25dcbed,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"45.2","category":"Gas Heating Performance"}",45.2,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,413d6833-281d-42fc-912a-35ebde456f0c,866898d0-340e-4d5a-8cdc-c11de5520f27,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"90.2","category":"Gas Heating Performance"}",90.2,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,1fb1ca16-d25e-452a-ac36-962f52f56124,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"GROUP FITNESS","category":null}",GROUP FITNESS,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,fb594e4a-b555-4744-93c5-df4c17874dfd,3ca690f2-af71-445e-b354-cbad9f0ef1b7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,91c71337-4085-4af3-be6d-b4bf050491c4,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC3-L300-24-20T","category":null}",CAS-HVAC3-L300-24-20T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,568f4d07-dbfc-42dd-9dbe-903daebff65d,3ca690f2-af71-445e-b354-cbad9f0ef1b7,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"20.0","category":null}",20.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,d9a7bcf0-997b-4139-a128-649a88a81a93,3ca690f2-af71-445e-b354-cbad9f0ef1b7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"2622","category":null}",2622,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,280bfc58-977c-4209-b300-fe986d5d57cd,3ca690f2-af71-445e-b354-cbad9f0ef1b7,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"18.2","category":null}",18.2,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,dd61d2f5-d04c-4861-a3b3-92f1358f3640,3ca690f2-af71-445e-b354-cbad9f0ef1b7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"5200","category":"Air Quantities"}",5200,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,1fe2ee9f-b0dc-4839-a1e1-1299dee0c4e0,3ca690f2-af71-445e-b354-cbad9f0ef1b7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"2150","category":"Air Quantities"}",2150,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,4dc5f06a-a011-437e-8eeb-3691ad00bd7b,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,7f297abd-c621-46f0-ac27-1d809d19019f,3ca690f2-af71-445e-b354-cbad9f0ef1b7,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,a1b74b5e-77dd-48db-b950-c196fcb480c2,3ca690f2-af71-445e-b354-cbad9f0ef1b7,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"27.1","category":"Electrical Data"}",27.1,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,a5572747-446d-4f13-b722-4448e62eb53e,3ca690f2-af71-445e-b354-cbad9f0ef1b7,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"50","category":"Electrical Data"}",50,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,c5213308-2769-4c37-a6dc-c561c2997c10,3ca690f2-af71-445e-b354-cbad9f0ef1b7,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"200.2","category":"Cooling Coil Performance"}",200.2,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,c4dfe74a-8ec3-4c9d-9616-428c9f3667c7,3ca690f2-af71-445e-b354-cbad9f0ef1b7,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"107.5","category":"Cooling Coil Performance"}",107.5,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,f0ae4b0f-c8bb-4b8f-b02a-5912992c5f54,3ca690f2-af71-445e-b354-cbad9f0ef1b7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"298.7","category":"Gas Heating Performance"}",298.7,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,b0d4a68d-7a9c-4d47-a266-0a526c53b897,3ca690f2-af71-445e-b354-cbad9f0ef1b7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"241.9","category":"Gas Heating Performance"}",241.9,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,5cc5c9c2-3b34-47e5-95c5-f25947bdffde,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"7.5","category":"Supply Fan"}",7.5,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,718b90d7-de3e-4132-898e-802585b23d14,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"5.4","category":"Dimensions"}",5.4,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,20df4d7e-151e-4035-9ef7-da1b77103bc5,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"8.25","category":"Dimensions"}",8.25,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,e37e8ea1-eec3-4314-8a87-62f5692953a0,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"7.5","category":"Dimensions"}",7.5,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,ff472a58-de09-4329-b940-207bf34b1ab5,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,50c3de8d-a078-4549-a643-8988aefee2a6,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"81.5","category":"Cooling Coil Performance"}",81.5,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,9b0a72e4-d018-4bb7-a95a-84ab39e675bf,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"67.3","category":"Cooling Coil Performance"}",67.3,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,2169e7fd-400c-4b79-9414-b02ad3acb7a1,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"50.6","category":"Cooling Coil Performance"}",50.6,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,e3a476cf-3c0b-41ef-9b4a-5c724988f7c7,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"50.6","category":"Cooling Coil Performance"}",50.6,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,869cf6c4-3669-4c19-891e-70417d49048e,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"40.6","category":"Gas Heating Performance"}",40.6,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,05ad0ce2-59b1-4b0e-a3fe-c60c5bf9788a,3ca690f2-af71-445e-b354-cbad9f0ef1b7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"82.6","category":"Gas Heating Performance"}",82.6,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,9e270352-c47b-4d16-b229-464559fb9b60,6d1ada6d-4213-4d89-88e6-21200753a4d0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,4d22ce27-7696-493a-af8a-99eab1f2007a,6d1ada6d-4213-4d89-88e6-21200753a4d0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"7.5","category":null}",7.5,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,2426debc-806e-4db3-95f4-13ce204f8ab7,6d1ada6d-4213-4d89-88e6-21200753a4d0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"1343","category":null}",1343,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,55d69877-c2fd-45d0-909d-321b1b86f9db,6d1ada6d-4213-4d89-88e6-21200753a4d0,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"18.6","category":null}",18.6,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,773e30ee-47ad-49df-a7c8-798e4de00b56,6d1ada6d-4213-4d89-88e6-21200753a4d0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"2000","category":"Air Quantities"}",2000,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,829d2248-3cdc-413c-9c16-d68f97df0f89,6d1ada6d-4213-4d89-88e6-21200753a4d0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"625","category":"Air Quantities"}",625,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,19c19af3-832e-4c41-b952-35158f07a79c,6d1ada6d-4213-4d89-88e6-21200753a4d0,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,475b04f6-1366-46fa-a3cc-e0dba1a25893,6d1ada6d-4213-4d89-88e6-21200753a4d0,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"16.8","category":"Electrical Data"}",16.8,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,20d1ee98-9b56-4570-ae95-978240a306f6,6d1ada6d-4213-4d89-88e6-21200753a4d0,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical Data"}",20,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,507c54af-0045-4aae-af9a-a6de82306435,6d1ada6d-4213-4d89-88e6-21200753a4d0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"80.5","category":"Cooling Coil Performance"}",80.5,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,6b0b44e8-3243-4871-9a26-c6d16256f12a,6d1ada6d-4213-4d89-88e6-21200753a4d0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"42.3","category":"Cooling Coil Performance"}",42.3,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,c642f775-81ef-4dc5-be77-b32c2c1f07ee,6d1ada6d-4213-4d89-88e6-21200753a4d0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"121.5","category":"Gas Heating Performance"}",121.5,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,569e3668-bcfe-4f79-9b14-9cc5d12ba465,6d1ada6d-4213-4d89-88e6-21200753a4d0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"98.4","category":"Gas Heating Performance"}",98.4,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,bda39a42-6418-4f11-a3d1-f38fce7f16ff,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"OLYMPIC LIFTING","category":null}",OLYMPIC LIFTING,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,187ffe07-8f80-4706-8ae2-287553aa71c3,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC1-L125-15-7.5T","category":null}",CAS-HVAC1-L125-15-7.5T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,1b16de0d-7983-475c-82f3-cb2fadac075d,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,e93d52af-542f-41a8-91b8-e17d8a812905,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"2.0","category":"Supply Fan"}",2.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,aded5da5-52c2-4477-91ae-ef3cc4bbd7a7,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"3.9","category":"Dimensions"}",3.9,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,11038dcb-205d-4718-85b0-1e73fdebc7f4,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"6.5","category":"Dimensions"}",6.5,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,8c5b66f1-500d-42dd-8b83-b505697f8c3a,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"5.3","category":"Dimensions"}",5.3,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,ab3714bb-e673-4653-984b-8c4fe6e4e4c7,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,6a2dc4a4-ade6-4d96-b1e9-5bdbe32aef08,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"79.9","category":"Cooling Coil Performance"}",79.9,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,e7989ba3-b988-4752-b27d-ebc06474d2bb,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"66.2","category":"Cooling Coil Performance"}",66.2,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,3e4beaf5-3be4-4f38-b0e9-0814a8682e41,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"49.4","category":"Cooling Coil Performance"}",49.4,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,29db4034-c864-40bf-a110-777dbe20b5f1,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"49.3","category":"Cooling Coil Performance"}",49.3,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,f5d1cb44-8b33-4929-b2b1-987434a3d26b,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"47.8","category":"Gas Heating Performance"}",47.8,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,e4d8f96d-3888-4a13-9e1c-49c12ef94b33,6d1ada6d-4213-4d89-88e6-21200753a4d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"92.8","category":"Gas Heating Performance"}",92.8,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,84233227-6c3a-462e-95cf-853c9db83f55,da496d89-adaa-49c4-b99a-c1659d0f8272,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,f0993bdc-59e2-42a8-8609-46982013c155,da496d89-adaa-49c4-b99a-c1659d0f8272,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"30.0","category":null}",30.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,ca6e03b7-9996-48b1-bf6a-31f6e7d67111,da496d89-adaa-49c4-b99a-c1659d0f8272,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"3204","category":null}",3204,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,00298413-77d5-4234-86c1-2aeffa232607,da496d89-adaa-49c4-b99a-c1659d0f8272,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"14.9","category":null}",14.9,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,2efa41b0-d2b3-49f1-8cd7-69cf3597e060,da496d89-adaa-49c4-b99a-c1659d0f8272,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"6000","category":"Air Quantities"}",6000,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,8dd9dfd5-145e-4d74-aae4-e7088d2d6672,da496d89-adaa-49c4-b99a-c1659d0f8272,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,fd8e85ce-e4c3-4de0-9e08-c6953f6e746d,da496d89-adaa-49c4-b99a-c1659d0f8272,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"80.5","category":"Electrical Data"}",80.5,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,4a320958-3056-4b48-a495-c4ff166416eb,da496d89-adaa-49c4-b99a-c1659d0f8272,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"90","category":"Electrical Data"}",90,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,d85acbaa-8440-4278-852b-6df0865f0901,da496d89-adaa-49c4-b99a-c1659d0f8272,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"487.4","category":"Gas Heating Performance"}",487.4,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,b9ea263a-3ec6-4646-8e8d-7b7c257ccdff,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"INTERIOR","category":null}",INTERIOR,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,9349492b-587a-4774-a264-7a8a18692181,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC3-L500-24-30T","category":null}",CAS-HVAC3-L500-24-30T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,78927f7c-f87a-4f85-adbd-714ba801b54f,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"2780","category":"Air Quantities"}",2780,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,0e4ad1a2-2b4d-49c9-ae20-0bab1bb217a6,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,e3517cf4-4796-44de-a6c9-8714d41f619e,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"10.0","category":"Supply Fan"}",10.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,46ae77eb-b102-4ea1-bf90-0d39617bac33,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"5.4","category":"Dimensions"}",5.4,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,09794220-2976-4e63-a173-a72377af14bd,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"8.25","category":"Dimensions"}",8.25,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,037b260f-29a0-4507-b503-1dd256b47083,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"7.5","category":"Dimensions"}",7.5,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,36f013fa-982f-449b-925f-6c336790b718,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,517b4039-ca17-44a4-abb7-181a76b8ae1a,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"249.8","category":"Cooling Coil Performance"}",249.8,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,2098fc9a-88c0-423e-a408-d2f122ec4002,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"133.2","category":"Cooling Coil Performance"}",133.2,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,dba01881-3f5d-4b5f-8830-911b7d612605,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"82.2","category":"Cooling Coil Performance"}",82.2,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,ad39e27d-2286-46e9-a277-1699c2c7d21b,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"67.9","category":"Cooling Coil Performance"}",67.9,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,0ab39daf-df91-4cd0-bf22-f8ad37edc7b6,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"48.6","category":"Cooling Coil Performance"}",48.6,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,857179ed-013b-43ac-8c2d-f0d3560a9754,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"48.4","category":"Cooling Coil Performance"}",48.4,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,ec8174a0-8f7c-4afd-a172-a84be1f82d61,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"394.8","category":"Gas Heating Performance"}",394.8,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,fb3a8d0e-3541-4995-95f9-8da9e3e1c6ab,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"37.1","category":"Gas Heating Performance"}",37.1,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,2278ba73-9570-4b75-bb87-cd965ddfb781,da496d89-adaa-49c4-b99a-c1659d0f8272,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"96.1","category":"Gas Heating Performance"}",96.1,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,2085eac1-c526-4246-9661-023ecba99e56,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"INTERIOR","category":null}",INTERIOR,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,2748d654-90dc-4d41-ae0e-988cd1faa231,fe3b1678-824c-4519-846d-a54960e40b3b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,c7aae5e3-0ea0-4d54-b399-5f55c84289dd,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC3-L500-24-30T","category":null}",CAS-HVAC3-L500-24-30T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,75bb0214-3469-40c9-9bf5-938a320314b1,fe3b1678-824c-4519-846d-a54960e40b3b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"30.0","category":null}",30.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,d44c4d5d-44a8-48b9-b6fc-41e76813bd21,fe3b1678-824c-4519-846d-a54960e40b3b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"3204","category":null}",3204,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,f29e6834-aca2-4bc6-bd87-6286be6d1175,fe3b1678-824c-4519-846d-a54960e40b3b,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"14.9","category":null}",14.9,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,c7b40f43-00ef-46f5-8382-cdba014c229f,fe3b1678-824c-4519-846d-a54960e40b3b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"6000","category":"Air Quantities"}",6000,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,2915cf72-6317-48b1-8de9-287c49e9a0ce,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"2780","category":"Air Quantities"}",2780,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,a5f33a39-cefe-44e6-a7fe-c318c8f57095,fe3b1678-824c-4519-846d-a54960e40b3b,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,871c27c7-cbf4-4ec0-8456-5144085a8338,fe3b1678-824c-4519-846d-a54960e40b3b,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"80.5","category":"Electrical Data"}",80.5,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,dbda220d-2e22-425b-8437-2c7c8f637ecd,fe3b1678-824c-4519-846d-a54960e40b3b,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"90","category":"Electrical Data"}",90,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,9f991434-3139-4711-bece-6fc7f193825c,fe3b1678-824c-4519-846d-a54960e40b3b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"487.4","category":"Gas Heating Performance"}",487.4,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,0e48b506-1b67-41dd-b7b3-d921581bc744,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"394.8","category":"Gas Heating Performance"}",394.8,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,c6df3dba-4ea3-465e-af19-3be10e0ec276,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"37.1","category":"Gas Heating Performance"}",37.1,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,c8986572-65df-49fe-adb4-b7afacb25fa9,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"96.1","category":"Gas Heating Performance"}",96.1,°F,Gas Heating Performance,LAT DB
