package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
59a86b72-b3f1-4469-87fa-a494445498b9,e0ec3c53-c133-4c31-ae5b-3dc20fcccf64,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,62796eb5-33d3-4573-9239-ab0d43f5683e,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"10.0","category":"Supply Fan"}",10.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,e5da2c95-7726-4fd3-b8b9-b1e6f8d1c18e,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"5.4","category":"Dimensions"}",5.4,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,830eaf59-8341-435c-b7da-401fb4b8b4da,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"8.25","category":"Dimensions"}",8.25,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,1917f933-93f3-44b5-8e5f-79c6f86dd563,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"7.5","category":"Dimensions"}",7.5,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,1910b91b-49b9-4fcb-ac1f-215270746490,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,8234ffe8-8f5a-4ba1-972b-9a30dab6792d,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"249.8","category":"Cooling Coil Performance"}",249.8,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,a7593288-dd57-4715-8b4a-7d6b13259011,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"133.2","category":"Cooling Coil Performance"}",133.2,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,6a4beb69-9b14-4c70-9666-5e0d5f3817fc,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"82.2","category":"Cooling Coil Performance"}",82.2,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,d4eb8196-73ae-46ab-9df7-57bd2131053e,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"67.9","category":"Cooling Coil Performance"}",67.9,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,3c342264-4132-485a-a890-96be6f88d329,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"48.6","category":"Cooling Coil Performance"}",48.6,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,0fd87fca-a3ae-4066-baaf-0343880182e0,fe3b1678-824c-4519-846d-a54960e40b3b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"48.4","category":"Cooling Coil Performance"}",48.4,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,24f1f993-3f4d-454e-bd67-c5b9c4c66a9d,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FUNC. TRAINING","category":null}",FUNC. TRAINING,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,232feda1-f44a-4766-b0b1-b892733b8e10,853c702d-c299-41ca-8e8d-0d64a2dc442a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,e535e695-a2e8-4988-bea4-fa4a1e0be65b,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC1-L100-16-6T","category":null}",CAS-HVAC1-L100-16-6T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,d1f8f23a-5bbb-469f-ad20-06112aa2b1f8,853c702d-c299-41ca-8e8d-0d64a2dc442a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"6.0","category":null}",6.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,dbf8cc0d-7ccb-4d61-9927-68d89ddabd22,853c702d-c299-41ca-8e8d-0d64a2dc442a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"1270","category":null}",1270,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,15625e5d-b326-40a1-840e-8ca28e91bf78,853c702d-c299-41ca-8e8d-0d64a2dc442a,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"19.5","category":null}",19.5,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,dcede8be-2643-4c1c-bfb5-ab94b59ea412,853c702d-c299-41ca-8e8d-0d64a2dc442a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"2125","category":"Air Quantities"}",2125,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,5c41769c-5030-43a6-961a-c00fbf90c04d,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"485","category":"Air Quantities"}",485,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,92004f18-8c95-4bc7-8974-038b373b9809,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,05168ff3-b865-4445-93df-26addced4d35,853c702d-c299-41ca-8e8d-0d64a2dc442a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,e4257595-51b3-4473-84ab-9572531c1465,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3.4","category":"Supply Fan"}",3.4,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,0fbbac7f-2398-498c-aa2f-c4329d2c8095,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"3.9","category":"Dimensions"}",3.9,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,534758cc-f542-4194-8b71-d4bacead0ebe,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"6.5","category":"Dimensions"}",6.5,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,aab7830d-6cf2-4138-b40b-da7595004f8f,853c702d-c299-41ca-8e8d-0d64a2dc442a,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"17.4","category":"Electrical Data"}",17.4,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,bfc2bffa-56e6-4810-8901-006370378a32,853c702d-c299-41ca-8e8d-0d64a2dc442a,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical Data"}",20,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,3d848898-0b50-4119-bf66-6777e71b4f6b,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"57.9","category":"Cooling Coil Performance"}",57.9,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,cf84cdd8-e7e2-4a33-bb72-6f0503b2361a,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"65.2","category":"Cooling Coil Performance"}",65.2,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,4eb2a58e-254d-4b15-acb6-13cd177a8bbc,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"51.9","category":"Cooling Coil Performance"}",51.9,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,7009cd95-dd0d-4318-8d5f-74acc5d4f736,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"51.8","category":"Cooling Coil Performance"}",51.8,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,250b2138-d366-4156-8d5e-88663679d23c,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"99.4","category":"Gas Heating Performance"}",99.4,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,5a48783d-1ca1-4d96-a012-82db849e5ad9,853c702d-c299-41ca-8e8d-0d64a2dc442a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"80.5","category":"Gas Heating Performance"}",80.5,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,1330cd57-8e8f-4072-b08f-ef104d7b6bb0,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"53.8","category":"Gas Heating Performance"}",53.8,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,deb77a11-e178-4af1-8ecf-502786f40abd,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"5.3","category":"Dimensions"}",5.3,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,06718ebe-b3ae-431d-b3a1-f6f9f195090f,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,5fbb9fd8-d712-404b-aa09-0acf97b2105f,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"82.7","category":"Cooling Coil Performance"}",82.7,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,572654f2-24c0-4d9f-a78b-407ac7080e99,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"36.2","category":"Cooling Coil Performance"}",36.2,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,8f8a854f-b0d0-4f63-9571-866b356e5287,853c702d-c299-41ca-8e8d-0d64a2dc442a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"88.8","category":"Gas Heating Performance"}",88.8,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,05fd2bf5-bce8-4206-9ac7-be44863965f8,9f117bcb-71b6-42f8-94c2-85b510bd164c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,4c87db66-9d79-4beb-8d55-642053b870f9,9f117bcb-71b6-42f8-94c2-85b510bd164c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"5.0","category":null}",5.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,dee6dba3-4dbd-4dad-b847-cbc75a539a6d,9f117bcb-71b6-42f8-94c2-85b510bd164c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"1201","category":null}",1201,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,20da9086-4779-4482-9577-16a41df52df4,9f117bcb-71b6-42f8-94c2-85b510bd164c,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"17.9","category":null}",17.9,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,5aa28edd-6fb9-408d-9f2c-d735ffae06e4,9f117bcb-71b6-42f8-94c2-85b510bd164c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"1500","category":"Air Quantities"}",1500,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,12cb0ad3-9257-48b0-8e2d-94287a4f94a5,9f117bcb-71b6-42f8-94c2-85b510bd164c,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,7499ff14-2baf-4a55-acd0-b90ab406c80b,9f117bcb-71b6-42f8-94c2-85b510bd164c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,85b2278c-3dd9-4803-bfea-99e6f52d6751,9f117bcb-71b6-42f8-94c2-85b510bd164c,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"13.6","category":"Electrical Data"}",13.6,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,8cfcf873-97b7-456d-8164-bc107f7137fe,9f117bcb-71b6-42f8-94c2-85b510bd164c,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical Data"}",15,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,55048d15-b677-483d-85a8-e2ed77b3c5c2,9f117bcb-71b6-42f8-94c2-85b510bd164c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"82.5","category":"Gas Heating Performance"}",82.5,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,05eb0973-e08a-49ec-bce1-41776b38ada1,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"LIGHT THERAPY/MESSAGE","category":null}",LIGHT THERAPY/MESSAGE,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,67287397-e4fc-4209-89d8-5a89f0b818be,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC1-L100-15-5T","category":null}",CAS-HVAC1-L100-15-5T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,84f86995-796a-4418-b9b6-d5f1a8268f29,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"485","category":"Air Quantities"}",485,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,077f158e-6e56-46b6-80e8-8807c646f0e6,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,ca0a1417-54ab-4434-957f-330d34485636,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"2.0","category":"Supply Fan"}",2.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,d497a4c5-6c9c-4d3b-87ed-fb61d927713c,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"3.9","category":"Dimensions"}",3.9,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,272d7008-ccab-4dea-a827-45dfef814149,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"6.5","category":"Dimensions"}",6.5,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,03ed08a1-df06-4353-b8cb-6b52625d43d7,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"5.3","category":"Dimensions"}",5.3,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,539523f2-4e72-4991-8792-46e7e7ceccd3,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"50.4","category":"Cooling Coil Performance"}",50.4,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,55b5f4ff-a2fe-4858-8e37-dbdf0127bf66,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"22.3","category":"Cooling Coil Performance"}",22.3,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,68484f7f-3caf-46b0-9b02-95b3ec8760e9,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"80.6","category":"Cooling Coil Performance"}",80.6,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,994468bb-d0e2-4896-a9eb-7da80793f955,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"66.7","category":"Cooling Coil Performance"}",66.7,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,9edb23ce-8cbc-4377-9df5-c01331e9414b,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"50.4","category":"Cooling Coil Performance"}",50.4,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,c496f52e-b0f3-4b56-bf27-a16f6ca9c710,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"50.4","category":"Cooling Coil Performance"}",50.4,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,d7a3a4f6-faa1-4e18-b4aa-330a84cdf337,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"66.9","category":"Gas Heating Performance"}",66.9,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,9062eea1-5c05-466e-a448-e80b4e84a37c,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"44.5","category":"Gas Heating Performance"}",44.5,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,7239748a-023f-405b-807e-cd2b83183366,9f117bcb-71b6-42f8-94c2-85b510bd164c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"89.5","category":"Gas Heating Performance"}",89.5,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,19b215d0-58a9-4960-bb1d-247842cc589c,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ENTRY (EXT)","category":null}",ENTRY (EXT),,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,f8239fd9-e230-4579-b06b-416e29cba987,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,5dd53708-56c2-478d-a2dc-b91c2632b016,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC3-L400-24-25T","category":null}",CAS-HVAC3-L400-24-25T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,c16a7e00-d489-4505-9e66-79a8b6ce0bb1,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"3206","category":null}",3206,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,0932b1f9-7cb2-4e6a-8b2a-e3401b1f53d5,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"14.9","category":null}",14.9,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,429ea211-7dd7-403a-8e06-443cef8a09aa,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"6000","category":"Air Quantities"}",6000,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,666f0f5e-73d8-4164-9b8b-f15be5dad8a2,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1.25","category":"Supply Fan"}",1.25,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,0701ba8e-7132-45a7-9fb0-25ece3f00f3f,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"75","category":"Electrical Data"}",75,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,c22bb37c-bc60-48be-aec6-6e48060a978a,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"80","category":"Electrical Data"}",80,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,c72d569d-d589-4ce0-af0b-91dc02428bf7,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"125.7","category":"Cooling Coil Performance"}",125.7,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,7187fb2a-49eb-4920-acbf-7156cdb82cdd,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"315.7","category":"Gas Heating Performance"}",315.7,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,474741f9-a729-49c1-988c-b6bc6943c169,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,48d1e30f-a435-420a-9d1b-7fcfb931549a,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"157.2","category":"Cooling Coil Performance"}",157.2,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,6c547ce1-db4d-4fa0-812d-19db5f22dc9f,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"80.2","category":"Cooling Coil Performance"}",80.2,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,811582d3-013d-4be2-9051-3450d4bf797e,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"66.4","category":"Cooling Coil Performance"}",66.4,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,2744e892-6886-42cd-a1e1-d2541b0d9129,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"50.2","category":"Cooling Coil Performance"}",50.2,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,a5c58e8c-2465-4c22-9b48-93ad5cfadf44,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"50.1","category":"Cooling Coil Performance"}",50.1,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,4287fec7-de73-4396-bb0a-e233446fbd47,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"389.7","category":"Gas Heating Performance"}",389.7,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,7c9d0683-7f9d-41da-a9a4-6eb3aeda4672,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"46.4","category":"Gas Heating Performance"}",46.4,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,972c7984-85d1-472e-94db-39eb1760b08f,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"94.4","category":"Gas Heating Performance"}",94.4,°F,Gas Heating Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,63e9df4c-4932-4adb-8893-7187c3f25a2d,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"25.0","category":null}",25.0,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,8dfa57f1-c80c-401b-82e7-267b9eb2f01a,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"1995","category":"Air Quantities"}",1995,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,6f876c60-6ff4-483c-87f3-f93c15dfbab8,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,4632dd17-6231-444f-8cbe-15cfb713af03,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"10.0","category":"Supply Fan"}",10.0,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,73978554-d8bb-42cf-bcb9-ab07e6f93191,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"5.4","category":"Dimensions"}",5.4,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,5381130b-3e04-4cb4-8858-1b1f7f6e1bec,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"8.25","category":"Dimensions"}",8.25,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,7f37ac89-2508-45c4-a708-74d283a3d644,1ee35e5e-9b5c-4fa1-991d-9e76e8e429fd,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"7.5","category":"Dimensions"}",7.5,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,5c0e17c9-5795-497d-93cb-e7104f340279,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"STUDIO LFT","category":null}",STUDIO LFT,,,Service
59a86b72-b3f1-4469-87fa-a494445498b9,6ebc6496-5ef5-49f1-bd41-96330d523583,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
59a86b72-b3f1-4469-87fa-a494445498b9,70ce03ee-fd99-43c5-b8ac-e81332e21304,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"7.5","category":null}",7.5,Tons,,Nom. Tons
59a86b72-b3f1-4469-87fa-a494445498b9,afdcb5f1-f059-489c-8098-255c9059d3db,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Oper. Wt","unit":"LBS","value":"1289","category":null}",1289,LBS,,Oper. Wt
59a86b72-b3f1-4469-87fa-a494445498b9,58f9e86d-8dfc-461b-a5ce-86f712ca5af7,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"18.6","category":null}",18.6,,,IEER
59a86b72-b3f1-4469-87fa-a494445498b9,acc952db-024d-46bc-8cba-4e093db3017b,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow @ ALT.","unit":"CFM","value":"2500","category":"Air Quantities"}",2500,CFM,Air Quantities,Supply Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,40b55513-3fe5-4dac-9f36-3c5f530518b0,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow @ ALT.","unit":"CFM","value":"640","category":"Air Quantities"}",640,CFM,Air Quantities,Outside Airflow @ ALT.
59a86b72-b3f1-4469-87fa-a494445498b9,d12f1118-7e8b-4b9e-b494-489a7ff96cf9,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"W.C.","value":"1","category":"Supply Fan"}",1,"W.C.,Supply Fan,ESP
59a86b72-b3f1-4469-87fa-a494445498b9,0fd6a36e-2a73-483b-8cee-85fe5bf6ddb8,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"17.6","category":"Electrical Data"}",17.6,A,Electrical Data,MCA
59a86b72-b3f1-4469-87fa-a494445498b9,083d3fda-db33-4373-98ce-a5f803bf4c2d,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical Data"}",20,A,Electrical Data,MOCP
59a86b72-b3f1-4469-87fa-a494445498b9,60ad8a96-a4ca-4e7e-b5ee-f9a400d0e470,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Cooling Cap.","unit":"MBH","value":"94.9","category":"Cooling Coil Performance"}",94.9,MBH,Cooling Coil Performance,Net Total Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,e3d03322-ea7a-4af8-8d02-d68f3893f3d8,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Cooling Cap.","unit":"MBH","value":"41.9","category":"Cooling Coil Performance"}",41.9,MBH,Cooling Coil Performance,Net Sensible Cooling Cap.
59a86b72-b3f1-4469-87fa-a494445498b9,f7227982-e827-4ccd-9e21-31536e483df1,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Site Output","unit":"MBH","value":"80.8","category":"Gas Heating Performance"}",80.8,MBH,Gas Heating Performance,Site Output
59a86b72-b3f1-4469-87fa-a494445498b9,9f007539-93ca-43eb-a241-fd39764be810,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAS-HVAC1-L100-16-7.5T","category":null}",CAS-HVAC1-L100-16-7.5T,,,Model
59a86b72-b3f1-4469-87fa-a494445498b9,1364e7cc-69eb-49dd-95ff-3051115720f0,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,,,"{"kind":"flat","type":"QTY.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,QTY.
59a86b72-b3f1-4469-87fa-a494445498b9,2fd89842-be22-40d4-94bf-19db0909da8c,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3.4","category":"Supply Fan"}",3.4,HP,Supply Fan,Motor
59a86b72-b3f1-4469-87fa-a494445498b9,f0c0ae90-1645-43e2-ae20-623d360c55e7,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"H","unit":"FT","value":"3.9","category":"Dimensions"}",3.9,FT,Dimensions,H
59a86b72-b3f1-4469-87fa-a494445498b9,b41eb9f4-8ca4-47d2-9f62-04394dbc8db0,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"W","unit":"FT","value":"6.5","category":"Dimensions"}",6.5,FT,Dimensions,W
59a86b72-b3f1-4469-87fa-a494445498b9,0c9f2b47-9290-4021-a3b0-a89ec7186acc,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"L","unit":"FT","value":"5.3","category":"Dimensions"}",5.3,FT,Dimensions,L
59a86b72-b3f1-4469-87fa-a494445498b9,d3a1d8c0-e451-4b53-837f-1df5ce05d543,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,,,"{"kind":"flat","type":"Volt/Phase","unit":null,"value":"480/3","category":"Electrical Data"}",480/3,,Electrical Data,Volt/Phase
59a86b72-b3f1-4469-87fa-a494445498b9,7b93dd1d-2ff1-4a4a-89d1-ffdd57f7ccaa,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"79.0","category":"Cooling Coil Performance"}",79.0,°F,Cooling Coil Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,f8b11191-954e-4acd-8945-14278cc556c0,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"65.5","category":"Cooling Coil Performance"}",65.5,°F,Cooling Coil Performance,EAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,8342ab24-39da-4ee6-bafa-8452b4bac20c,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"51.4","category":"Cooling Coil Performance"}",51.4,°F,Cooling Coil Performance,LAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,f73c45e7-a2cb-4efa-95bd-cd3c3e026704,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"51.2","category":"Cooling Coil Performance"}",51.2,°F,Cooling Coil Performance,LAT WB
59a86b72-b3f1-4469-87fa-a494445498b9,712d1030-c49f-4243-a254-8a78fe93a1b6,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sea LV Input","unit":"MBH","value":"99.8","category":"Gas Heating Performance"}",99.8,MBH,Gas Heating Performance,Sea LV Input
59a86b72-b3f1-4469-87fa-a494445498b9,c1b7d88d-11e6-4ecd-be22-dc3ea25bfb9c,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"51.8","category":"Gas Heating Performance"}",51.8,°F,Gas Heating Performance,EAT DB
59a86b72-b3f1-4469-87fa-a494445498b9,dd01ed60-6039-46d5-89d3-d6c4b068584d,23885497-6797-4c85-8ee4-cbd2ae1c8e8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"81.8","category":"Gas Heating Performance"}",81.8,°F,Gas Heating Performance,LAT DB
a61648ce-906b-4b9e-bf8b-fb1434a76311,b1283712-00ed-4315-866f-73c39568cdbc,d6a21ade-f81c-4362-9b39-181765501c2f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Manufacturer
a61648ce-906b-4b9e-bf8b-fb1434a76311,b6c5ef11-bcc0-41fb-b275-58a595199da1,d6a21ade-f81c-4362-9b39-181765501c2f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":null}",27,LBS,,Weight
a61648ce-906b-4b9e-bf8b-fb1434a76311,30dff68e-6fd4-4309-907f-4b276dd28653,d6a21ade-f81c-4362-9b39-181765501c2f,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Total","unit":"BTU/HR","value":"18,000","category":"Outdoor Unit"}","18,000",BTU/HR,Outdoor Unit,Cooling Total
a61648ce-906b-4b9e-bf8b-fb1434a76311,49c62577-f5fe-43b1-bc2f-5f8e264657ec,d6a21ade-f81c-4362-9b39-181765501c2f,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"18.3","category":"Electrical"}",18.3,,Electrical,MCA
a61648ce-906b-4b9e-bf8b-fb1434a76311,c1c41000-3e05-4d7a-ae6d-f5c1ea65da30,d6a21ade-f81c-4362-9b39-181765501c2f,af87ad6c-0dee-4c7b-bf5c-13781178261a,SEER Rating,,,,,"{"kind":"flat","type":"SEER","unit":null,"value":"18","category":"Outdoor Unit"}",18,,Outdoor Unit,SEER
a61648ce-906b-4b9e-bf8b-fb1434a76311,78bbca7c-d133-4df2-be36-00eeb1a97066,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FTX18NVJU","category":null}",FTX18NVJU,,,Model
a61648ce-906b-4b9e-bf8b-fb1434a76311,b7613d3a-1798-4313-8dff-97640902f306,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"IT (106A)","category":null}",IT (106A),,,Service
a61648ce-906b-4b9e-bf8b-fb1434a76311,77f5970a-acc4-4a8d-8cf8-edb4810f0f2c,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Fan","unit":"CFM","value":"745","category":null}",745,CFM,,Supply Fan
a61648ce-906b-4b9e-bf8b-fb1434a76311,f6ba6cb7-4bbf-434a-b501-0d41e25175cd,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,,,"{"kind":"flat","type":"Electrical","unit":"VOLT/PH","value":"208/1","category":null}",208/1,VOLT/PH,,Electrical
a61648ce-906b-4b9e-bf8b-fb1434a76311,3a07efea-5472-4290-9b53-f3554acab424,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal","unit":"TONS","value":"1.5","category":"Cooling Capacity"}",1.5,TONS,Cooling Capacity,Nominal
a61648ce-906b-4b9e-bf8b-fb1434a76311,27f0f1c2-6156-4bc4-9071-f3ac35d748f8,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sens","unit":"BTU/HR","value":"21,600","category":"Cooling Capacity"}","21,600",BTU/HR,Cooling Capacity,Sens
a61648ce-906b-4b9e-bf8b-fb1434a76311,01ee0584-0d84-4a23-a077-1c24bbb93baf,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,,,"{"kind":"flat","type":"Symbol","unit":null,"value":"CU-1","category":"Outdoor Unit"}",CU-1,,Outdoor Unit,Symbol
a61648ce-906b-4b9e-bf8b-fb1434a76311,1190a7f9-546f-4839-853c-19d21f8d4a91,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,,,"{"kind":"flat","type":"Condensing Unit Model","unit":null,"value":"RK18NMVJU","category":"Outdoor Unit"}",RK18NMVJU,,Outdoor Unit,Condensing Unit Model
a61648ce-906b-4b9e-bf8b-fb1434a76311,105cc34c-916d-4913-a9ea-be8c657aff57,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,,,"{"kind":"flat","type":"VOLT/PH","unit":null,"value":"208/1","category":"Electrical"}",208/1,,Electrical,VOLT/PH
a61648ce-906b-4b9e-bf8b-fb1434a76311,e9a19973-a45c-4eeb-b6c9-129f139b6955,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"97","category":"Outdoor Unit"}",97,LBS,Outdoor Unit,Weight
a61648ce-906b-4b9e-bf8b-fb1434a76311,b3834acf-a292-4c46-b541-27b38c27c5b1,d6a21ade-f81c-4362-9b39-181765501c2f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"ALL","category":null}",ALL,,,Remarks
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,9686763f-534e-4314-a80f-9b107e6add99,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"YOGA PANELS","category":null}",YOGA PANELS,,,Manufacturer
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,33abf3b0-7243-46bd-ae5d-1a1f0591fdeb,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ATH24488A","category":null}",ATH24488A,,,Model
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,12b144ca-64c2-474d-8306-2fae044122db,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"STUDIO FLOW (112)","category":null}",STUDIO FLOW (112),,,Location
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,f2eae05e-1a64-4d4d-842c-95f1192fa6d5,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TOTAL CAP.","unit":"BTU/HR","value":"2217","category":null}",2217,BTU/HR,,TOTAL CAP.
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,1e51221d-a9dd-457f-bf31-6704b5495d6d,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"208/1","category":"ELECTRICAL DATA"}",208/1,,ELECTRICAL DATA,V/PH
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,0a034e80-9be5-4938-9a16-1c53191dfeaf,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"WATTS","unit":null,"value":"650","category":"ELECTRICAL DATA"}",650,,ELECTRICAL DATA,WATTS
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,aba016b3-b687-4aec-87d9-bc153fa59ff2,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"L","unit":"IN.","value":"48","category":"PHYSICAL DATA"}",48,IN.,PHYSICAL DATA,L
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,013b651c-a457-49e4-9a62-b768e6e07c13,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"W","unit":"IN.","value":"24","category":"PHYSICAL DATA"}",24,IN.,PHYSICAL DATA,W
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,4cbf11d1-9c5c-4129-ae33-d7f0fbe87c47,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"D","unit":"IN.","value":"1","category":"PHYSICAL DATA"}",1,IN.,PHYSICAL DATA,D
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,acdb31de-1c72-4bd2-a99d-13b467428781,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"WT.","unit":"LBS","value":"11","category":"PHYSICAL DATA"}",11,LBS,PHYSICAL DATA,WT.
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,83ebd051-8392-4644-9c3a-b1b96312ae83,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"REMARKS","unit":null,"value":"ALL","category":null}",ALL,,,REMARKS
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,e674094f-df16-48cc-a810-f277aad421e2,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"1. COLOR TO BE COORDINATED WITH ARCHITECT.","category":"NOTES"}",1. COLOR TO BE COORDINATED WITH ARCHITECT.,,NOTES,Note
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,a4a249d3-49fc-4fc0-a119-f079cfb60d86,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2. PANEL SHALL COME COMPLETELY PREWIRED.","category":"NOTES"}",2. PANEL SHALL COME COMPLETELY PREWIRED.,,NOTES,Note
b8fc5cc1-54f0-42b9-a606-d58a01b7964e,abce5ad1-927a-41d5-999e-7fd144c4cf1d,b7dfa5c7-d068-4f70-bff8-b3587590ef9a,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"3. CONTROLS BY TC CONTRACTOR.","category":"NOTES"}",3. CONTROLS BY TC CONTRACTOR.,,NOTES,Note
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,e7a65da2-39c6-49df-851f-3190196e85c6,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Make","unit":null,"value":"MODINE","category":null}",MODINE,,,Make
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,a1d201cc-ef2f-47d3-9fa8-d8ca9779aba1,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HD30","category":null}",HD30,,,Model
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,5ba669e7-4f4e-472d-addc-a02f899bdc4b,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"CEILING HUNG","category":null}",CEILING HUNG,,,Arrangement
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,5a4df37a-32bc-4c50-bfbf-257a0e0d5dc4,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Fan Data"}",505,CFM,Fan Data,CFM
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,11509cd5-d848-48b4-84a4-ec5e1bbeb66a,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Fan Data"}",1/15,HP,Fan Data,HP
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,f4ab37f8-f4d4-4836-a051-01eafc3a3294,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"NG","category":"Gas Burner"}",NG,,Gas Burner,Fuel
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,106a3b49-1a70-4364-a497-d6be1dd42001,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"30","category":"Gas Burner"}",30,MBH,Gas Burner,Input
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,f7720fa2-0118-4baa-b707-5be8062363a8,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"24.9","category":"Gas Burner"}",24.9,MBH,Gas Burner,Output
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,0661d218-4b5f-4b0f-acf8-0b837b4b50e9,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Volts
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,d6a688b5-aa02-438e-a09d-063ca06723f8,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,9303a540-fd80-48cc-920f-a1bf01a6515f,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"LBS.","value":"55","category":null}",55,LBS.,,Weight
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,9b948e31-c675-4c03-9219-e168b636eb13,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,4525b2ab-9a77-4fce-b9dd-7541a841d491,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Casing","unit":null,"value":"16 Gauge Steel","category":"Specification"}",16 Gauge Steel,,Specification,Casing
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,1a3ea14a-4596-4522-bec9-8b4b819352b5,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"Baked Enamel","category":"Specification"}",Baked Enamel,,Specification,Finish
1ab57d5d-5dad-4ce9-b9eb-641ac07806e6,cfc30c39-61d1-4d58-8a35-da7fc7544844,e712c84c-ebf4-40ec-87e9-7e0fdb6b9e7c,,,,,,,"{"kind":"flat","type":"Heat Exchanger","unit":null,"value":"Tubular, Aluminized Steel","category":"Specification"}","Tubular, Aluminized Steel",,Specification,Heat Exchanger
