spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ef282775-ce0d-4181-a5ec-ee24e0fe232f,f64afdbd-b2a9-497c-9452-e9d177218614,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
99cb7aba-8913-425b-95c2-08470dd1d312,f64afdbd-b2a9-497c-9452-e9d177218614,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"6000-S","category":null}",6000-S,,,Model
26b75892-337a-4ddd-949a-4434f5170dd1,f64afdbd-b2a9-497c-9452-e9d177218614,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"6","category":"Dimensions"}",6,DIA,Dimensions,Neck Size
9cffe8a2-c629-4aa0-857c-39530356cf8c,f64afdbd-b2a9-497c-9452-e9d177218614,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"48x5","category":"Dimensions"}",48x5,",Dimensions,Face Size
e671a162-949d-447f-9641-be036d0447ef,f64afdbd-b2a9-497c-9452-e9d177218614,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
cd1c32ee-db44-4749-a341-73baef8513e3,f64afdbd-b2a9-497c-9452-e9d177218614,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Mounting
81f8d599-87af-4339-b214-e9415f9693e3,f64afdbd-b2a9-497c-9452-e9d177218614,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
caedb944-c496-453a-95f7-c5167fd4cea5,f64afdbd-b2a9-497c-9452-e9d177218614,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
a7036792-5c64-4373-88a8-fc664c35755d,f64afdbd-b2a9-497c-9452-e9d177218614,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
7831a7cd-8302-4b90-87fe-ea1c13856a6b,f64afdbd-b2a9-497c-9452-e9d177218614,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"FACTORY INSULATED LINEAR DIFFUSER PLENUM","category":"Notes"}",FACTORY INSULATED LINEAR DIFFUSER PLENUM,,Notes,Note 4
a4d80dad-4c40-4892-a6a8-977c2ab49a69,f64afdbd-b2a9-497c-9452-e9d177218614,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"(1) 1\" SLOT","category":"Notes"}",(1) 1" SLOT,,Notes,Note 5
7d9d636e-6caf-484d-9096-2bfe47e9525d,a1114db2-bec0-498e-8073-656a19a6743a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
dbb55f19-cbd5-44fd-a226-d453132bd683,a1114db2-bec0-498e-8073-656a19a6743a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"T1100-06-SF","category":null}",T1100-06-SF,,,Model
d2db9e31-96d0-4626-bb54-69048d28821a,a1114db2-bec0-498e-8073-656a19a6743a,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"6","category":"Dimensions"}",6,DIA,Dimensions,Neck Size
9743f8cc-2814-452c-9bec-29f26715826c,a1114db2-bec0-498e-8073-656a19a6743a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"12x12","category":"Dimensions"}",12x12,",Dimensions,Face Size
e302e9f3-8924-4f81-90b4-b7ee8c41f026,a1114db2-bec0-498e-8073-656a19a6743a,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
6c1fc7d4-5a80-4c14-8ff6-dcf3561ebfb4,a1114db2-bec0-498e-8073-656a19a6743a,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Mounting
bd2c3ce2-0407-45c4-8cb8-33b9e560ef91,a1114db2-bec0-498e-8073-656a19a6743a,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
c4bd470d-f8cc-4bf6-bee1-2dcbc23bc2d3,a1114db2-bec0-498e-8073-656a19a6743a,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
1c2448e7-303b-4c36-97e5-4f32defd8820,a1114db2-bec0-498e-8073-656a19a6743a,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"FACTORY INSULATED BACKPAN","category":"Notes"}",FACTORY INSULATED BACKPAN,,Notes,Note 1
6f2e5be0-02f8-457f-baea-48fa228d43e0,a1114db2-bec0-498e-8073-656a19a6743a,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
483f9e01-8020-4b59-9d12-2aa5c191a322,7405be7f-c7a8-4f42-b67d-f042ce775a10,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
89e2db58-cd9e-419f-b357-d203dd04caae,7405be7f-c7a8-4f42-b67d-f042ce775a10,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"T1100-08-LT","category":null}",T1100-08-LT,,,Model
cc4ad6eb-b4ef-4070-a434-5dabfe581400,7405be7f-c7a8-4f42-b67d-f042ce775a10,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"8","category":"Dimensions"}",8,DIA,Dimensions,Neck Size
e5cd4358-38d6-4e63-9595-f385f0bea00d,7405be7f-c7a8-4f42-b67d-f042ce775a10,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"24x24","category":"Dimensions"}",24x24,",Dimensions,Face Size
29eb72fa-d5bf-47f6-8928-5cf6784e22f3,7405be7f-c7a8-4f42-b67d-f042ce775a10,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
46343b8e-e9c1-46fb-878d-d3c755de0406,7405be7f-c7a8-4f42-b67d-f042ce775a10,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Mounting
ee733901-cbff-4c6b-af80-73ce953a4314,7405be7f-c7a8-4f42-b67d-f042ce775a10,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
61047fd5-2d03-487d-9dbb-37eef58f6ae2,7405be7f-c7a8-4f42-b67d-f042ce775a10,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
dbc98486-d2ee-4a63-ba21-78c2a2aeeec9,7405be7f-c7a8-4f42-b67d-f042ce775a10,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"FACTORY INSULATED BACKPAN","category":"Notes"}",FACTORY INSULATED BACKPAN,,Notes,Note 1
35c56c23-176a-4b04-a2a8-48c40142b029,8f977434-d21d-4a92-aa20-c46fe58bc031,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
5072111d-ea2f-4d67-9782-0212789800cc,8f977434-d21d-4a92-aa20-c46fe58bc031,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"T1100-10-LT","category":null}",T1100-10-LT,,,Model
1f8b6f8d-e48b-42d3-a1b0-6076977bc81d,8f977434-d21d-4a92-aa20-c46fe58bc031,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"10","category":"Dimensions"}",10,DIA,Dimensions,Neck Size
0b127b04-6c1d-4578-ab6c-c2cafd4c6539,8f977434-d21d-4a92-aa20-c46fe58bc031,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"24x24","category":"Dimensions"}",24x24,",Dimensions,Face Size
9d39e63e-bcb5-4e76-a322-4177ae578304,8f977434-d21d-4a92-aa20-c46fe58bc031,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
3938c260-527d-4df0-a6eb-a16182a3e22c,8f977434-d21d-4a92-aa20-c46fe58bc031,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Mounting
6d83bb9f-8d52-4e95-a2d3-4a02086fe085,8f977434-d21d-4a92-aa20-c46fe58bc031,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
f24cd2e2-4073-440c-93a6-6a32102d5de8,8f977434-d21d-4a92-aa20-c46fe58bc031,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
d0bc91f6-bbcf-410a-9e6d-2ea54bafd33b,8f977434-d21d-4a92-aa20-c46fe58bc031,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"FACTORY INSULATED BACKPAN","category":"Notes"}",FACTORY INSULATED BACKPAN,,Notes,Note 1
467e5559-db81-4b48-adf5-f55284b9ff45,54fc0006-49cb-459f-bc5c-ac3c582de01d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
08889aec-4ed4-48f8-aaa3-e41602a7391b,54fc0006-49cb-459f-bc5c-ac3c582de01d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"T1100-06-SF","category":null}",T1100-06-SF,,,Model
e4f13f1d-7a8e-47ad-9387-bc1e41308ecf,54fc0006-49cb-459f-bc5c-ac3c582de01d,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"6","category":"Dimensions"}",6,DIA,Dimensions,Neck Size
43b965fb-af6b-49e4-8ba5-8f7f72218812,54fc0006-49cb-459f-bc5c-ac3c582de01d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"12x12","category":"Dimensions"}",12x12,",Dimensions,Face Size
bee88fe9-52c1-42a6-bbc3-d854cfcb0c33,54fc0006-49cb-459f-bc5c-ac3c582de01d,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
40c20d7c-1f9a-4ee8-8635-28d11645877d,54fc0006-49cb-459f-bc5c-ac3c582de01d,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Mounting
ea3367e9-d99f-4936-8139-41f6be766d2b,54fc0006-49cb-459f-bc5c-ac3c582de01d,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
6f721e40-7c34-4f6d-ba74-9daf09c8e923,54fc0006-49cb-459f-bc5c-ac3c582de01d,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
898869a6-05b4-4c5c-b7f6-d58d9bdac34e,54fc0006-49cb-459f-bc5c-ac3c582de01d,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,8f2d8f8b-858f-4a0d-a815-1f0f42752d97,Factory Insulated,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"FACTORY INSULATED BACKPAN","category":"Notes"}",FACTORY INSULATED BACKPAN,,Notes,Note 1
b09af645-8351-4780-9464-a8f8becdafe6,54fc0006-49cb-459f-bc5c-ac3c582de01d,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.","category":"Notes"}",INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.,,Notes,Note 2
77a021d1-449c-4ad5-9a28-47fa51c7cc43,54fc0006-49cb-459f-bc5c-ac3c582de01d,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
e3b5e015-ee65-4e39-b29d-682dcfd10bd4,6f1624b0-2e87-43c0-a45d-e8380c82b34e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
73c65da6-c037-43b0-92e4-beb7c8f1ba82,6f1624b0-2e87-43c0-a45d-e8380c82b34e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"6000-S","category":null}",6000-S,,,Model
6d6e61e8-d707-43ff-be15-4755a91ad5ac,6f1624b0-2e87-43c0-a45d-e8380c82b34e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"10","category":"Dimensions"}",10,DIA,Dimensions,Neck Size
4f88156b-b606-468f-9482-665c177b6dbf,6f1624b0-2e87-43c0-a45d-e8380c82b34e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"48x5","category":"Dimensions"}",48x5,",Dimensions,Face Size
8d7f9770-cd90-44b7-9ef5-dba7dca8acf2,6f1624b0-2e87-43c0-a45d-e8380c82b34e,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
88a59a2a-59ab-4eee-a035-e832f4422e23,6f1624b0-2e87-43c0-a45d-e8380c82b34e,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Mounting
2f315f0c-b7d6-4400-bbf7-a15616d82d00,6f1624b0-2e87-43c0-a45d-e8380c82b34e,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
22a9686c-ca97-463b-bc86-077d09a55b0f,6f1624b0-2e87-43c0-a45d-e8380c82b34e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"CUSTOM","category":null}",CUSTOM,,,Finish
d45a155c-caca-4b90-b13e-76d94a1938b3,6f1624b0-2e87-43c0-a45d-e8380c82b34e,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.","category":"Notes"}",INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.,,Notes,Note 2
b8a67f5f-123f-48a8-a704-2e88a3c8934f,6f1624b0-2e87-43c0-a45d-e8380c82b34e,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"FACTORY INSULATED LINEAR DIFFUSER PLENUM","category":"Notes"}",FACTORY INSULATED LINEAR DIFFUSER PLENUM,,Notes,Note 4
e4ed200d-1b46-4722-b873-d71e61ce7a37,6f1624b0-2e87-43c0-a45d-e8380c82b34e,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"(2) 1\" SLOTS","category":"Notes"}",(2) 1" SLOTS,,Notes,Note 6
f5e633b7-3839-479d-99f1-6e2d54d1a314,959c475e-ae58-4f48-a139-2528eec966c9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
13b47786-3dcd-4ebf-961c-6d046782bbff,959c475e-ae58-4f48-a139-2528eec966c9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"6000-S","category":null}",6000-S,,,Model
07c5a69b-abbf-421c-b899-56aeee679721,959c475e-ae58-4f48-a139-2528eec966c9,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"6","category":"Dimensions"}",6,DIA,Dimensions,Neck Size
15adbb40-4f5d-4f0b-94b5-fb1e1ba898a6,959c475e-ae58-4f48-a139-2528eec966c9,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"72x5","category":"Dimensions"}",72x5,",Dimensions,Face Size
04c6cf1c-7d37-4c49-aa35-6e3b6248eb5d,959c475e-ae58-4f48-a139-2528eec966c9,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
2d27c970-8e3d-4896-a2bb-270c39c74569,959c475e-ae58-4f48-a139-2528eec966c9,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Mounting
134c1679-0b55-4d23-96da-fa2ed7ad8096,959c475e-ae58-4f48-a139-2528eec966c9,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
e28ca325-4624-4f43-8dcd-a9cb8019cb1f,959c475e-ae58-4f48-a139-2528eec966c9,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"CUSTOM","category":null}",CUSTOM,,,Finish
6a9dda14-d0df-4cea-bcce-9d73f9578fa7,959c475e-ae58-4f48-a139-2528eec966c9,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.","category":"Notes"}",INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.,,Notes,Note 2
b8b47839-0a25-49a5-8c9c-d334b928d289,959c475e-ae58-4f48-a139-2528eec966c9,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
7aa1e15d-861f-4748-aa11-0ff3ecc40877,959c475e-ae58-4f48-a139-2528eec966c9,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"FACTORY INSULATED LINEAR DIFFUSER PLENUM","category":"Notes"}",FACTORY INSULATED LINEAR DIFFUSER PLENUM,,Notes,Note 4
94890bbd-3eb3-4f30-8d8f-2e1aebd98215,959c475e-ae58-4f48-a139-2528eec966c9,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"(2) 1\" SLOTS","category":"Notes"}",(2) 1" SLOTS,,Notes,Note 6
1b71f823-bde8-4ba5-8ee8-006712a8a99f,af60a384-cd88-49f7-bf74-35384c69976f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
b20fca71-aa10-4d4b-b00f-d1e84b95c286,af60a384-cd88-49f7-bf74-35384c69976f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CRE500","category":null}",CRE500,,,Model
70772b48-c056-454f-8c25-9d1bc0d0a55a,af60a384-cd88-49f7-bf74-35384c69976f,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"\"","value":"10 x 10","category":"Dimensions"}",10 x 10,",Dimensions,Neck Size
b4da12eb-6447-4b30-85e4-57d63ab7aaf9,af60a384-cd88-49f7-bf74-35384c69976f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"12 x 12","category":"Dimensions"}",12 x 12,",Dimensions,Face Size
7ca9efeb-e88b-4048-af1d-63157cd7f989,af60a384-cd88-49f7-bf74-35384c69976f,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"RETURN","category":null}",RETURN,,,System
b9a745a8-e5ed-41a4-a10b-41ec32a50c9d,af60a384-cd88-49f7-bf74-35384c69976f,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Mounting
2e3923a9-0267-4c88-90eb-4778d428ed31,af60a384-cd88-49f7-bf74-35384c69976f,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
6718dc2f-b0fd-4d60-8236-6fe2e7177e0a,af60a384-cd88-49f7-bf74-35384c69976f,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
d489b37a-92d8-43df-be93-ee5f73f2bf2e,af60a384-cd88-49f7-bf74-35384c69976f,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
0f6f98b5-099e-4bbb-b23c-94a3613fec9c,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
66ee7d88-4754-444b-a7aa-1f8ee31aa1e9,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CRE500","category":null}",CRE500,,,Model
9d9fcd21-d6fa-467d-8664-d6c5698deda6,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"\"","value":"10 x 10","category":"Dimensions"}",10 x 10,",Dimensions,Neck Size
856ea1be-1084-4c8a-bf95-857aad411d0c,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"12 x 12","category":"Dimensions"}",12 x 12,",Dimensions,Face Size
240c617a-e552-4a45-a576-dff2a89ade15,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,System
ee71deb3-4022-494b-a0e7-c8b5ef1db5bc,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Mounting
204a6e15-9da8-4ac1-b4fb-0949410635f8,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
3cf1c59e-4fc1-4a88-9b19-ac8b314b5467,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
67577fbe-a6a9-4821-85e2-cdcb0fdb0b0d,93056b4d-1984-4e72-ac5d-4f7d35e9ed0a,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
91dbcd0b-bbdd-49ac-a31d-906a54bf9b6e,c01a2432-e6a1-4932-8b8c-90ec8adf2938,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
335e9526-af6b-4b36-b03f-a908bb8def21,c01a2432-e6a1-4932-8b8c-90ec8adf2938,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CRE500","category":null}",CRE500,,,Model
429b3ec2-3c08-46cf-9e92-b1313bf724fe,c01a2432-e6a1-4932-8b8c-90ec8adf2938,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"\"","value":"22 x 10","category":"Dimensions"}",22 x 10,",Dimensions,Neck Size
cb283780-77af-4626-8ddd-35fea28234ad,c01a2432-e6a1-4932-8b8c-90ec8adf2938,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"24 x 12","category":"Dimensions"}",24 x 12,",Dimensions,Face Size
a51a2e08-ed39-43aa-b5b1-0ae14d759b61,c01a2432-e6a1-4932-8b8c-90ec8adf2938,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"RETURN","category":null}",RETURN,,,System
69ea3389-62ae-4c4e-9bef-f05aeb39df43,c01a2432-e6a1-4932-8b8c-90ec8adf2938,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Mounting
f4bb5a3d-9171-430f-b2f2-d9cd1cc945fb,c01a2432-e6a1-4932-8b8c-90ec8adf2938,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
61db092b-d209-406b-aa8a-80cc3abfcd17,c01a2432-e6a1-4932-8b8c-90ec8adf2938,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
7d938915-ee34-4de8-ab88-17594e7bab76,005e9c05-9890-4614-94fd-20f8d874e179,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
ae912cfe-e1c5-476e-b01a-f07f8c0ee083,005e9c05-9890-4614-94fd-20f8d874e179,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"T70","category":null}",T70,,,Model
4e10c13e-bae5-404c-95d6-fed877710344,005e9c05-9890-4614-94fd-20f8d874e179,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"14x10","category":"Dimensions"}",14x10,,Dimensions,Neck Size
8c940ac5-685c-448c-a990-c3b41dd8602e,005e9c05-9890-4614-94fd-20f8d874e179,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"16x12","category":"Dimensions"}",16x12,,Dimensions,Face Size
f1aeda55-4a91-4c0e-8670-1f13bcb4a181,005e9c05-9890-4614-94fd-20f8d874e179,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,System
9f277dec-9f19-45e5-be0f-d2d43efad964,005e9c05-9890-4614-94fd-20f8d874e179,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"DUCT","category":null}",DUCT,,,Mounting
d34f0294-0f03-4958-a2f0-ae49ff30e73b,005e9c05-9890-4614-94fd-20f8d874e179,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
d1aefe7a-8314-464f-9ca5-8a028a7be28d,005e9c05-9890-4614-94fd-20f8d874e179,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
b3c9761b-55e3-4dcb-bb32-b7c1093f5766,86e9739c-8751-41b3-86c4-20cae5768b43,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
616ceb91-46ef-4f78-bbc0-ef96bf56ff59,86e9739c-8751-41b3-86c4-20cae5768b43,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CRE500","category":null}",CRE500,,,Model
35f0eff9-58ec-49da-be6a-dbcab1ef94a1,86e9739c-8751-41b3-86c4-20cae5768b43,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"\"","value":"22 x 22","category":"Dimensions"}",22 x 22,",Dimensions,Neck Size
b82ac91b-3ee4-43fb-a9ee-4bc26e0e6557,86e9739c-8751-41b3-86c4-20cae5768b43,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"24 x 24","category":"Dimensions"}",24 x 24,",Dimensions,Face Size
dd9f7e4e-b783-45b6-9242-d988280116f3,86e9739c-8751-41b3-86c4-20cae5768b43,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"RETURN","category":null}",RETURN,,,System
afa15fc4-c0e9-4bbc-8f50-539fbe87006c,86e9739c-8751-41b3-86c4-20cae5768b43,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Mounting
d2a41a6e-0ec7-4e9f-86b6-436a7731656f,86e9739c-8751-41b3-86c4-20cae5768b43,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
895a4227-3810-47fd-8047-a31aa1f51356,86e9739c-8751-41b3-86c4-20cae5768b43,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
df27ba2d-29d2-4251-a83f-313f41bb337e,92518a43-5b0a-45be-8f18-1875e405ff95,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
d6782d15-9c6f-4737-aa39-e62fc63709eb,92518a43-5b0a-45be-8f18-1875e405ff95,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"T70","category":null}",T70,,,Model
ecc5ca58-047b-4555-a810-a960e499a1af,92518a43-5b0a-45be-8f18-1875e405ff95,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"14x14","category":"Dimensions"}",14x14,,Dimensions,Neck Size
6b8ccd60-3673-4a06-8e24-99eecbfba98f,92518a43-5b0a-45be-8f18-1875e405ff95,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"16x16","category":"Dimensions"}",16x16,,Dimensions,Face Size
ddf82b81-ccd4-4ccd-9c77-23bc53cff966,92518a43-5b0a-45be-8f18-1875e405ff95,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,System
a9b864d9-a9cb-4b26-b97e-c7717e52d1a2,92518a43-5b0a-45be-8f18-1875e405ff95,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"DUCT","category":null}",DUCT,,,Mounting
2520bc1a-1252-4e5d-a349-dfd806ca6795,92518a43-5b0a-45be-8f18-1875e405ff95,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
e17628d7-e590-4018-9ecd-b321492fed82,92518a43-5b0a-45be-8f18-1875e405ff95,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
dbf0866d-f704-40cf-83f1-3e1d14fba7dc,50c00cf0-0838-43db-9858-82394eb38423,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
ae3b18f7-497e-4384-842c-e8f42bed2990,50c00cf0-0838-43db-9858-82394eb38423,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CRE500","category":null}",CRE500,,,Model
7eb539ad-940b-4776-a555-1444e1d9c9e5,50c00cf0-0838-43db-9858-82394eb38423,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"\"","value":"46 x 22","category":"Dimensions"}",46 x 22,",Dimensions,Neck Size
3a292d49-9f6a-49db-8bf2-be3058aa8ad9,50c00cf0-0838-43db-9858-82394eb38423,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"48 x 24","category":"Dimensions"}",48 x 24,",Dimensions,Face Size
82bad99d-9b1e-4cde-8c39-9eb06155e67e,50c00cf0-0838-43db-9858-82394eb38423,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"RETURN","category":null}",RETURN,,,System
e9d75ed2-4344-4479-8b10-ead6660918ed,50c00cf0-0838-43db-9858-82394eb38423,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Mounting
79eecd2c-d9a1-4485-9b7f-382a2918234c,50c00cf0-0838-43db-9858-82394eb38423,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
ea1d3530-7be7-4865-a123-086e62a5db44,50c00cf0-0838-43db-9858-82394eb38423,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ed9f529d-6e40-4f30-8eb6-501e90c8ede2,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
0cf1749c-e228-4f54-871f-4565b704998b,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"T70","category":null}",T70,,,Model
69d951b8-fb01-4d00-b1e8-d1f3d94f5249,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"\"","value":"40 x 20","category":"Dimensions"}",40 x 20,",Dimensions,Neck Size
f5292752-9c28-4be3-adde-62514a55aa2b,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"42 x 22","category":"Dimensions"}",42 x 22,",Dimensions,Face Size
c99bbb34-360d-4c64-9bff-21b2a70b79d9,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"RETURN","category":null}",RETURN,,,System
c13db3e8-7e6d-4c76-8c14-5ba5c7256381,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,238a409a-11b2-4ffc-ad99-e0a782f9d884,Wall Mount,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"WALL","category":null}",WALL,,,Mounting
29ccfc19-1816-4619-88e4-1ff4417a2fd3,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
c3514b6a-35fc-4ae1-bb77-9d35276011a9,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"CUSTOM","category":null}",CUSTOM,,,Finish
3fc24a04-05c0-4005-9ee4-b70d7fdff1cb,2e49f74b-fffe-4e0b-a6c7-45ecec859b25,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
470c2e5f-5954-488a-99c9-42cef0ef323d,3b22ce7c-997e-4738-9982-d6739d0c1fbf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
0e88fcf3-1a1a-475d-a060-ea9237dc4a91,3b22ce7c-997e-4738-9982-d6739d0c1fbf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"T1100-06-LT","category":null}",T1100-06-LT,,,Model
1f8b241d-0000-442c-b13c-402b1b074e2f,3b22ce7c-997e-4738-9982-d6739d0c1fbf,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"6","category":"Dimensions"}",6,DIA,Dimensions,Neck Size
81583948-cc59-4847-b870-6be718822009,3b22ce7c-997e-4738-9982-d6739d0c1fbf,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"24x24","category":"Dimensions"}",24x24,",Dimensions,Face Size
45b6b2cb-d3bb-418d-a418-982c084be3a2,3b22ce7c-997e-4738-9982-d6739d0c1fbf,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
07cfb3cf-a552-4843-beb4-3982f5c7efcf,3b22ce7c-997e-4738-9982-d6739d0c1fbf,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Mounting
524e86a7-c722-4486-9649-316fd49f0411,3b22ce7c-997e-4738-9982-d6739d0c1fbf,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
741a7aa0-71ea-4131-8cdf-c02d52adb8f6,3b22ce7c-997e-4738-9982-d6739d0c1fbf,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
af77078c-5d7d-41ff-a8e3-03445a6647a4,3b22ce7c-997e-4738-9982-d6739d0c1fbf,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"FACTORY INSULATED BACKPAN","category":"Notes"}",FACTORY INSULATED BACKPAN,,Notes,Note 1
0623f6f0-5fe1-4517-a87c-815b7965187d,fc63d4d3-3657-4d2c-ab99-800bff490c86,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
0ad58535-c17e-4170-9d4b-5c6f72b9f2a7,fc63d4d3-3657-4d2c-ab99-800bff490c86,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CAA","category":null}",CAA,,,Model
ed172577-8d06-4f18-a19a-f3cf35c12354,fc63d4d3-3657-4d2c-ab99-800bff490c86,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"10","category":"Dimensions"}",10,DIA,Dimensions,Neck Size
66b47cd9-56be-4c8f-b1b5-e8bc2ea52b90,fc63d4d3-3657-4d2c-ab99-800bff490c86,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"48X 5","category":"Dimensions"}",48X 5,",Dimensions,Face Size
1ec0ff70-d0e0-47c2-9260-31c95d39c465,fc63d4d3-3657-4d2c-ab99-800bff490c86,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"RETURN","category":null}",RETURN,,,System
e35540ba-f6b3-452c-a542-23e55fe34b40,fc63d4d3-3657-4d2c-ab99-800bff490c86,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LAYIN","category":null}",LAYIN,,,Mounting
6cec3b98-0ecd-42ed-bb10-99701626642f,fc63d4d3-3657-4d2c-ab99-800bff490c86,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
6ca1b717-63f9-4b2b-b7c1-35080f946695,fc63d4d3-3657-4d2c-ab99-800bff490c86,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
c1eb5a35-a064-411b-a692-4ac93fb7b861,fc63d4d3-3657-4d2c-ab99-800bff490c86,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.","category":"Notes"}",INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.,,Notes,Note 2
3d153269-0cbd-42bd-895a-7db6557e49a9,fc63d4d3-3657-4d2c-ab99-800bff490c86,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
e44ea6a9-76a2-444d-ad75-ed165ea5c34a,fc63d4d3-3657-4d2c-ab99-800bff490c86,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"(2) 1\" SLOTS","category":"Notes"}",(2) 1" SLOTS,,Notes,Note 6
1f8389fa-a1f7-4f1f-9474-ad26a8f5132a,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TUTTLE & BAILEY","category":null}",TUTTLE & BAILEY,,,Manufacturer
e61b8e45-d3c3-472a-b1ca-bdad7e04b18f,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"6000-S","category":null}",6000-S,,,Model
564def7a-2936-4d09-982b-0810ae8ee7ac,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"DIA","value":"6","category":"Dimensions"}",6,DIA,Dimensions,Neck Size
6329a607-d73c-45b7-beb3-bacfac206222,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"\"","value":"48x5","category":"Dimensions"}",48x5,",Dimensions,Face Size
1459dc35-cc96-425a-afdb-eceaf65c56a6,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System
e44a88c4-dcc5-428f-bd1f-fc2364b07270,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Mounting
e55d1544-2750-43fe-9e62-16b8100257a9,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
b424a07c-556e-4a98-9e88-d3b62b82c806,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"CUSTOM","category":null}",CUSTOM,,,Finish
1eb331f0-a5e0-477a-8869-f321a536999e,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.","category":"Notes"}",INTEGRAL VOLUME DAMPER ADJUSTABLE FROM FACE OF GRILLE/DIFFUSER.,,Notes,Note 2
d0ca66eb-9277-4768-b722-4340418579c9,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"DRYWALL FLANGE","category":"Notes"}",DRYWALL FLANGE,,Notes,Note 3
f0686b5d-0e40-4df2-b051-252ad1fee220,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"FACTORY INSULATED LINEAR DIFFUSER PLENUM","category":"Notes"}",FACTORY INSULATED LINEAR DIFFUSER PLENUM,,Notes,Note 4
e79b2c5d-a838-440e-8441-31dadadd0a44,4c7107d5-b4eb-41b6-8656-703af8ef0a6d,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"(2) 1\" SLOTS","category":"Notes"}",(2) 1" SLOTS,,Notes,Note 6