spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e4d66069-0895-4d35-92ec-d75f5037dd55,8201c00b-4019-464f-ad04-4ea678ddf387,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"QMARK","category":null}",QMARK,,,Manufacturer
894568b5-15b6-4687-acc8-24d41914264a,8201c00b-4019-464f-ad04-4ea678ddf387,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
a467c031-a6ce-48e0-ab82-fa123e002669,8201c00b-4019-464f-ad04-4ea678ddf387,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
16411c8c-2c44-4bb8-b05c-55734d0e8b24,8201c00b-4019-464f-ad04-4ea678ddf387,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"700","category":"Fan"}",700,CFM,Fan,CFM
cf3ad02c-8276-4087-9a5c-149b49bce15e,8201c00b-4019-464f-ad04-4ea678ddf387,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"in-wg","value":"0.05","category":"Fan"}",0.05,in-wg,Fan,ESP
c44a752b-6231-4f82-a4e7-abd772465fec,8201c00b-4019-464f-ad04-4ea678ddf387,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"11262.9","category":"Heating Coil"}",11262.9,MBH,Heating Coil,TH
5e122edb-23d2-4329-a298-f5a680147e99,8201c00b-4019-464f-ad04-4ea678ddf387,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,,,"{"kind":"flat","type":"KW","unit":"VA","value":"3000","category":"Heating Coil"}",3000,VA,Heating Coil,KW
5a7ceacb-b58d-4e76-a48b-92cb5f2d83f8,8201c00b-4019-464f-ad04-4ea678ddf387,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,238a409a-11b2-4ffc-ad99-e0a782f9d884,Wall Mount,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"WALL MOUNTING BRACKET","category":"Notes"}",WALL MOUNTING BRACKET,,Notes,Note 5
01361e08-054a-4268-9e31-9951ce99a08d,8201c00b-4019-464f-ad04-4ea678ddf387,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,58ed007e-a2d8-46e9-a414-a5ec464b1f6e,ATEX,,,"{"kind":"flat","type":"Note 7","unit":null,"value":"EXPLOSION PROOF CONSTRUCTION","category":"Notes"}",EXPLOSION PROOF CONSTRUCTION,,Notes,Note 7
542ffd6c-cc48-483c-a802-b1d2fec5037a,8201c00b-4019-464f-ad04-4ea678ddf387,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GUX30","category":null}",GUX30,,,Model
4b651879-b938-48ca-91a9-e15e67b5b8f0,8201c00b-4019-464f-ad04-4ea678ddf387,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"60","category":"Heating Coil"}",60,°F,Heating Coil,EAT DB
b5b52419-56c3-49ba-9bb5-cdaf1e92d829,8201c00b-4019-464f-ad04-4ea678ddf387,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"86","category":"Heating Coil"}",86,°F,Heating Coil,LAT DB
efc41fde-a9da-434b-b542-fdc57e8a9caa,8201c00b-4019-464f-ad04-4ea678ddf387,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"RUBBER ISOLATERS","category":"Notes"}",RUBBER ISOLATERS,,Notes,Note 6
a1d6b297-e36b-463c-946e-0722656b712a,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"700","category":"Fan"}",700,CFM,Fan,CFM
4dce29e0-7cc8-407a-9a92-9387eaef02c7,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"QMARK","category":null}",QMARK,,,Manufacturer
45671015-8b87-4356-844c-406608ac596c,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,cf399a45-7c9f-450a-9aec-07f780f2b2b8,Operating Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
4bca4ad5-82eb-4f7b-aadb-9edfa8f2a375,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d0a0b1ca-9e49-443d-a8be-6efee0fd443e,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"in-wg","value":"0.05","category":"Fan"}",0.05,in-wg,Fan,ESP
cb00ddfb-d345-4ec2-ba42-4c7dff0130c9,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"25597.5","category":"Heating Coil"}",25597.5,MBH,Heating Coil,TH
f8bb8146-f6f4-41b6-b90e-55a0350d69ee,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"MUH07","category":null}",MUH07,,,Model
d3152146-5ab3-47af-99d1-39867187e906,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,,,,,,,"{"kind":"flat","type":"KW","unit":"VA","value":"7500","category":"Heating Coil"}",7500,VA,Heating Coil,KW
54cb102d-1f73-4ba9-991b-289295fe8e85,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"60","category":"Heating Coil"}",60,°F,Heating Coil,EAT DB
86d371e2-e8c8-4322-8d3d-bd93574bfb60,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"94","category":"Heating Coil"}",94,°F,Heating Coil,LAT DB
4d6f7c12-c68e-4ce5-9799-59d1e4e63d14,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"WALL MOUNTING BRACKET","category":"Notes"}",WALL MOUNTING BRACKET,,Notes,Note 5
1cd695d8-bf02-440d-99e6-32be35cd42ad,f89c0a3f-d364-4a39-b888-0f1bb076cb5c,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"RUBBER ISOLATERS","category":"Notes"}",RUBBER ISOLATERS,,Notes,Note 6
caf9f0d0-1888-44a4-93dd-ded07b0a2206,f0ba1de5-30d0-4431-9fb9-8752441dbd89,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"QMARK","category":null}",QMARK,,,Manufacturer
9e6cd290-e50f-4a6f-b4ee-649d95b5d189,f0ba1de5-30d0-4431-9fb9-8752441dbd89,cf399a45-7c9f-450a-9aec-07f780f2b2b8,Operating Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
0267f7f0-6980-4101-8687-79a49fc3ae85,f0ba1de5-30d0-4431-9fb9-8752441dbd89,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
35b8ea38-0854-437b-b0fa-ae827b78572a,f0ba1de5-30d0-4431-9fb9-8752441dbd89,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":"Fan"}",400,CFM,Fan,CFM
1911b54f-cee5-422d-a631-83deca177e70,f0ba1de5-30d0-4431-9fb9-8752441dbd89,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"in-wg","value":"0.05","category":"Fan"}",0.05,in-wg,Fan,ESP
854ad945-546d-4b72-a8e6-e09c6f0e61c6,f0ba1de5-30d0-4431-9fb9-8752441dbd89,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"17065.0","category":"Heating Coil"}",17065.0,MBH,Heating Coil,TH
6ce8aa6f-0a68-48b7-b0bc-335761f8bd95,f0ba1de5-30d0-4431-9fb9-8752441dbd89,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"MUH05","category":null}",MUH05,,,Model
a8b2880f-3ba7-443b-94c7-a0b661d6bf5b,f0ba1de5-30d0-4431-9fb9-8752441dbd89,,,,,,,"{"kind":"flat","type":"KW","unit":"VA","value":"5000","category":"Heating Coil"}",5000,VA,Heating Coil,KW
f569c0e4-fa1a-44d6-aaa9-04fc77e53764,f0ba1de5-30d0-4431-9fb9-8752441dbd89,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"60","category":"Heating Coil"}",60,°F,Heating Coil,EAT DB
5092e6b7-1b91-4466-b01f-84a028a68c41,f0ba1de5-30d0-4431-9fb9-8752441dbd89,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"100","category":"Heating Coil"}",100,°F,Heating Coil,LAT DB
b939b22d-4d44-41a2-a626-7a1220d08e24,f0ba1de5-30d0-4431-9fb9-8752441dbd89,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"WALL MOUNTING BRACKET","category":"Notes"}",WALL MOUNTING BRACKET,,Notes,Note 5
5364c929-22ef-4c48-bb90-c9b0831306f9,f0ba1de5-30d0-4431-9fb9-8752441dbd89,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"RUBBER ISOLATERS","category":"Notes"}",RUBBER ISOLATERS,,Notes,Note 6