spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
2a3c33be-3381-4cc7-912e-6abba5756564,6d27ec2d-a8fa-407d-91fb-c8cc8eb24bfd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"140","category":"Hot Water Coil"}",140,°F,Hot Water Coil,LWT
2bea51f2-bf64-4269-bdf6-ed20f315bd04,6d27ec2d-a8fa-407d-91fb-c8cc8eb24bfd,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
a3e86004-f760-4131-afa5-6264828b47e0,6d27ec2d-a8fa-407d-91fb-c8cc8eb24bfd,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
c78db52e-44b8-45bb-a4a0-f086f97927d6,6d27ec2d-a8fa-407d-91fb-c8cc8eb24bfd,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
065146b7-0e00-4e8f-a9e2-dcecd5605214,6d27ec2d-a8fa-407d-91fb-c8cc8eb24bfd,c35a461c-234d-4cb2-b6e9-7f6c17834dae,Control Signal Type,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
a68979ae-04a7-469b-91c2-514d2100deeb,6d27ec2d-a8fa-407d-91fb-c8cc8eb24bfd,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
c7a4cb5a-2902-4afb-ab43-f65d9ab75e92,6d27ec2d-a8fa-407d-91fb-c8cc8eb24bfd,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
c2ca9519-5478-441c-8c8f-c2f2f667de46,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-1","category":null}",RTU-1,,,RTU
e5082c9d-0c77-4f7a-978e-909f5f61845e,62b7452a-007a-40bd-927c-d38d5e11f951,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
eb3ee4ca-a573-457a-ac3a-32219da9a80b,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-14","category":null}",DESV-14,,,Model
2d14d5d4-e669-4bfd-8cfe-411b13dd68b6,62b7452a-007a-40bd-927c-d38d5e11f951,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"14","category":"Casing"}",14,in,Casing,Inlet Diameter
469e9350-0d93-4572-abdc-bdb491f7aaf6,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"20","category":"Casing"}",20,in,Casing,Outlet Width
1fb07f96-25b1-4bd8-9edb-55f4116d48ff,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"18","category":"Casing"}",18,in,Casing,Outlet Height
c16c8a04-4a83-4644-9384-3b64f9d7d530,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"18","category":"Casing"}",18,in,Casing,Box Height
f2da49e9-cd4e-4272-b8df-93f0c506e436,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"220","category":"Airflow"}",220,CFM,Airflow,Min
9453479a-0d78-4e07-887f-e138902f74de,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"880","category":"Airflow"}",880,CFM,Airflow,Heat
ac5dde1c-ff00-4c88-8ec8-6b9b9cca6c0e,62b7452a-007a-40bd-927c-d38d5e11f951,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"1400","category":"Airflow"}",1400,CFM,Airflow,Design
933da123-44b2-4995-b6c3-1bcd75d304e9,62b7452a-007a-40bd-927c-d38d5e11f951,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"47447.4","category":null}",47447.4,Btu/h,,TH
ee420cb9-7aa5-460a-86ac-f33aca315b6a,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
ceaefc62-0a7d-4ec1-b81f-2a63c0f49463,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"105","category":null}",105,°F,,LAT DB
345aeb5f-8337-4e11-a1ec-2fe3a5087f7d,62b7452a-007a-40bd-927c-d38d5e11f951,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.33","category":null}",0.33,in-wg,,APD
b33b829b-8bcf-4ad5-9deb-0ffe7a2fcf79,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"4","category":"Hot Water Coil"}",4,GPM,Hot Water Coil,GPM
e54e8f14-8b74-4319-aa68-6e7fb4ac23c1,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"1.57","category":"Hot Water Coil"}",1.57,ftH2O,Hot Water Coil,WPD
b98520c9-1529-43f6-8e81-409777e8b90c,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
56356af2-21af-4bf8-a1ef-8056e1ff37cd,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"136","category":"Hot Water Coil"}",136,°F,Hot Water Coil,LWT
bf0cc3af-9c63-41ce-bae5-8c099ceaf7af,62b7452a-007a-40bd-927c-d38d5e11f951,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
04e9264d-21e7-4d77-9f0b-c413518dd730,62b7452a-007a-40bd-927c-d38d5e11f951,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,d1edc852-e089-4d4e-b751-9f2ec641a679,Hydronic - 2 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
6330b4ab-5bda-4cae-be9b-742aaa17513b,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
edf4ffe2-241e-41fd-bc1b-c144b3c5e8bf,62b7452a-007a-40bd-927c-d38d5e11f951,29a6d06e-c05a-4c84-9e54-70505f109a0c,Control Valve Type,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
9b639060-50c3-4ad0-83ae-42647c39e175,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Provided","category":null}",Provided,,,CO2 Sensor
a02638fe-ee2b-48cb-b01c-4f79e1ead75a,62b7452a-007a-40bd-927c-d38d5e11f951,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
ee9ad14e-85bb-44f9-ac05-99c734d939cd,645c4f8b-a55f-4ca2-9751-0a8625dccd00,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
1f660da5-8298-4891-b39d-c4e9be708170,645c4f8b-a55f-4ca2-9751-0a8625dccd00,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Inlet Diameter
2a1af8fa-145b-4547-8f49-5a5073d76e3c,645c4f8b-a55f-4ca2-9751-0a8625dccd00,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"1025","category":"Airflow"}",1025,CFM,Airflow,Design
dc2dc8b8-ac1f-44df-b85e-28b25c24ce63,645c4f8b-a55f-4ca2-9751-0a8625dccd00,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"35910.9","category":null}",35910.9,Btu/h,,TH
1dca833e-bc7c-4d36-8754-edb618bd87fb,645c4f8b-a55f-4ca2-9751-0a8625dccd00,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.40","category":null}",0.40,in-wg,,APD
c20c1662-2663-449e-b30d-6c09ee543ad0,645c4f8b-a55f-4ca2-9751-0a8625dccd00,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
431b27e9-db5f-4386-b202-118a9d9ef6ee,645c4f8b-a55f-4ca2-9751-0a8625dccd00,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,d1edc852-e089-4d4e-b751-9f2ec641a679,Hydronic - 2 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
d7547e47-30f3-4bac-adfa-08f4182bdd52,645c4f8b-a55f-4ca2-9751-0a8625dccd00,29a6d06e-c05a-4c84-9e54-70505f109a0c,Control Valve Type,617aa605-5425-4833-81dd-b2f775193085,Two-Way Modulating,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
da5453aa-62ec-4c0e-8bcc-fedbb2270d39,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-1","category":null}",RTU-1,,,RTU
b4c63409-4ecd-4dc6-9610-ce01ae4e878e,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-12","category":null}",DESV-12,,,Model
92ff5079-917e-4845-b2f7-6346369f95ed,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"16","category":"Casing"}",16,in,Casing,Outlet Width
96ac7065-7d66-4310-8b1c-40f66fc181b6,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"15","category":"Casing"}",15,in,Casing,Outlet Height
c1e5dd0e-dab2-4a32-9dcc-363b3e78e4a1,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"15","category":"Casing"}",15,in,Casing,Box Height
7766d717-623f-419b-bf7e-82ec337a1678,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"170","category":"Airflow"}",170,CFM,Airflow,Min
ca0fb880-3919-42fd-8e0f-d248c1054574,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"680","category":"Airflow"}",680,CFM,Airflow,Heat
0a13dc37-20b1-4527-9f20-bdbcd5a64ebb,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
0f9b6036-6084-4e1f-85ff-84c6a1f5bfcc,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"104","category":null}",104,°F,,LAT DB
780bc9f3-bacd-408a-afd8-e0114c085855,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"3.5","category":"Hot Water Coil"}",3.5,GPM,Hot Water Coil,GPM
7be52260-eca0-4a84-94f8-0ff7e0c17853,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"2.10","category":"Hot Water Coil"}",2.10,ftH2O,Hot Water Coil,WPD
d14e376b-a878-4af1-93cd-74b4cc4b8ead,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
1f8a6958-f6ac-4c3e-873d-d6ef8de603ab,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"140","category":"Hot Water Coil"}",140,°F,Hot Water Coil,LWT
75bfa148-a68b-4ed4-9168-775ac66aa57f,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
1fc0559d-c846-45b3-bffd-b02ce4837aae,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
798473f2-91a5-47d0-8ad2-58d04c94be73,645c4f8b-a55f-4ca2-9751-0a8625dccd00,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
b49cac5e-a8f4-4ad3-8243-77b09a9b504d,ab62530d-4e27-402c-8279-c3eb8a668482,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
5a6dbe8f-71c7-461a-bad1-f77665ea63c7,ab62530d-4e27-402c-8279-c3eb8a668482,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"8","category":"Casing"}",8,in,Casing,Inlet Diameter
fedc1aa2-fbf2-457d-a69d-c7e7bc2400f4,ab62530d-4e27-402c-8279-c3eb8a668482,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"475","category":"Airflow"}",475,CFM,Airflow,Design
e119e13f-ecef-4897-8f2c-3c20d535600c,ab62530d-4e27-402c-8279-c3eb8a668482,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"15315.3","category":null}",15315.3,Btu/h,,TH
84b680c2-176f-4b56-a409-7cecff3eabf1,ab62530d-4e27-402c-8279-c3eb8a668482,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.29","category":null}",0.29,in-wg,,APD
a51f98e1-7f52-4688-9fae-e862a6d92215,ab62530d-4e27-402c-8279-c3eb8a668482,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
515e7e1f-def5-468d-a477-d0ae73400772,ab62530d-4e27-402c-8279-c3eb8a668482,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,d1edc852-e089-4d4e-b751-9f2ec641a679,Hydronic - 2 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
4aa62d6e-5dd7-481f-833b-62508b39e237,ab62530d-4e27-402c-8279-c3eb8a668482,29a6d06e-c05a-4c84-9e54-70505f109a0c,Control Valve Type,617aa605-5425-4833-81dd-b2f775193085,Two-Way Modulating,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
d1a6d524-f71b-4877-9e0c-6a589c296cd8,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-1","category":null}",RTU-1,,,RTU
0469f253-f1d5-4b41-88a9-090c92692d00,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-08","category":null}",DESV-08,,,Model
1db56176-4626-42b0-9821-6c1a17047d1f,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Outlet Width
0ebad7b8-d5fb-47a3-bed3-0c4c1528a976,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"10","category":"Casing"}",10,in,Casing,Outlet Height
cd39c329-3a15-4811-9f31-9f7811c19365,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Box Height
2cd9e300-7b11-4c88-8aa6-b9cbc5dee622,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"70","category":"Airflow"}",70,CFM,Airflow,Min
7337a41d-1c9c-46da-97f9-b4a2b6fb037e,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"280","category":"Airflow"}",280,CFM,Airflow,Heat
d4d83137-5621-43c7-a3b5-0396896039d7,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
a311395c-cbcc-4557-a375-74c7a888ae6e,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"106","category":null}",106,°F,,LAT DB
5c382e5b-ebf6-4b8b-8511-e4d4634aba2e,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"1.5","category":"Hot Water Coil"}",1.5,GPM,Hot Water Coil,GPM
d58e80c1-3e95-47df-9f1c-28a5f8c3c17d,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.78","category":"Hot Water Coil"}",0.78,ftH2O,Hot Water Coil,WPD
f1f3c806-9e85-40d8-b8c1-7dbc6decc4d2,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
7ec1f61c-4f33-43e1-a3cd-57bcc41a9cff,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"140","category":"Hot Water Coil"}",140,°F,Hot Water Coil,LWT
a66b30ae-5a4b-457d-86a0-631b6cf4d2be,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
1e042f2b-6d34-4c92-a52a-f822aa84cd3b,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
66724ba7-21f7-47b7-b72f-ff914d7cf2bb,ab62530d-4e27-402c-8279-c3eb8a668482,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
756852e4-eda0-42a8-9048-acdcfbc13979,8192d6d8-6489-4a71-96dc-da30100afe62,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
b35d7d18-71c4-4dea-be68-5423c0475c06,8192d6d8-6489-4a71-96dc-da30100afe62,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"10","category":"Casing"}",10,in,Casing,Inlet Diameter
a6474a3b-9724-4817-abe6-9f570de7e76b,8192d6d8-6489-4a71-96dc-da30100afe62,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"23773.8","category":null}",23773.8,Btu/h,,TH
82ab33d2-079b-4818-b146-84507a3cfda9,8192d6d8-6489-4a71-96dc-da30100afe62,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.33","category":null}",0.33,in-wg,,APD
3ba4df45-78f1-4a14-a1ff-903615313820,8192d6d8-6489-4a71-96dc-da30100afe62,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.95","category":"Hot Water Coil"}",0.95,ftH2O,Hot Water Coil,WPD
c77f6f26-b10b-4b1e-8aba-5a0183570b3c,8192d6d8-6489-4a71-96dc-da30100afe62,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
66ddc33b-c734-4814-b0a9-781cad2bec33,8192d6d8-6489-4a71-96dc-da30100afe62,c35a461c-234d-4cb2-b6e9-7f6c17834dae,Control Signal Type,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
67cbd8f5-cd67-4d5c-ac05-335f5fe3672d,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
2c79eb3a-5306-4d1f-b415-9432233c43ce,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-10","category":null}",DESV-10,,,Model
0fc7dd6c-c35c-4d4f-9c0f-f554b2aca4cf,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"14","category":"Casing"}",14,in,Casing,Outlet Width
0d8e731d-d3e4-41da-9a39-708286d7ea75,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"13","category":"Casing"}",13,in,Casing,Outlet Height
515cc403-361d-4441-8d0f-64e61d32ec50,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"13","category":"Casing"}",13,in,Casing,Box Height
cfe77aea-c8f4-4619-8563-349a08e965ad,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"110","category":"Airflow"}",110,CFM,Airflow,Min
9f259561-772a-4d23-993e-7a1f79ab1f10,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"440","category":"Airflow"}",440,CFM,Airflow,Heat
b2faba2e-f7a7-495e-9c97-92cc7c533a45,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"950","category":"Airflow"}",950,CFM,Airflow,Design
c1d3ccc6-6345-4a48-9af4-0b04652bf902,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
77d616bb-50f0-453b-9163-82d03b210b25,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"105","category":null}",105,°F,,LAT DB
1833d0cd-f9b6-46c4-9932-ceefc115b308,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":"Hot Water Coil"}",2.5,GPM,Hot Water Coil,GPM
651a8e5d-6a1e-421c-9ca8-b5b0f6ffecf5,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
bcf6892e-03e4-4083-9e6c-6934aeae9643,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"141","category":"Hot Water Coil"}",141,°F,Hot Water Coil,LWT
60cb7216-a1be-4948-bc2b-defc835be5a7,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
162fa2d1-a636-4529-9260-e9f37eab205c,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
41134e19-b900-41db-aef4-362cf82e918b,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Provided","category":null}",Provided,,,CO2 Sensor
5bcafd71-4a6a-4230-9de9-70c9334cf794,8192d6d8-6489-4a71-96dc-da30100afe62,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
30fecee2-8d42-40bd-9329-e584c17b4de2,4142e4f7-142c-469b-a590-8524dc7628e0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
f8400252-9146-43c6-a8f9-d9b3774d89a3,4142e4f7-142c-469b-a590-8524dc7628e0,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"4","category":"Casing"}",4,in,Casing,Inlet Diameter
70d20d53-ecad-44b7-8a72-29a5baa814c7,4142e4f7-142c-469b-a590-8524dc7628e0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"20","category":"Airflow"}",20,CFM,Airflow,Min
5d0ad27a-155e-4f26-b824-df9aac6486d8,4142e4f7-142c-469b-a590-8524dc7628e0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"4624.6","category":null}",4624.6,Btu/h,,TH
a23753ca-ca23-43f0-8c77-4ac2d4f3d034,4142e4f7-142c-469b-a590-8524dc7628e0,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.06","category":null}",0.06,in-wg,,APD
e8110e36-178e-470d-8e21-9a9c561673a7,4142e4f7-142c-469b-a590-8524dc7628e0,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
8b2e950b-3461-4314-9dd5-f073972eebc2,4142e4f7-142c-469b-a590-8524dc7628e0,29a6d06e-c05a-4c84-9e54-70505f109a0c,Control Valve Type,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
ec78787d-3935-4896-a31b-0abdfd03d2b2,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
efc43204-8896-4e6d-9670-1d76aeb63185,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-04","category":null}",DESV-04,,,Model
c0b8af05-eb3f-47b2-86f5-194599927106,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Outlet Width
96de5c7b-cfd5-469e-b4fe-ee3b89ff3ca8,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"8","category":"Casing"}",8,in,Casing,Outlet Height
d0545211-fd9a-4e78-a867-70b8a2d53b71,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Box Height
1f1abc47-5b50-48a2-97e4-22f50c82584f,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"80","category":"Airflow"}",80,CFM,Airflow,Heat
cde12224-ecbf-489a-a4b7-c735dd2686ee,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Design
df85520d-e13b-4c85-ac31-1595b3b41729,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
f6916f72-721a-4426-9006-a3d2e4316d40,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"108","category":null}",108,°F,,LAT DB
1d61f2a8-6bfe-43ea-bdaa-9289374ca4a6,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"0.4","category":"Hot Water Coil"}",0.4,GPM,Hot Water Coil,GPM
d2bf2f57-6d8d-4143-9f79-6359098fc6e1,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.09","category":"Hot Water Coil"}",0.09,ftH2O,Hot Water Coil,WPD
7a38e9af-20a9-49e7-aec1-d6d6cacc6443,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
086188e9-d596-4c5b-814d-6cd300799f2f,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"137","category":"Hot Water Coil"}",137,°F,Hot Water Coil,LWT
b1e8e1fc-1882-4c00-9807-2ace1b6128a7,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
1c6f9d62-b0de-426b-9e12-677c618f6629,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
e8df517b-5226-4611-bdf0-b46bd446c7b6,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
1508df95-4e64-4faf-8e6e-68c0e9fbbc8d,4142e4f7-142c-469b-a590-8524dc7628e0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
778bf626-548d-4ea8-a0c1-26a8433904a1,40265980-cca5-4e8d-a079-2bdaeebc19df,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
2cf36799-8f3a-4c5f-8526-aa25d2b8215a,40265980-cca5-4e8d-a079-2bdaeebc19df,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"6","category":"Casing"}",6,in,Casing,Inlet Diameter
d4432367-3868-4fd8-a96c-2bb1ba9e8880,40265980-cca5-4e8d-a079-2bdaeebc19df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"9309.3","category":null}",9309.3,Btu/h,,TH
8129798c-041e-4036-844f-7c9caf9c1732,40265980-cca5-4e8d-a079-2bdaeebc19df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.18","category":null}",0.18,in-wg,,APD
7db38c08-7a17-4fb3-ad14-c3e958e3bea5,40265980-cca5-4e8d-a079-2bdaeebc19df,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
11a0438c-b401-41fb-b9e0-7e514bd1a176,40265980-cca5-4e8d-a079-2bdaeebc19df,c35a461c-234d-4cb2-b6e9-7f6c17834dae,Control Signal Type,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
3f54bddb-7db9-451b-a88a-87d7241dcd52,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
b2197126-c9c1-4a2d-bc29-7ee58ad4f33c,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-06","category":null}",DESV-06,,,Model
208966f8-33f1-46d2-accb-c9156fb2b247,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Outlet Width
968663bf-2f84-4c58-bb40-9ba4a01bce1e,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"8","category":"Casing"}",8,in,Casing,Outlet Height
d6aef1d7-20e0-44e6-8ca5-e5b885931053,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Box Height
68402068-4bac-460f-8807-6c36ca675725,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"40","category":"Airflow"}",40,CFM,Airflow,Min
a9b96675-f5b4-4378-9dc9-7039f9545b26,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"160","category":"Airflow"}",160,CFM,Airflow,Heat
d8711b8d-0d49-4e47-86bd-ed1e426f9a6e,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"300","category":"Airflow"}",300,CFM,Airflow,Design
9dd5fccd-dd6f-4ab4-b8c9-1f5281f98ddd,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
a8130eae-7a30-495d-8412-033191e3c685,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"109","category":null}",109,°F,,LAT DB
402b6c94-54be-4120-962f-c6241850230f,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"1","category":"Hot Water Coil"}",1,GPM,Hot Water Coil,GPM
fe78105e-93cc-4fe3-bd3f-a26af8486548,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.37","category":"Hot Water Coil"}",0.37,ftH2O,Hot Water Coil,WPD
3c2c2fcf-9410-40fd-af31-427f63190be8,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
10353171-c5fb-4ff8-aae3-2e154e7a94f0,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"141","category":"Hot Water Coil"}",141,°F,Hot Water Coil,LWT
9456ff0e-6d92-470f-b0ee-de029bffe515,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
7ad49a15-b3cc-4773-8101-a64c01376415,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
0355bd7f-bd3b-4c41-a6c0-a2d8d7f96269,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
5bfb2699-e5d4-44fe-96d6-5b379eb40fc8,40265980-cca5-4e8d-a079-2bdaeebc19df,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
765a127b-2bec-47b4-9526-7bfa7948944d,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
0dd71e8f-60cd-432d-8455-34bcf559c2c2,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
b4adb843-f3bb-497b-9d50-0b1985491e3e,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-12","category":null}",DESV-12,,,Model
6b2b5597-53b9-4b59-b4cc-055413e8085d,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Inlet Diameter
9925945e-1413-4df8-bdda-8dd456d85a7e,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"16","category":"Casing"}",16,in,Casing,Outlet Width
c366e46a-8a07-439f-9b94-25c9a494e906,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"15","category":"Casing"}",15,in,Casing,Outlet Height
066a7410-b670-4348-b0b4-b48eb4c9d402,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"170","category":"Airflow"}",170,CFM,Airflow,Min
b30989ba-c2e0-48ff-9a30-e3106b083c6e,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"680","category":"Airflow"}",680,CFM,Airflow,Heat
e954aec2-edce-43e2-aaa9-ad461f0fb146,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"1300","category":"Airflow"}",1300,CFM,Airflow,Design
0a212d92-c650-4da2-b6c5-007ec6e421c5,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"35910.9","category":null}",35910.9,Btu/h,,TH
3a370da0-f7ba-47c0-ae76-78e4db174a55,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.40","category":null}",0.40,in-wg,,APD
a83b7aeb-b9f7-4828-a990-05e7ef9d39f4,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"2.10","category":"Hot Water Coil"}",2.10,ftH2O,Hot Water Coil,WPD
f56a3030-2b83-45b0-bfdf-62816a56b19f,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
947d6faf-6dc7-48e6-a766-35514e68c754,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,d1edc852-e089-4d4e-b751-9f2ec641a679,Hydronic - 2 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
702742ca-fc24-420b-8489-48c42d947a72,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,29a6d06e-c05a-4c84-9e54-70505f109a0c,Control Valve Type,617aa605-5425-4833-81dd-b2f775193085,Two-Way Modulating,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
ba229f82-e2d7-4bf3-a743-4318626fcbb8,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"15","category":"Casing"}",15,in,Casing,Box Height
d8b9380a-158f-4ce8-a6fd-d305e0109708,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
be1d6608-5505-4516-aad3-f05ccdc65ccf,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"104","category":null}",104,°F,,LAT DB
dd59d65e-c29a-4a27-9657-85fc586c6f19,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"3.5","category":"Hot Water Coil"}",3.5,GPM,Hot Water Coil,GPM
83d87cbc-415a-4bb5-9b5c-2a683a862cbc,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
87857d52-883a-4547-b749-d1966b7b19fe,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"140","category":"Hot Water Coil"}",140,°F,Hot Water Coil,LWT
b2a44f19-4b75-46f1-aa4d-03972e4a593a,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
6ec68936-6bc0-4fdb-b6d4-ac301620774c,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
ea2d773a-48b1-4ead-b3a6-ba599404b3d1,aa1a0c0f-c05e-4a3e-9356-c826c302c4e1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes