package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
10329fca-f417-4fd5-bdc4-3b53dfae8209,e4a9d728-db20-4f11-acba-845d3623b212,5add7f5d-fb5c-4160-bab8-659b71d31a97,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,fb6c0dbc-f828-4f37-a395-78f6170c8384,Bell & Gossett,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELL & GOSSETT","category":null}",BELL & GOSSETT,,,Manufacturer
10329fca-f417-4fd5-bdc4-3b53dfae8209,4c2acb6c-3701-4e90-ac7f-67e295206647,5add7f5d-fb5c-4160-bab8-659b71d31a97,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ECOCIRC 55-45","category":null}",ECOCIRC 55-45,,,Model
10329fca-f417-4fd5-bdc4-3b53dfae8209,2c27c053-1f74-4518-9259-c84387a6690f,5add7f5d-fb5c-4160-bab8-659b71d31a97,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"HOT WATER","category":null}",HOT WATER,,,System
10329fca-f417-4fd5-bdc4-3b53dfae8209,49218aa1-3c46-47ce-abec-9aae7ba0da0c,5add7f5d-fb5c-4160-bab8-659b71d31a97,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"21","category":"Pump"}",21,GPM,Pump,GPM
10329fca-f417-4fd5-bdc4-3b53dfae8209,7ac508de-8af5-4a00-8042-0663f073e991,5add7f5d-fb5c-4160-bab8-659b71d31a97,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"TDH","unit":"Feet","value":"40.00","category":"Pump"}",40.00,Feet,Pump,TDH
10329fca-f417-4fd5-bdc4-3b53dfae8209,6bb7722d-b3aa-45cb-a882-970241ab3272,5add7f5d-fb5c-4160-bab8-659b71d31a97,68f612ff-2d36-4497-afbf-c9089d64491b,Pump Speed,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"4200","category":"Pump"}",4200,,Pump,RPM
10329fca-f417-4fd5-bdc4-3b53dfae8209,79f13f4e-f742-4aec-ade8-2e892349dff2,5add7f5d-fb5c-4160-bab8-659b71d31a97,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,bf5cf205-c631-48ec-921d-d1ac1665f28a,Inline,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE CLOSE-COUPLED","category":"Pump"}",INLINE CLOSE-COUPLED,,Pump,Type
10329fca-f417-4fd5-bdc4-3b53dfae8209,f4923149-645e-4b78-a2d4-7671278fa584,5add7f5d-fb5c-4160-bab8-659b71d31a97,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Pump"}",WATER,,Pump,Fluid
10329fca-f417-4fd5-bdc4-3b53dfae8209,b538b174-6440-432b-82b6-6021bc022b57,5add7f5d-fb5c-4160-bab8-659b71d31a97,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Motor"}",208,V,Motor,Voltage
10329fca-f417-4fd5-bdc4-3b53dfae8209,feb448ab-001a-4616-b7c0-b6ade7cae283,5add7f5d-fb5c-4160-bab8-659b71d31a97,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Motor"}",1,,Motor,Phase
10329fca-f417-4fd5-bdc4-3b53dfae8209,b4466902-7324-4277-a2bb-4da3106e9cd2,5add7f5d-fb5c-4160-bab8-659b71d31a97,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"1/2","category":"Motor"}",1/2,,Motor,HP
10329fca-f417-4fd5-bdc4-3b53dfae8209,2d591ee1-20fe-44fa-b6c7-44c89dbb63a8,5add7f5d-fb5c-4160-bab8-659b71d31a97,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"25.00","category":null}",25.00,lb,,Weight
10329fca-f417-4fd5-bdc4-3b53dfae8209,a5e11693-8844-4307-8440-d9bad78b4ca5,5add7f5d-fb5c-4160-bab8-659b71d31a97,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"NON-OVERLOADING, HIGH EFFICIENCY, INVERTOR DUTY MOTOR","category":"Notes"}","NON-OVERLOADING, HIGH EFFICIENCY, INVERTOR DUTY MOTOR",,Notes,Note 1
10329fca-f417-4fd5-bdc4-3b53dfae8209,477a7289-bb5a-47d5-b80a-eff306beb99c,5add7f5d-fb5c-4160-bab8-659b71d31a97,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"DEAD HEAD SHALL BE A MINIMUM OF 115% OF OPERATING POINT","category":"Notes"}",DEAD HEAD SHALL BE A MINIMUM OF 115% OF OPERATING POINT,,Notes,Note 2
10329fca-f417-4fd5-bdc4-3b53dfae8209,236e3431-ffab-4651-8dd0-841ced17d7d1,5add7f5d-fb5c-4160-bab8-659b71d31a97,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"CONTROLS INTEGRAL TO UNIT WITH SIGNAL TO BMS","category":"Notes"}",CONTROLS INTEGRAL TO UNIT WITH SIGNAL TO BMS,,Notes,Note 3
10329fca-f417-4fd5-bdc4-3b53dfae8209,128f86cd-239a-4d51-91a8-ff8f5823ecbc,0fcf47c4-12df-495b-b401-5a13e2302bc2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,fb6c0dbc-f828-4f37-a395-78f6170c8384,Bell & Gossett,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELL & GOSSETT","category":null}",BELL & GOSSETT,,,Manufacturer
10329fca-f417-4fd5-bdc4-3b53dfae8209,f05cc94d-5a37-45a1-bcdd-4cd88d1bb8b2,0fcf47c4-12df-495b-b401-5a13e2302bc2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ECOCIRC 55-45","category":null}",ECOCIRC 55-45,,,Model
10329fca-f417-4fd5-bdc4-3b53dfae8209,6417adfc-73a1-4a5e-b6b3-a716bcded2cb,0fcf47c4-12df-495b-b401-5a13e2302bc2,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"HOT WATER","category":null}",HOT WATER,,,System
10329fca-f417-4fd5-bdc4-3b53dfae8209,374b7df9-360c-44e7-abfb-f7a945fee26b,0fcf47c4-12df-495b-b401-5a13e2302bc2,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"21","category":"Pump"}",21,GPM,Pump,GPM
10329fca-f417-4fd5-bdc4-3b53dfae8209,23c0bae0-a597-4e24-a1ac-8617b345536a,0fcf47c4-12df-495b-b401-5a13e2302bc2,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"TDH","unit":"Feet","value":"40.00","category":"Pump"}",40.00,Feet,Pump,TDH
10329fca-f417-4fd5-bdc4-3b53dfae8209,ed0fddc2-1f52-4e6b-a43e-32bc3262287d,0fcf47c4-12df-495b-b401-5a13e2302bc2,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"4200","category":"Pump"}",4200,,Pump,RPM
10329fca-f417-4fd5-bdc4-3b53dfae8209,6d9b775f-cb9b-4144-85ea-564617b88395,0fcf47c4-12df-495b-b401-5a13e2302bc2,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE CLOSE-COUPLED","category":"Pump"}",INLINE CLOSE-COUPLED,,Pump,Type
10329fca-f417-4fd5-bdc4-3b53dfae8209,7460f49e-b61c-41e6-8b0e-05991758ca1c,0fcf47c4-12df-495b-b401-5a13e2302bc2,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Pump"}",WATER,,Pump,Fluid
10329fca-f417-4fd5-bdc4-3b53dfae8209,5d90704c-a337-4df4-b6d6-90b34390d2d9,0fcf47c4-12df-495b-b401-5a13e2302bc2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Motor"}",208,V,Motor,Voltage
10329fca-f417-4fd5-bdc4-3b53dfae8209,55b54527-481c-471c-900a-b042cfa62914,0fcf47c4-12df-495b-b401-5a13e2302bc2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Motor"}",1,,Motor,Phase
10329fca-f417-4fd5-bdc4-3b53dfae8209,86f8ea0d-5130-4e45-95be-ede53e6d131c,0fcf47c4-12df-495b-b401-5a13e2302bc2,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"1/2","category":"Motor"}",1/2,,Motor,HP
10329fca-f417-4fd5-bdc4-3b53dfae8209,4bf81023-390d-4a4b-8f0f-92eedd4f9041,0fcf47c4-12df-495b-b401-5a13e2302bc2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"25.00","category":null}",25.00,lb,,Weight
10329fca-f417-4fd5-bdc4-3b53dfae8209,5c21470a-7c87-4907-a4df-644552242170,0fcf47c4-12df-495b-b401-5a13e2302bc2,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"NON-OVERLOADING, HIGH EFFICIENCY, INVERTOR DUTY MOTOR","category":"Notes"}","NON-OVERLOADING, HIGH EFFICIENCY, INVERTOR DUTY MOTOR",,Notes,Note 1
10329fca-f417-4fd5-bdc4-3b53dfae8209,9cd1ff0a-08f3-43d1-bebe-0334f18ee513,0fcf47c4-12df-495b-b401-5a13e2302bc2,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"DEAD HEAD SHALL BE A MINIMUM OF 115% OF OPERATING POINT","category":"Notes"}",DEAD HEAD SHALL BE A MINIMUM OF 115% OF OPERATING POINT,,Notes,Note 2
10329fca-f417-4fd5-bdc4-3b53dfae8209,1ac09257-639d-442d-93cb-36f1c12d6624,0fcf47c4-12df-495b-b401-5a13e2302bc2,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"CONTROLS INTEGRAL TO UNIT WITH SIGNAL TO BMS","category":"Notes"}",CONTROLS INTEGRAL TO UNIT WITH SIGNAL TO BMS,,Notes,Note 3
10329fca-f417-4fd5-bdc4-3b53dfae8209,e45734df-3e9c-4d57-b62b-88d760369872,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BY BOILER MANUFACTURER","category":null}",BY BOILER MANUFACTURER,,,Manufacturer
10329fca-f417-4fd5-bdc4-3b53dfae8209,7b88d138-0daf-4156-aaa9-8c3189e5b72b,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"--","category":null}",--,,,Model
10329fca-f417-4fd5-bdc4-3b53dfae8209,4ee1e840-6c41-4c7a-a3f0-1d9bb7e5863e,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1750","category":"Pump"}",1750,,Pump,RPM
10329fca-f417-4fd5-bdc4-3b53dfae8209,8713891a-1de1-41c7-a19c-007e824e7af8,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE CLOSE-COUPLED","category":"Pump"}",INLINE CLOSE-COUPLED,,Pump,Type
10329fca-f417-4fd5-bdc4-3b53dfae8209,593d4c6e-afd1-4040-938d-b7ac9bcd8199,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Pump"}",WATER,,Pump,Fluid
10329fca-f417-4fd5-bdc4-3b53dfae8209,d4deb289-cd9f-4f5c-af24-78a6d6fdb53a,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor"}",120,V,Motor,Voltage
10329fca-f417-4fd5-bdc4-3b53dfae8209,f70e8453-2123-41e1-bb67-85b60443e3e6,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Motor"}",1,,Motor,Phase
10329fca-f417-4fd5-bdc4-3b53dfae8209,b9ef1985-1ef1-4f54-8d7f-e1dfecd724ac,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"HP","unit":"W","value":"100","category":"Motor"}",100,W,Motor,HP
10329fca-f417-4fd5-bdc4-3b53dfae8209,d6cf893e-c1e2-4ed5-b83c-c10a0a3172f8,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"7.00","category":null}",7.00,lb,,Weight
10329fca-f417-4fd5-bdc4-3b53dfae8209,6acecb1e-e4d6-4e9e-b866-b902e7018eff,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"HOT WATER","category":null}",HOT WATER,,,System
10329fca-f417-4fd5-bdc4-3b53dfae8209,b89068f3-3fea-479b-8b90-c7ad626895e5,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"11","category":"Pump"}",11,GPM,Pump,GPM
10329fca-f417-4fd5-bdc4-3b53dfae8209,4fda645d-0d85-4a92-a30d-0f402afbd2f0,76a0ac17-ecbc-45ef-a3d6-8cb22c26391b,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"TDH","unit":"Feet","value":"11.00","category":"Pump"}",11.00,Feet,Pump,TDH
10329fca-f417-4fd5-bdc4-3b53dfae8209,009b7ccc-409f-42cc-a055-ddbec2861c59,e8b51b83-2ee4-412c-a675-c82fd52e6507,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"HOT WATER","category":null}",HOT WATER,,,System
10329fca-f417-4fd5-bdc4-3b53dfae8209,bf83d8a0-5c9f-4386-96b7-b518ed6736a4,e8b51b83-2ee4-412c-a675-c82fd52e6507,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BY BOILER MANUFACTURER","category":null}",BY BOILER MANUFACTURER,,,Manufacturer
10329fca-f417-4fd5-bdc4-3b53dfae8209,9df5fb39-9e00-4075-8da5-209cb470df72,e8b51b83-2ee4-412c-a675-c82fd52e6507,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1750","category":"Pump"}",1750,,Pump,RPM
10329fca-f417-4fd5-bdc4-3b53dfae8209,cabf6567-dec2-439a-a2c6-76890b476728,e8b51b83-2ee4-412c-a675-c82fd52e6507,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE CLOSE-COUPLED","category":"Pump"}",INLINE CLOSE-COUPLED,,Pump,Type
10329fca-f417-4fd5-bdc4-3b53dfae8209,596e7fe8-e032-4f6c-91ac-cbeed4bc6da1,e8b51b83-2ee4-412c-a675-c82fd52e6507,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Pump"}",WATER,,Pump,Fluid
10329fca-f417-4fd5-bdc4-3b53dfae8209,70a8ce91-4edd-4446-a56f-9cf1be7c3ada,e8b51b83-2ee4-412c-a675-c82fd52e6507,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor"}",120,V,Motor,Voltage
10329fca-f417-4fd5-bdc4-3b53dfae8209,bdd4aeea-410f-48c3-b825-69a598d8db4f,e8b51b83-2ee4-412c-a675-c82fd52e6507,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Motor"}",1,,Motor,Phase
10329fca-f417-4fd5-bdc4-3b53dfae8209,e8f4b041-ed27-40fa-90ed-fe6907d14c1d,e8b51b83-2ee4-412c-a675-c82fd52e6507,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"7.00","category":null}",7.00,lb,,Weight
10329fca-f417-4fd5-bdc4-3b53dfae8209,b8ed7a09-a04a-4142-b502-d31adb9358d6,e8b51b83-2ee4-412c-a675-c82fd52e6507,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"--","category":null}",--,,,Model
10329fca-f417-4fd5-bdc4-3b53dfae8209,540ed225-fe75-4f4d-b5d9-e4a3b7365a86,e8b51b83-2ee4-412c-a675-c82fd52e6507,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"11","category":"Pump"}",11,GPM,Pump,GPM
10329fca-f417-4fd5-bdc4-3b53dfae8209,e22d0ba7-dcf9-45ae-82c1-412a5bea6985,e8b51b83-2ee4-412c-a675-c82fd52e6507,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"TDH","unit":"Feet","value":"11.00","category":"Pump"}",11.00,Feet,Pump,TDH
10329fca-f417-4fd5-bdc4-3b53dfae8209,71e0b2a5-ba01-402b-86ea-c1eac5bb4a78,e8b51b83-2ee4-412c-a675-c82fd52e6507,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"HP","unit":"W","value":"100","category":"Motor"}",100,W,Motor,HP
c7186427-183c-4602-96da-99aacaeb8e9f,ae5d0319-502c-4299-8b27-7ce0e49511d6,5e152fe1-8946-4e5b-ad03-5621204582cb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,57a67328-5248-424d-9219-30625f98a717,Lochinvar,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOCHINVAR","category":null}",LOCHINVAR,,,Manufacturer
c7186427-183c-4602-96da-99aacaeb8e9f,ef317a03-83d7-41cc-8ae1-5bb4ae28a0c2,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WHN110","category":null}",WHN110,,,Model
c7186427-183c-4602-96da-99aacaeb8e9f,5a9d4987-d548-4bdf-8cc2-f489ca8ab7b8,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"HOT WATER","category":null}",HOT WATER,,,Service
c7186427-183c-4602-96da-99aacaeb8e9f,4d7bb6b7-dabc-47e8-b09e-07812ec5519c,5e152fe1-8946-4e5b-ad03-5621204582cb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c7186427-183c-4602-96da-99aacaeb8e9f,8f18db7b-5230-4535-82b2-5bf110baf500,5e152fe1-8946-4e5b-ad03-5621204582cb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c7186427-183c-4602-96da-99aacaeb8e9f,9496346c-e080-40a4-8e29-83ab0e43f066,5e152fe1-8946-4e5b-ad03-5621204582cb,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"2","category":"Electrical"}",2,kW,Electrical,KW
c7186427-183c-4602-96da-99aacaeb8e9f,4ab6efec-5fae-48da-835f-4c6333684182,5e152fe1-8946-4e5b-ad03-5621204582cb,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Water Side"}",WATER,,Water Side,Fluid
c7186427-183c-4602-96da-99aacaeb8e9f,ddf46701-bae9-49ea-8e20-54176e93d0e4,5e152fe1-8946-4e5b-ad03-5621204582cb,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"11","category":"Water Side"}",11,GPM,Water Side,GPM
c7186427-183c-4602-96da-99aacaeb8e9f,5bc10df3-430a-400a-b744-5fe45bd7df97,5e152fe1-8946-4e5b-ad03-5621204582cb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"2.00","category":"Water Side"}",2.00,ftH2O,Water Side,WPD
c7186427-183c-4602-96da-99aacaeb8e9f,b28d4beb-49b1-461d-b506-2d70ae8bb7a9,5e152fe1-8946-4e5b-ad03-5621204582cb,84d5eaaa-817e-40c1-ba10-8f05eda280a3,Maximum Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"140","category":"Water Side"}",140,°F,Water Side,EWT
c7186427-183c-4602-96da-99aacaeb8e9f,3ecfe0af-616f-411f-a362-fcdd4348a182,5e152fe1-8946-4e5b-ad03-5621204582cb,84d5eaaa-817e-40c1-ba10-8f05eda280a3,Maximum Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"160","category":"Water Side"}",160,°F,Water Side,LWT
c7186427-183c-4602-96da-99aacaeb8e9f,bef9e892-cd27-40bf-a97e-de762b20e4ab,5e152fe1-8946-4e5b-ad03-5621204582cb,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"Btu/h","value":"110000.0","category":"Gas"}",110000.0,Btu/h,Gas,Input
c7186427-183c-4602-96da-99aacaeb8e9f,776227b7-4518-4a8c-9544-76130e21bb6e,5e152fe1-8946-4e5b-ad03-5621204582cb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"Btu/h","value":"105600.0","category":"Gas"}",105600.0,Btu/h,Gas,Output
c7186427-183c-4602-96da-99aacaeb8e9f,00e837c7-9f13-41ff-a512-eaa44de28d20,5e152fe1-8946-4e5b-ad03-5621204582cb,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,,,"{"kind":"flat","type":"AFUE","unit":null,"value":"96","category":"Gas"}",96,,Gas,AFUE
c7186427-183c-4602-96da-99aacaeb8e9f,61a953c4-53d3-482a-b4c9-6049f0e6cb36,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Turn Down","unit":null,"value":"5:1","category":"Gas"}",5:1,,Gas,Turn Down
c7186427-183c-4602-96da-99aacaeb8e9f,858a847a-9c5c-49cf-b42b-a80c103ddbb4,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Intake Dia","unit":"\"","value":"3","category":"Vent"}",3,",Vent,Intake Dia
c7186427-183c-4602-96da-99aacaeb8e9f,c5f399c3-3636-4604-a3e7-f65e621f7e8d,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Dia","unit":"\"","value":"3","category":"Vent"}",3,",Vent,Vent Dia
c7186427-183c-4602-96da-99aacaeb8e9f,5b4405f9-50d6-4d2d-8dfd-a70682243ca1,5e152fe1-8946-4e5b-ad03-5621204582cb,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"159.00","category":null}",159.00,lb,,Weight
c7186427-183c-4602-96da-99aacaeb8e9f,c2ade644-4f31-4dcd-b688-aa02aad226f1,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"SEALED COMBUSTION UNIT","category":"Notes"}",SEALED COMBUSTION UNIT,,Notes,Note 1
c7186427-183c-4602-96da-99aacaeb8e9f,fa68aee7-5f98-4911-84b2-519a653bcaa0,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"HIGH-LIMIT TEMP CUTOUT (MANUAL RESET)","category":"Notes"}",HIGH-LIMIT TEMP CUTOUT (MANUAL RESET),,Notes,Note 2
c7186427-183c-4602-96da-99aacaeb8e9f,fce8b453-87a6-45ff-b2c0-56eda958b657,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"LOW WATER CUTOUT","category":"Notes"}",LOW WATER CUTOUT,,Notes,Note 3
c7186427-183c-4602-96da-99aacaeb8e9f,d776dfb7-e4ff-46fd-b2c6-02977f0df9fd,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"ASME PRESSURE RELIEF VALVE","category":"Notes"}",ASME PRESSURE RELIEF VALVE,,Notes,Note 4
c7186427-183c-4602-96da-99aacaeb8e9f,ed022845-ff99-43de-99d6-e8ab4d86da2e,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"FIELD INSTALLED FLOW SWITCH","category":"Notes"}",FIELD INSTALLED FLOW SWITCH,,Notes,Note 5
c7186427-183c-4602-96da-99aacaeb8e9f,a2b11348-f552-479d-b31d-12c5f8cf4bbd,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"CONTROL TERMINATION STRIP","category":"Notes"}",CONTROL TERMINATION STRIP,,Notes,Note 6
c7186427-183c-4602-96da-99aacaeb8e9f,8c523a80-1a31-4b8a-89a6-60c2b4cca14c,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 7","unit":null,"value":"BACNET INTERFACE TO BUILDING BMS","category":"Notes"}",BACNET INTERFACE TO BUILDING BMS,,Notes,Note 7
c7186427-183c-4602-96da-99aacaeb8e9f,e57d1e67-8246-4c23-811f-0f1cf9136fae,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 8","unit":null,"value":"PVC VENT AND INTAKE WITH CONCENTRIC ROOF OUTLET","category":"Notes"}",PVC VENT AND INTAKE WITH CONCENTRIC ROOF OUTLET,,Notes,Note 8
c7186427-183c-4602-96da-99aacaeb8e9f,279e34e8-6690-43b2-bdce-f4f3246a2335,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 9","unit":null,"value":"STAINLESS STEEL BURNERS, HIGH/LOW FIRE","category":"Notes"}","STAINLESS STEEL BURNERS, HIGH/LOW FIRE",,Notes,Note 9
c7186427-183c-4602-96da-99aacaeb8e9f,6872b88b-3ddf-410c-921c-18d5e72256c0,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 10","unit":null,"value":"HOT SURFACE IGNITION","category":"Notes"}",HOT SURFACE IGNITION,,Notes,Note 10
c7186427-183c-4602-96da-99aacaeb8e9f,3b8c4fa1-30ac-4e45-875a-12286aa30f11,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 11","unit":null,"value":"PUMP DELAY RELAY","category":"Notes"}",PUMP DELAY RELAY,,Notes,Note 11
c7186427-183c-4602-96da-99aacaeb8e9f,29e20bd0-3182-4863-9cf5-5b6b4dbb6128,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 12","unit":null,"value":"0-10 VDC CONTROL FOR OUTSIDE AIR RESET","category":"Notes"}",0-10 VDC CONTROL FOR OUTSIDE AIR RESET,,Notes,Note 12
c7186427-183c-4602-96da-99aacaeb8e9f,8ca70b3c-03ff-48ab-a245-d481daef8611,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 13","unit":null,"value":"FAILURE CONTACTS","category":"Notes"}",FAILURE CONTACTS,,Notes,Note 13
c7186427-183c-4602-96da-99aacaeb8e9f,bc591f16-20be-4459-9567-768766d6bfb5,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 14","unit":null,"value":"10 YEAR HEAT EXCHANGER WARRANTY","category":"Notes"}",10 YEAR HEAT EXCHANGER WARRANTY,,Notes,Note 14
c7186427-183c-4602-96da-99aacaeb8e9f,42ac14df-ac27-4c63-9c88-4229d6f5b7e9,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 15","unit":null,"value":"COLOR GRAPHIC DISPLAY","category":"Notes"}",COLOR GRAPHIC DISPLAY,,Notes,Note 15
c7186427-183c-4602-96da-99aacaeb8e9f,afb74b36-21e4-4d1b-b016-48637895d5d4,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 16","unit":null,"value":"SEQUENCING CONTROL INTERNAL TO BOILERS","category":"Notes"}",SEQUENCING CONTROL INTERNAL TO BOILERS,,Notes,Note 16
c7186427-183c-4602-96da-99aacaeb8e9f,417d4d0a-4536-4c81-9047-844448871ded,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 17","unit":null,"value":"ADDITIONAL TEMPERATURE SENSOR FOR HOT WATER LOOP","category":"Notes"}",ADDITIONAL TEMPERATURE SENSOR FOR HOT WATER LOOP,,Notes,Note 17
c7186427-183c-4602-96da-99aacaeb8e9f,05ed31aa-fb4a-4124-9a9d-9400836fa172,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 18","unit":null,"value":"CONDENSATE NEUTRALIZING KIT","category":"Notes"}",CONDENSATE NEUTRALIZING KIT,,Notes,Note 18
c7186427-183c-4602-96da-99aacaeb8e9f,1f3b2ee5-08d8-4072-9d27-f7229d5f4180,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 19","unit":null,"value":"BOILER CIRCULATING PUMP TO BE SUPPLIED WITH UNIT BY BOILER MANUFACTURER","category":"Notes"}",BOILER CIRCULATING PUMP TO BE SUPPLIED WITH UNIT BY BOILER MANUFACTURER,,Notes,Note 19
c7186427-183c-4602-96da-99aacaeb8e9f,8b324c4d-2890-4e62-a1d3-9ece644164c9,5e152fe1-8946-4e5b-ad03-5621204582cb,,,,,,,"{"kind":"flat","type":"Note 20","unit":null,"value":"WALL MOUNTING BRACKET","category":"Notes"}",WALL MOUNTING BRACKET,,Notes,Note 20
c7186427-183c-4602-96da-99aacaeb8e9f,df914a1f-5cad-4aa3-a95d-151af71f1dd2,4da7d031-e885-476a-bcab-6f3a67d1a489,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,57a67328-5248-424d-9219-30625f98a717,Lochinvar,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOCHINVAR","category":null}",LOCHINVAR,,,Manufacturer
c7186427-183c-4602-96da-99aacaeb8e9f,224875b9-28c4-4f3e-a80d-25b9b4bd6508,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WHN110","category":null}",WHN110,,,Model
c7186427-183c-4602-96da-99aacaeb8e9f,357c12d5-9a18-4c0f-9b87-41047227a3d1,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"HOT WATER","category":null}",HOT WATER,,,Service
c7186427-183c-4602-96da-99aacaeb8e9f,2754df8b-f0d6-4aff-ae96-2ccb45ff80fe,4da7d031-e885-476a-bcab-6f3a67d1a489,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c7186427-183c-4602-96da-99aacaeb8e9f,49a5039a-dd19-4ac4-9a3e-f75c82d85c65,4da7d031-e885-476a-bcab-6f3a67d1a489,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c7186427-183c-4602-96da-99aacaeb8e9f,0c6d249c-adc6-4754-bb8d-811129ff2526,4da7d031-e885-476a-bcab-6f3a67d1a489,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"2","category":"Electrical"}",2,kW,Electrical,KW
c7186427-183c-4602-96da-99aacaeb8e9f,c2c7544d-d57b-4284-a600-8e5723d69305,4da7d031-e885-476a-bcab-6f3a67d1a489,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Water Side"}",WATER,,Water Side,Fluid
c7186427-183c-4602-96da-99aacaeb8e9f,a27b2ca6-8cb3-41a6-b86c-62e4263bce92,4da7d031-e885-476a-bcab-6f3a67d1a489,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"11","category":"Water Side"}",11,GPM,Water Side,GPM
c7186427-183c-4602-96da-99aacaeb8e9f,9669985a-f6ca-405e-a9a9-9d02d420ecaa,4da7d031-e885-476a-bcab-6f3a67d1a489,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"2.00","category":"Water Side"}",2.00,ftH2O,Water Side,WPD
c7186427-183c-4602-96da-99aacaeb8e9f,83325a88-0d25-412a-a6a5-165e18fdb294,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"140","category":"Water Side"}",140,°F,Water Side,EWT
c7186427-183c-4602-96da-99aacaeb8e9f,366c9f33-d04f-446a-8553-f94d1e506105,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"160","category":"Water Side"}",160,°F,Water Side,LWT
c7186427-183c-4602-96da-99aacaeb8e9f,0cc4bfa9-555c-47d7-9478-149bc1ddfd98,4da7d031-e885-476a-bcab-6f3a67d1a489,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"Btu/h","value":"110000.0","category":"Gas"}",110000.0,Btu/h,Gas,Input
c7186427-183c-4602-96da-99aacaeb8e9f,adff8321-4c0e-4cc3-8ee1-5767108ca748,4da7d031-e885-476a-bcab-6f3a67d1a489,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"Btu/h","value":"105600.0","category":"Gas"}",105600.0,Btu/h,Gas,Output
c7186427-183c-4602-96da-99aacaeb8e9f,fee6b70c-c94a-4c4a-950f-a35f63e8788b,4da7d031-e885-476a-bcab-6f3a67d1a489,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,,,"{"kind":"flat","type":"AFUE","unit":null,"value":"96","category":"Gas"}",96,,Gas,AFUE
c7186427-183c-4602-96da-99aacaeb8e9f,e5d288ef-9f0c-4b04-867e-e0c682319aaa,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Turn Down","unit":null,"value":"5:1","category":"Gas"}",5:1,,Gas,Turn Down
c7186427-183c-4602-96da-99aacaeb8e9f,0bdcf0f8-21be-4d6a-ba8a-52b4f8f0f9e2,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Intake Dia","unit":"\"","value":"3","category":"Vent"}",3,",Vent,Intake Dia
c7186427-183c-4602-96da-99aacaeb8e9f,7cec19ed-6a59-4e07-8156-ce725da60704,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Dia","unit":"\"","value":"3","category":"Vent"}",3,",Vent,Vent Dia
c7186427-183c-4602-96da-99aacaeb8e9f,9fdf6fa9-8da3-484b-938f-4f71f4235677,4da7d031-e885-476a-bcab-6f3a67d1a489,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"159.00","category":null}",159.00,lb,,Weight
c7186427-183c-4602-96da-99aacaeb8e9f,951d9a5b-0008-4d86-9add-36fcc6f619c3,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"SEALED COMBUSTION UNIT","category":"Notes"}",SEALED COMBUSTION UNIT,,Notes,Note 1
c7186427-183c-4602-96da-99aacaeb8e9f,533545e8-ac2e-4c68-85e9-a7c648ef0f26,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"HIGH-LIMIT TEMP CUTOUT (MANUAL RESET)","category":"Notes"}",HIGH-LIMIT TEMP CUTOUT (MANUAL RESET),,Notes,Note 2
c7186427-183c-4602-96da-99aacaeb8e9f,b146b684-b369-4736-8e28-8d101cbaced3,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"LOW WATER CUTOUT","category":"Notes"}",LOW WATER CUTOUT,,Notes,Note 3
c7186427-183c-4602-96da-99aacaeb8e9f,f198b6a1-a5c6-4ff2-af41-246755b1e720,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"ASME PRESSURE RELIEF VALVE","category":"Notes"}",ASME PRESSURE RELIEF VALVE,,Notes,Note 4
c7186427-183c-4602-96da-99aacaeb8e9f,68361060-598e-45b1-9aca-5ce5e8547864,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"FIELD INSTALLED FLOW SWITCH","category":"Notes"}",FIELD INSTALLED FLOW SWITCH,,Notes,Note 5
c7186427-183c-4602-96da-99aacaeb8e9f,55815bbb-376c-42bb-bc83-565000f717e7,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"CONTROL TERMINATION STRIP","category":"Notes"}",CONTROL TERMINATION STRIP,,Notes,Note 6
c7186427-183c-4602-96da-99aacaeb8e9f,98ba31b3-c470-4b31-9684-6c8de4646fac,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 7","unit":null,"value":"BACNET INTERFACE TO BUILDING BMS","category":"Notes"}",BACNET INTERFACE TO BUILDING BMS,,Notes,Note 7
c7186427-183c-4602-96da-99aacaeb8e9f,e992e534-7446-4f14-ad5a-03f905f303aa,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 8","unit":null,"value":"PVC VENT AND INTAKE WITH CONCENTRIC ROOF OUTLET","category":"Notes"}",PVC VENT AND INTAKE WITH CONCENTRIC ROOF OUTLET,,Notes,Note 8
c7186427-183c-4602-96da-99aacaeb8e9f,cc8bcc6a-b707-484a-a80f-503e4eddcf42,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 9","unit":null,"value":"STAINLESS STEEL BURNERS, HIGH/LOW FIRE","category":"Notes"}","STAINLESS STEEL BURNERS, HIGH/LOW FIRE",,Notes,Note 9
c7186427-183c-4602-96da-99aacaeb8e9f,0c56b200-4ecd-486d-b5a0-aac8f7d49558,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 10","unit":null,"value":"HOT SURFACE IGNITION","category":"Notes"}",HOT SURFACE IGNITION,,Notes,Note 10
c7186427-183c-4602-96da-99aacaeb8e9f,6359c7de-9d89-4289-84fc-33bbc1218442,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 11","unit":null,"value":"PUMP DELAY RELAY","category":"Notes"}",PUMP DELAY RELAY,,Notes,Note 11
c7186427-183c-4602-96da-99aacaeb8e9f,775e80c4-dd1d-4947-a0a4-8672fee840dd,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 12","unit":null,"value":"0-10 VDC CONTROL FOR OUTSIDE AIR RESET","category":"Notes"}",0-10 VDC CONTROL FOR OUTSIDE AIR RESET,,Notes,Note 12
c7186427-183c-4602-96da-99aacaeb8e9f,0d31eeb4-e537-407a-9897-604b0b685a41,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 13","unit":null,"value":"FAILURE CONTACTS","category":"Notes"}",FAILURE CONTACTS,,Notes,Note 13
c7186427-183c-4602-96da-99aacaeb8e9f,501abc9d-780e-4819-a0d0-60b3e6b1f17f,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 14","unit":null,"value":"10 YEAR HEAT EXCHANGER WARRANTY","category":"Notes"}",10 YEAR HEAT EXCHANGER WARRANTY,,Notes,Note 14
c7186427-183c-4602-96da-99aacaeb8e9f,759fb58c-16aa-4ec5-9706-9fc0c623aa10,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 15","unit":null,"value":"COLOR GRAPHIC DISPLAY","category":"Notes"}",COLOR GRAPHIC DISPLAY,,Notes,Note 15
c7186427-183c-4602-96da-99aacaeb8e9f,83a1a86d-13d1-4b13-b54a-f61268ea324c,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 16","unit":null,"value":"SEQUENCING CONTROL INTERNAL TO BOILERS","category":"Notes"}",SEQUENCING CONTROL INTERNAL TO BOILERS,,Notes,Note 16
c7186427-183c-4602-96da-99aacaeb8e9f,5014dca6-8643-46e0-90de-b7bbfee75f54,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 17","unit":null,"value":"ADDITIONAL TEMPERATURE SENSOR FOR HOT WATER LOOP","category":"Notes"}",ADDITIONAL TEMPERATURE SENSOR FOR HOT WATER LOOP,,Notes,Note 17
c7186427-183c-4602-96da-99aacaeb8e9f,f406476e-31fd-4d2a-afb8-6ccb5c8722c4,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 18","unit":null,"value":"CONDENSATE NEUTRALIZING KIT","category":"Notes"}",CONDENSATE NEUTRALIZING KIT,,Notes,Note 18
c7186427-183c-4602-96da-99aacaeb8e9f,e5ee5936-f2da-406d-b251-c262a7cb34b4,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 19","unit":null,"value":"BOILER CIRCULATING PUMP TO BE SUPPLIED WITH UNIT BY BOILER MANUFACTURER","category":"Notes"}",BOILER CIRCULATING PUMP TO BE SUPPLIED WITH UNIT BY BOILER MANUFACTURER,,Notes,Note 19
c7186427-183c-4602-96da-99aacaeb8e9f,3bb666a5-b3ee-4ca4-8ca7-4bb116a97051,4da7d031-e885-476a-bcab-6f3a67d1a489,,,,,,,"{"kind":"flat","type":"Note 20","unit":null,"value":"WALL MOUNTING BRACKET","category":"Notes"}",WALL MOUNTING BRACKET,,Notes,Note 20
43209b56-c405-48d0-ace6-3892c7cef7b0,64becb93-2132-4c7e-ab3c-ba6363190b23,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AAON","category":null}",AAON,,,Manufacturer
43209b56-c405-48d0-ace6-3892c7cef7b0,74c9f250-903d-4c81-b901-0b478fad721a,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RN-016","category":null}",RN-016,,,Model
43209b56-c405-48d0-ace6-3892c7cef7b0,de7c125b-d73b-46f7-ac63-5b12fb8e4e5d,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"5800","category":"Supply Fan"}",5800,CFM,Supply Fan,Total CFM
43209b56-c405-48d0-ace6-3892c7cef7b0,25507cd3-7172-4994-86dc-629e6dc70322,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OA Min Vent","unit":"CFM","value":"1200","category":"Supply Fan"}",1200,CFM,Supply Fan,OA Min Vent
43209b56-c405-48d0-ace6-3892c7cef7b0,59ba80c6-b0f2-4095-b605-057102fa2879,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"in-wg","value":"1.75","category":"Supply Fan"}",1.75,in-wg,Supply Fan,ESP
43209b56-c405-48d0-ace6-3892c7cef7b0,8c09c021-81fa-4ef5-9819-0268244384e0,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"7.5","category":"Supply Fan"}",7.5,,Supply Fan,HP
43209b56-c405-48d0-ace6-3892c7cef7b0,1c36a778-83ef-4269-8b45-b914fb98d860,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Unit Electrical"}",480,V,Unit Electrical,Voltage
43209b56-c405-48d0-ace6-3892c7cef7b0,0e6cbd1f-bb08-4658-8a0d-ff295858a0fa,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical"}",3,,Unit Electrical,Phase
43209b56-c405-48d0-ace6-3892c7cef7b0,8e678bb5-c20c-4d1c-918a-3b911aa79670,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TC","unit":"Btu/h","value":"186270.0","category":"DX Cooling"}",186270.0,Btu/h,DX Cooling,TC
43209b56-c405-48d0-ace6-3892c7cef7b0,55077828-15b2-4a78-ad72-5b8cc951c610,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"SC","unit":"Btu/h","value":"158780.0","category":"DX Cooling"}",158780.0,Btu/h,DX Cooling,SC
43209b56-c405-48d0-ace6-3892c7cef7b0,29ae5a13-a68f-4576-ab1e-caef8c5fe055,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78","category":"EAT"}",78,°F,EAT,DB
43209b56-c405-48d0-ace6-3892c7cef7b0,ee82aba0-12ee-4f43-8ea3-7609de483aba,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"63","category":"EAT"}",63,°F,EAT,WB
43209b56-c405-48d0-ace6-3892c7cef7b0,cb4f5ed9-30a6-4287-b38d-2f66d8491a77,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"54","category":"LAT"}",54,°F,LAT,DB
43209b56-c405-48d0-ace6-3892c7cef7b0,00645525-f6ae-4824-adba-e093847f9b17,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52","category":"LAT"}",52,°F,LAT,WB
43209b56-c405-48d0-ace6-3892c7cef7b0,1dffd95b-e22e-4173-bdcb-07e8592482d9,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.5","category":"DX Cooling"}",11.5,,DX Cooling,EER
43209b56-c405-48d0-ace6-3892c7cef7b0,32760dc1-501d-424f-9c50-97a9517f690b,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,,,"{"kind":"flat","type":"Refrig.","unit":null,"value":"R-410A","category":"DX Cooling"}",R-410A,,DX Cooling,Refrig.
43209b56-c405-48d0-ace6-3892c7cef7b0,b5168158-db9e-4a12-9bc4-e57f143f1778,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,,,"{"kind":"flat","type":"DX Stages","unit":null,"value":"10","category":"DX Cooling"}",10,,DX Cooling,DX Stages
43209b56-c405-48d0-ace6-3892c7cef7b0,4dc7b4f6-d6cb-44b8-a85b-8da98e6e09b7,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"Btu/h","value":"405000.0","category":"Gas Heat"}",405000.0,Btu/h,Gas Heat,Input
43209b56-c405-48d0-ace6-3892c7cef7b0,339e1cb5-72ae-4c8c-acc0-228302541347,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"Btu/h","value":"328100.0","category":"Gas Heat"}",328100.0,Btu/h,Gas Heat,Output
43209b56-c405-48d0-ace6-3892c7cef7b0,f635a2b5-0549-4308-beb6-702194fe1fe9,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"53","category":"Gas Heat"}",53,°F,Gas Heat,EAT DB
43209b56-c405-48d0-ace6-3892c7cef7b0,b8748115-3850-4b1c-93b8-eecd16c214e4,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"109","category":"Gas Heat"}",109,°F,Gas Heat,LAT DB
43209b56-c405-48d0-ace6-3892c7cef7b0,8ca75d2b-b67c-49bc-9254-7965fa5e30d9,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"2800.00","category":null}",2800.00,lb,,Weight
43209b56-c405-48d0-ace6-3892c7cef7b0,21a3aa2c-c40c-4d26-a034-edc1ef3ded34,7a9c128d-5d76-4717-8ec7-f3b1f7a9595c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19",,,Notes
43209b56-c405-48d0-ace6-3892c7cef7b0,c553a0f7-8f13-4886-853f-4ecc97e67435,5b543670-0d37-44fb-bd8e-b197c97f7757,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AAON","category":null}",AAON,,,Manufacturer
43209b56-c405-48d0-ace6-3892c7cef7b0,84198d9e-5d19-4fc1-9a4e-d499b7386646,5b543670-0d37-44fb-bd8e-b197c97f7757,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RN-016","category":null}",RN-016,,,Model
43209b56-c405-48d0-ace6-3892c7cef7b0,f796ad42-fc5b-4959-b9af-b2b970611c8f,5b543670-0d37-44fb-bd8e-b197c97f7757,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"7200","category":"Supply Fan"}",7200,CFM,Supply Fan,Total CFM
43209b56-c405-48d0-ace6-3892c7cef7b0,d506d616-f5fa-4acb-a4b8-59c684819ea8,5b543670-0d37-44fb-bd8e-b197c97f7757,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OA Min Vent","unit":"CFM","value":"1050","category":"Supply Fan"}",1050,CFM,Supply Fan,OA Min Vent
43209b56-c405-48d0-ace6-3892c7cef7b0,96c251e9-dbef-45b8-b067-a4eff11afb6c,5b543670-0d37-44fb-bd8e-b197c97f7757,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"in-wg","value":"1.75","category":"Supply Fan"}",1.75,in-wg,Supply Fan,ESP
43209b56-c405-48d0-ace6-3892c7cef7b0,da7ec9a8-047f-4ef6-a463-ea8ee3b325c4,5b543670-0d37-44fb-bd8e-b197c97f7757,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"7.5","category":"Supply Fan"}",7.5,,Supply Fan,HP
43209b56-c405-48d0-ace6-3892c7cef7b0,ad99ee22-3a38-48a3-9758-1c9e043fe5e3,5b543670-0d37-44fb-bd8e-b197c97f7757,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Unit Electrical"}",480,V,Unit Electrical,Voltage
43209b56-c405-48d0-ace6-3892c7cef7b0,7e8a493f-a20d-4076-af4f-fc52390bffc2,5b543670-0d37-44fb-bd8e-b197c97f7757,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical"}",3,,Unit Electrical,Phase
43209b56-c405-48d0-ace6-3892c7cef7b0,61593f2a-aa64-4db6-8bd4-89f0c06cd871,5b543670-0d37-44fb-bd8e-b197c97f7757,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TC","unit":"Btu/h","value":"201970.0","category":"DX Cooling"}",201970.0,Btu/h,DX Cooling,TC
43209b56-c405-48d0-ace6-3892c7cef7b0,b277628a-1e95-4ea4-909a-96404fa148c6,5b543670-0d37-44fb-bd8e-b197c97f7757,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"SC","unit":"Btu/h","value":"174020.0","category":"DX Cooling"}",174020.0,Btu/h,DX Cooling,SC
43209b56-c405-48d0-ace6-3892c7cef7b0,33a73573-b751-440a-8002-ac677ff3e014,5b543670-0d37-44fb-bd8e-b197c97f7757,b75fb69b-0f62-4cac-aa36-e7c927a32596,Ambient Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78","category":"EAT"}",78,°F,EAT,DB
43209b56-c405-48d0-ace6-3892c7cef7b0,b8339650-9cbb-4f9a-895f-e9ef59708d05,5b543670-0d37-44fb-bd8e-b197c97f7757,b75fb69b-0f62-4cac-aa36-e7c927a32596,Ambient Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"63","category":"EAT"}",63,°F,EAT,WB
43209b56-c405-48d0-ace6-3892c7cef7b0,614bc82f-81ec-4e5a-b3cb-f7d5cddac49d,5b543670-0d37-44fb-bd8e-b197c97f7757,b75fb69b-0f62-4cac-aa36-e7c927a32596,Ambient Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"55","category":"LAT"}",55,°F,LAT,DB
43209b56-c405-48d0-ace6-3892c7cef7b0,541b4795-1bbf-44bf-9b96-c23a4b076f2c,5b543670-0d37-44fb-bd8e-b197c97f7757,b75fb69b-0f62-4cac-aa36-e7c927a32596,Ambient Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"53","category":"LAT"}",53,°F,LAT,WB
43209b56-c405-48d0-ace6-3892c7cef7b0,3a0e8907-4bdc-43ee-801d-9e89f5abdd67,5b543670-0d37-44fb-bd8e-b197c97f7757,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"12.1","category":"DX Cooling"}",12.1,,DX Cooling,EER
43209b56-c405-48d0-ace6-3892c7cef7b0,c041bd9d-8792-4556-b905-2ba0fdd5fd4d,5b543670-0d37-44fb-bd8e-b197c97f7757,,,,,,,"{"kind":"flat","type":"Refrig.","unit":null,"value":"R-410A","category":"DX Cooling"}",R-410A,,DX Cooling,Refrig.
43209b56-c405-48d0-ace6-3892c7cef7b0,1feb1a4d-e24c-46ec-b73b-1c83b933195f,5b543670-0d37-44fb-bd8e-b197c97f7757,,,,,,,"{"kind":"flat","type":"DX Stages","unit":null,"value":"10","category":"DX Cooling"}",10,,DX Cooling,DX Stages
43209b56-c405-48d0-ace6-3892c7cef7b0,47190619-433a-4d37-b15a-56029d2afbd0,5b543670-0d37-44fb-bd8e-b197c97f7757,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"Btu/h","value":"270000.0","category":"Gas Heat"}",270000.0,Btu/h,Gas Heat,Input
43209b56-c405-48d0-ace6-3892c7cef7b0,b2af4b7c-efc7-4e7b-981a-af1cbf1f316e,5b543670-0d37-44fb-bd8e-b197c97f7757,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"Btu/h","value":"218700.0","category":"Gas Heat"}",218700.0,Btu/h,Gas Heat,Output
