package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
df295f00-b781-4849-b5bd-32e28f6405a0,76cef884-0701-4d76-a32a-c516d1c0022c,4708f63f-a686-41c0-988e-d812a3941c70,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.20","category":null}",0.20,ftH2O,,WPD
df295f00-b781-4849-b5bd-32e28f6405a0,ea1d3d86-5850-4a03-8b51-17392c89524e,4708f63f-a686-41c0-988e-d812a3941c70,424a1065-9db6-44d6-bfaf-45ad8a90a267,Volume,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Volume","unit":"gal","value":"7.0","category":null}",7.0,gal,,Volume
df295f00-b781-4849-b5bd-32e28f6405a0,318135a1-2cf4-44ac-9394-9b32a4d8ad93,4708f63f-a686-41c0-988e-d812a3941c70,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"175.00","category":null}",175.00,lb,,Weight
df295f00-b781-4849-b5bd-32e28f6405a0,a4cd9167-8ec9-4508-87c9-5307806c3499,4708f63f-a686-41c0-988e-d812a3941c70,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"VORTEX AIR SEPERATOR, SIZE INLET AND OUTLET FOR FULL LINE SIZE, INSULATE ENTIRE BODY PER SPECIFICATIONS","category":null}","VORTEX AIR SEPERATOR, SIZE INLET AND OUTLET FOR FULL LINE SIZE, INSULATE ENTIRE BODY PER SPECIFICATIONS",,,Notes
df295f00-b781-4849-b5bd-32e28f6405a0,8c6702e0-37c6-427a-bd12-ac9c8ccecfe0,224fdc8b-280c-4dc0-a68a-1dd3b81de70b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,fb6c0dbc-f828-4f37-a395-78f6170c8384,Bell & Gossett,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELL & GOSSETT","category":null}",BELL & GOSSETT,,,Manufacturer
df295f00-b781-4849-b5bd-32e28f6405a0,f5dfa595-e431-4914-bb52-f3cffd7a9f99,224fdc8b-280c-4dc0-a68a-1dd3b81de70b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"B-85","category":null}",B-85,,,Model
df295f00-b781-4849-b5bd-32e28f6405a0,2f463861-0ef9-40ae-a721-c96a58301642,224fdc8b-280c-4dc0-a68a-1dd3b81de70b,,,,,,,"{"kind":"flat","type":"System","unit":null,"value":"HOT WATER","category":null}",HOT WATER,,,System
df295f00-b781-4849-b5bd-32e28f6405a0,be3d0022-2367-477f-80ed-cb0f231d6423,224fdc8b-280c-4dc0-a68a-1dd3b81de70b,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":null}",WATER,,,Fluid
df295f00-b781-4849-b5bd-32e28f6405a0,1b0e7e28-6d43-49da-879d-c28fb759d1d1,224fdc8b-280c-4dc0-a68a-1dd3b81de70b,424a1065-9db6-44d6-bfaf-45ad8a90a267,Volume,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Volume","unit":"gal","value":"53.0","category":null}",53.0,gal,,Volume
df295f00-b781-4849-b5bd-32e28f6405a0,5339aae0-7b24-4dfd-be99-dd4547f09eeb,224fdc8b-280c-4dc0-a68a-1dd3b81de70b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"629.00","category":null}",629.00,lb,,Weight
df295f00-b781-4849-b5bd-32e28f6405a0,e80ea490-1483-46a6-9125-4e103f645d7a,224fdc8b-280c-4dc0-a68a-1dd3b81de70b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ASME RATED BLADDER EXPANSION TANK, REPLACEABLE HEAVY DUTY BUTYL RUBBER BLADDER","category":null}","ASME RATED BLADDER EXPANSION TANK, REPLACEABLE HEAVY DUTY BUTYL RUBBER BLADDER",,,Notes
29023106-a632-4523-8e74-6aad47a89aca,edc0c7bc-fb0f-4d6e-aea9-27dd6427c20a,c876850f-e9d9-436a-9085-646148ce707c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
29023106-a632-4523-8e74-6aad47a89aca,1fa48f11-1faa-4e77-ae7f-7799fe5180f7,c876850f-e9d9-436a-9085-646148ce707c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"6","category":"Casing"}",6,in,Casing,Inlet Diameter
29023106-a632-4523-8e74-6aad47a89aca,6cd18e11-2c89-4a84-a53f-ca9ca99ecaa4,c876850f-e9d9-436a-9085-646148ce707c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"40","category":"Airflow"}",40,CFM,Airflow,Min
29023106-a632-4523-8e74-6aad47a89aca,d5d8d935-c584-4623-86b1-8cd423690dd7,c876850f-e9d9-436a-9085-646148ce707c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"9309.3","category":null}",9309.3,Btu/h,,TH
29023106-a632-4523-8e74-6aad47a89aca,685e8614-ec8d-4eb8-a4ac-1c87a1db1f09,c876850f-e9d9-436a-9085-646148ce707c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.18","category":null}",0.18,in-wg,,APD
29023106-a632-4523-8e74-6aad47a89aca,679439fa-4f3a-4a35-944f-c6581fc2bee7,c876850f-e9d9-436a-9085-646148ce707c,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
29023106-a632-4523-8e74-6aad47a89aca,58f1772c-5b8d-46ce-8ea3-b2660ffb1840,c876850f-e9d9-436a-9085-646148ce707c,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,d1edc852-e089-4d4e-b751-9f2ec641a679,Hydronic - 2 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
29023106-a632-4523-8e74-6aad47a89aca,bde3e0ff-68c7-4830-9a91-0232e6aeb1da,c876850f-e9d9-436a-9085-646148ce707c,29a6d06e-c05a-4c84-9e54-70505f109a0c,Control Valve Type,617aa605-5425-4833-81dd-b2f775193085,Two-Way Modulating,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
29023106-a632-4523-8e74-6aad47a89aca,5fdc4f26-8b19-44b1-b0c1-99f620fedf16,c876850f-e9d9-436a-9085-646148ce707c,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
29023106-a632-4523-8e74-6aad47a89aca,e0a5b3d1-2d94-4f78-9387-e4a2a4158e97,c876850f-e9d9-436a-9085-646148ce707c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-06","category":null}",DESV-06,,,Model
29023106-a632-4523-8e74-6aad47a89aca,7a27396a-18bd-4b38-b0d8-1e798ee769f0,c876850f-e9d9-436a-9085-646148ce707c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Outlet Width
29023106-a632-4523-8e74-6aad47a89aca,47415967-f229-4bda-a20b-7398a73dba19,c876850f-e9d9-436a-9085-646148ce707c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"8","category":"Casing"}",8,in,Casing,Outlet Height
29023106-a632-4523-8e74-6aad47a89aca,cc8e4429-1106-447f-8d23-21d2005a8152,c876850f-e9d9-436a-9085-646148ce707c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Box Height
29023106-a632-4523-8e74-6aad47a89aca,bfa760fe-c7f0-4475-8e92-93ebc6423864,c876850f-e9d9-436a-9085-646148ce707c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"160","category":"Airflow"}",160,CFM,Airflow,Heat
29023106-a632-4523-8e74-6aad47a89aca,1b726b54-b1ac-4a67-80b1-dcad090e0273,c876850f-e9d9-436a-9085-646148ce707c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"375","category":"Airflow"}",375,CFM,Airflow,Design
29023106-a632-4523-8e74-6aad47a89aca,df2b48cd-d241-4e6d-9337-d18e37cf971b,c876850f-e9d9-436a-9085-646148ce707c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
29023106-a632-4523-8e74-6aad47a89aca,4baff861-da4f-4ed2-a109-96afe037fd03,c876850f-e9d9-436a-9085-646148ce707c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"109","category":null}",109,°F,,LAT DB
29023106-a632-4523-8e74-6aad47a89aca,ea150437-b15d-457c-95b9-72ecdaeb1151,c876850f-e9d9-436a-9085-646148ce707c,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"1","category":"Hot Water Coil"}",1,GPM,Hot Water Coil,GPM
29023106-a632-4523-8e74-6aad47a89aca,ad7f2f23-f3e0-430f-8de9-fb1b30940b4f,c876850f-e9d9-436a-9085-646148ce707c,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.37","category":"Hot Water Coil"}",0.37,ftH2O,Hot Water Coil,WPD
29023106-a632-4523-8e74-6aad47a89aca,2ba6749e-0877-4ae6-854b-7ff2592c33c0,c876850f-e9d9-436a-9085-646148ce707c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
29023106-a632-4523-8e74-6aad47a89aca,4f5a2eab-3880-482d-a6cf-3f1a1295496e,c876850f-e9d9-436a-9085-646148ce707c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"141","category":"Hot Water Coil"}",141,°F,Hot Water Coil,LWT
29023106-a632-4523-8e74-6aad47a89aca,f7467c29-08e8-4c46-beb5-fc901e829bba,c876850f-e9d9-436a-9085-646148ce707c,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
29023106-a632-4523-8e74-6aad47a89aca,be52a96e-eaa8-4321-a292-afc356665824,c876850f-e9d9-436a-9085-646148ce707c,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
29023106-a632-4523-8e74-6aad47a89aca,9837e441-f5f2-48b3-82f0-52850a685357,c876850f-e9d9-436a-9085-646148ce707c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
29023106-a632-4523-8e74-6aad47a89aca,eff794db-4e5f-46b7-9228-f0dde149cf57,2f7f6ab6-dc78-43ab-a466-02e2066b2034,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
29023106-a632-4523-8e74-6aad47a89aca,05abbe70-2be2-416e-a9c1-5b0670514d1c,2f7f6ab6-dc78-43ab-a466-02e2066b2034,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"6","category":"Casing"}",6,in,Casing,Inlet Diameter
29023106-a632-4523-8e74-6aad47a89aca,465353d9-2419-4ffc-9967-13ba81b09077,2f7f6ab6-dc78-43ab-a466-02e2066b2034,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"9309.3","category":null}",9309.3,Btu/h,,TH
29023106-a632-4523-8e74-6aad47a89aca,c55cc292-4643-4ed0-8df8-775b3634b621,2f7f6ab6-dc78-43ab-a466-02e2066b2034,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.37","category":"Hot Water Coil"}",0.37,ftH2O,Hot Water Coil,WPD
29023106-a632-4523-8e74-6aad47a89aca,347a5975-3bd6-419b-9175-69f04c0d1a4d,2f7f6ab6-dc78-43ab-a466-02e2066b2034,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
29023106-a632-4523-8e74-6aad47a89aca,fef1ddf2-248b-489d-9710-e3d40564074b,2f7f6ab6-dc78-43ab-a466-02e2066b2034,29a6d06e-c05a-4c84-9e54-70505f109a0c,Control Valve Type,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
29023106-a632-4523-8e74-6aad47a89aca,fa292144-4550-4b48-94c3-aaaf78bda43c,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
29023106-a632-4523-8e74-6aad47a89aca,94d08051-9b9d-4a59-b8b8-789e14350f3d,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-06","category":null}",DESV-06,,,Model
29023106-a632-4523-8e74-6aad47a89aca,aaf0c36f-3609-45b2-91d7-9e835f05e29e,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Outlet Width
29023106-a632-4523-8e74-6aad47a89aca,210a2591-d4b6-42ce-bb69-b128fcc4b138,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"8","category":"Casing"}",8,in,Casing,Outlet Height
29023106-a632-4523-8e74-6aad47a89aca,8235014b-4121-46ec-a4b5-8b124447d928,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Box Height
29023106-a632-4523-8e74-6aad47a89aca,527a3bcb-a935-4dfa-9400-407eedccf17f,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"40","category":"Airflow"}",40,CFM,Airflow,Min
29023106-a632-4523-8e74-6aad47a89aca,44aeea2e-63dd-45fd-913f-90dd261db967,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"160","category":"Airflow"}",160,CFM,Airflow,Heat
29023106-a632-4523-8e74-6aad47a89aca,2bdd7b95-3cc8-4a2a-a0ec-09e425f0cfd8,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"325","category":"Airflow"}",325,CFM,Airflow,Design
29023106-a632-4523-8e74-6aad47a89aca,c408e2be-fc3d-46d8-b4a0-d9370a7b9598,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
29023106-a632-4523-8e74-6aad47a89aca,de7a09e9-45e4-4add-89ca-e0d05fa5c3e9,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"109","category":null}",109,°F,,LAT DB
29023106-a632-4523-8e74-6aad47a89aca,7d92c12f-1485-4a79-8f43-2d26bdd91d70,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.18","category":null}",0.18,in-wg,,APD
29023106-a632-4523-8e74-6aad47a89aca,d1a4942d-3688-44fd-8d62-5378123f132f,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"1","category":"Hot Water Coil"}",1,GPM,Hot Water Coil,GPM
29023106-a632-4523-8e74-6aad47a89aca,329be611-80c9-421d-9acb-db1fd04ac8c2,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
29023106-a632-4523-8e74-6aad47a89aca,35ba69ca-9706-437a-9324-6dece888f878,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"141","category":"Hot Water Coil"}",141,°F,Hot Water Coil,LWT
29023106-a632-4523-8e74-6aad47a89aca,fa7e8b85-fe6c-4b96-85b9-b2a39d1ff8fa,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
29023106-a632-4523-8e74-6aad47a89aca,d1986e47-0368-43df-89e3-0d7a2d4e7651,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
29023106-a632-4523-8e74-6aad47a89aca,04c89f83-e2d2-4796-af06-cfb3658d360a,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
29023106-a632-4523-8e74-6aad47a89aca,bfc35a0e-f917-4538-adea-929a349affe3,2f7f6ab6-dc78-43ab-a466-02e2066b2034,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
29023106-a632-4523-8e74-6aad47a89aca,f86de5ca-9042-4186-a227-e52a39135553,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-1","category":null}",RTU-1,,,RTU
29023106-a632-4523-8e74-6aad47a89aca,cbbe992f-952e-4ebb-9529-dd3999fad567,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
29023106-a632-4523-8e74-6aad47a89aca,9437555d-48f0-4372-b873-63b1923ab442,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-14","category":null}",DESV-14,,,Model
29023106-a632-4523-8e74-6aad47a89aca,484b07ac-7336-48c9-a2f2-0407f08a6d21,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"14","category":"Casing"}",14,in,Casing,Inlet Diameter
29023106-a632-4523-8e74-6aad47a89aca,dd33c2bd-6a2d-498b-8e2e-f2444c06f21e,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"20","category":"Casing"}",20,in,Casing,Outlet Width
29023106-a632-4523-8e74-6aad47a89aca,ce8c758b-51c3-4f33-8f2b-36f3a2b4812a,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"18","category":"Casing"}",18,in,Casing,Outlet Height
29023106-a632-4523-8e74-6aad47a89aca,b28764a9-58d4-4681-af1e-39d897ca8f37,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"18","category":"Casing"}",18,in,Casing,Box Height
29023106-a632-4523-8e74-6aad47a89aca,010601ea-39a3-4472-b264-b4cb9a978afd,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"220","category":"Airflow"}",220,CFM,Airflow,Min
29023106-a632-4523-8e74-6aad47a89aca,b18a9568-dc52-44b2-bf4e-199fdfde2653,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"880","category":"Airflow"}",880,CFM,Airflow,Heat
29023106-a632-4523-8e74-6aad47a89aca,2f2ffbb6-14ce-45a6-871b-9e170a64430b,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"1500","category":"Airflow"}",1500,CFM,Airflow,Design
29023106-a632-4523-8e74-6aad47a89aca,ef8aa58e-9d46-486f-89aa-c878aa527596,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"47447.4","category":null}",47447.4,Btu/h,,TH
29023106-a632-4523-8e74-6aad47a89aca,fa5c4542-81c6-4d35-b659-4deec3666f8e,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
29023106-a632-4523-8e74-6aad47a89aca,de132318-9f0a-42dd-96a8-8e82e8cf639f,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"105","category":null}",105,°F,,LAT DB
29023106-a632-4523-8e74-6aad47a89aca,5cbc8eb7-1ad6-46e2-a7f8-0c29e7461cd1,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.33","category":null}",0.33,in-wg,,APD
29023106-a632-4523-8e74-6aad47a89aca,a2e1be5c-8a6e-4e78-9feb-3d2de16d6df6,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"4","category":"Hot Water Coil"}",4,GPM,Hot Water Coil,GPM
29023106-a632-4523-8e74-6aad47a89aca,bd2775bb-c55e-4bb4-badc-8d708813fcfa,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"1.57","category":"Hot Water Coil"}",1.57,ftH2O,Hot Water Coil,WPD
29023106-a632-4523-8e74-6aad47a89aca,5f675be6-88c3-44c4-a8fd-148083bb580d,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
29023106-a632-4523-8e74-6aad47a89aca,19a9eb74-c4fd-48f2-aff1-b1a5663aabb1,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"136","category":"Hot Water Coil"}",136,°F,Hot Water Coil,LWT
29023106-a632-4523-8e74-6aad47a89aca,14fbd8ca-8e0a-4d60-baa0-e56ad61e5868,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
29023106-a632-4523-8e74-6aad47a89aca,6e26bb1a-8530-4571-89d8-909f1f3b69db,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,d1edc852-e089-4d4e-b751-9f2ec641a679,Hydronic - 2 Row,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
29023106-a632-4523-8e74-6aad47a89aca,d91429b7-5882-4b40-b414-37ab5787ab34,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
29023106-a632-4523-8e74-6aad47a89aca,ccba3397-76be-44c2-8602-373ecab6cb83,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,29a6d06e-c05a-4c84-9e54-70505f109a0c,Control Valve Type,617aa605-5425-4833-81dd-b2f775193085,Two-Way Modulating,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
29023106-a632-4523-8e74-6aad47a89aca,48b6d862-da82-427c-88f5-9f24dde66a4a,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Provided","category":null}",Provided,,,CO2 Sensor
29023106-a632-4523-8e74-6aad47a89aca,ddf739a6-dd6e-42ed-8d05-f69e106e061e,a7c5808a-58fa-4ad5-8225-afe0b8bcbd1e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
29023106-a632-4523-8e74-6aad47a89aca,50313f70-17ea-44ce-9008-d1240be3dc8f,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
29023106-a632-4523-8e74-6aad47a89aca,da34bf06-e59c-4db8-aadc-3a38ca4f9a98,874ca3fd-3053-4d92-960c-2d826ef1b70f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
29023106-a632-4523-8e74-6aad47a89aca,3b078bc4-8314-4d9d-9dea-ef76ebc88c15,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-16","category":null}",DESV-16,,,Model
29023106-a632-4523-8e74-6aad47a89aca,73dd5d2a-1bde-4254-8b0d-1e211019cc62,874ca3fd-3053-4d92-960c-2d826ef1b70f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"16","category":"Casing"}",16,in,Casing,Inlet Diameter
29023106-a632-4523-8e74-6aad47a89aca,80ea127d-23e7-4b40-a312-ffb569f15463,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"24","category":"Casing"}",24,in,Casing,Outlet Width
29023106-a632-4523-8e74-6aad47a89aca,e651ac1b-8d28-492c-9244-5d52f93d090a,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"18","category":"Casing"}",18,in,Casing,Outlet Height
29023106-a632-4523-8e74-6aad47a89aca,eeb6c3a6-d68d-4bef-8164-edca113f6771,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"18","category":"Casing"}",18,in,Casing,Box Height
29023106-a632-4523-8e74-6aad47a89aca,bc57b4cc-46c9-4840-ba03-c1cf0289ad54,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"270","category":"Airflow"}",270,CFM,Airflow,Min
29023106-a632-4523-8e74-6aad47a89aca,aec787c7-85a0-4d57-a588-7138764ba0b2,874ca3fd-3053-4d92-960c-2d826ef1b70f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"54304.3","category":null}",54304.3,Btu/h,,TH
29023106-a632-4523-8e74-6aad47a89aca,3c2f8293-8ba2-4148-aa91-5afb8f08f35f,874ca3fd-3053-4d92-960c-2d826ef1b70f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.48","category":null}",0.48,in-wg,,APD
29023106-a632-4523-8e74-6aad47a89aca,4260cc34-a86d-41b5-9d5b-58c8b133d2b6,874ca3fd-3053-4d92-960c-2d826ef1b70f,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
29023106-a632-4523-8e74-6aad47a89aca,65041018-18e8-4cd6-aefe-b57881e56bd3,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
29023106-a632-4523-8e74-6aad47a89aca,213218c0-17d9-4f3f-ac8f-e6e1efa7b204,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"1080","category":"Airflow"}",1080,CFM,Airflow,Heat
29023106-a632-4523-8e74-6aad47a89aca,51529913-a3f1-41e4-b2c1-2ef23a4ab0d2,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"2600","category":"Airflow"}",2600,CFM,Airflow,Design
29023106-a632-4523-8e74-6aad47a89aca,c760746b-fd06-43bd-af62-a6bc500e56d0,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
29023106-a632-4523-8e74-6aad47a89aca,9ee12938-2db0-4a87-88d1-6b186d05eeeb,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"101","category":null}",101,°F,,LAT DB
29023106-a632-4523-8e74-6aad47a89aca,a2294c98-a490-4744-abc9-c64c0bc3cb5c,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"5","category":"Hot Water Coil"}",5,GPM,Hot Water Coil,GPM
29023106-a632-4523-8e74-6aad47a89aca,8d32be9a-df04-4ca9-801b-33d6aaa4509a,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"3.28","category":"Hot Water Coil"}",3.28,ftH2O,Hot Water Coil,WPD
29023106-a632-4523-8e74-6aad47a89aca,9a8f304f-496b-41a7-9c4d-8d8ff8b20393,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
29023106-a632-4523-8e74-6aad47a89aca,0c4f4ee0-18cb-47a6-9ef2-af883caf90f0,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"138","category":"Hot Water Coil"}",138,°F,Hot Water Coil,LWT
29023106-a632-4523-8e74-6aad47a89aca,59e14adf-97dc-4437-afb8-2746c80b6f99,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
29023106-a632-4523-8e74-6aad47a89aca,462f1542-8fde-4fbd-9d3e-f64c7a6ab064,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
29023106-a632-4523-8e74-6aad47a89aca,ea0741bd-968f-443c-b629-3d0b6be851d1,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Provided","category":null}",Provided,,,CO2 Sensor
29023106-a632-4523-8e74-6aad47a89aca,ab43f4cb-1edd-4863-ab04-27024e123e7a,874ca3fd-3053-4d92-960c-2d826ef1b70f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
29023106-a632-4523-8e74-6aad47a89aca,3b021ec4-0f04-4bd3-9479-17fd6f64e234,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
29023106-a632-4523-8e74-6aad47a89aca,61e33a0f-9769-4a4c-9f99-c079fccd3a54,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
29023106-a632-4523-8e74-6aad47a89aca,7c1a1879-467f-41e6-a819-c2d35784099a,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-08","category":null}",DESV-08,,,Model
29023106-a632-4523-8e74-6aad47a89aca,f46abd8e-5304-4435-a3a7-1c82137b02ae,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"8","category":"Casing"}",8,in,Casing,Inlet Diameter
29023106-a632-4523-8e74-6aad47a89aca,ae654b01-d5d9-4e77-83e9-fe7cc4bf6f02,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Outlet Width
29023106-a632-4523-8e74-6aad47a89aca,69cf86a7-1307-49b2-b2de-46e3b6eb1df8,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"10","category":"Casing"}",10,in,Casing,Outlet Height
29023106-a632-4523-8e74-6aad47a89aca,c29d3dec-116b-4521-aee0-018cb96be87d,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Box Height
29023106-a632-4523-8e74-6aad47a89aca,3785a3fc-40fa-48f9-8156-df0d60a893e8,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"70","category":"Airflow"}",70,CFM,Airflow,Min
29023106-a632-4523-8e74-6aad47a89aca,ba54acf9-d3fa-4f06-bc91-4029c1ca183c,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"15315.3","category":null}",15315.3,Btu/h,,TH
29023106-a632-4523-8e74-6aad47a89aca,12b4c339-16ee-4715-be64-7df4315fcc94,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.29","category":null}",0.29,in-wg,,APD
29023106-a632-4523-8e74-6aad47a89aca,44138950-eac9-47f3-82e4-385d2b64abec,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
29023106-a632-4523-8e74-6aad47a89aca,f5d1d8e6-d419-47a3-8028-2bdf56f4e4ac,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"280","category":"Airflow"}",280,CFM,Airflow,Heat
29023106-a632-4523-8e74-6aad47a89aca,78706194-4602-4f09-8769-1f6f9ababce2,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"600","category":"Airflow"}",600,CFM,Airflow,Design
29023106-a632-4523-8e74-6aad47a89aca,82239a02-8c6a-49e9-a1fc-272271a4e09e,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
29023106-a632-4523-8e74-6aad47a89aca,a4bff075-22ec-4209-88a9-14cca16c560d,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"106","category":null}",106,°F,,LAT DB
29023106-a632-4523-8e74-6aad47a89aca,b8b1aa44-3fbd-4679-9afd-01ba4c31a737,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"1.5","category":"Hot Water Coil"}",1.5,GPM,Hot Water Coil,GPM
29023106-a632-4523-8e74-6aad47a89aca,5115e98a-fe2c-4de1-b3fa-1e8403e2d716,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.78","category":"Hot Water Coil"}",0.78,ftH2O,Hot Water Coil,WPD
29023106-a632-4523-8e74-6aad47a89aca,8693165e-4ae5-4549-b56b-a187b2af3653,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
29023106-a632-4523-8e74-6aad47a89aca,8463f422-c7c7-43ab-8451-8044dfe5939b,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"140","category":"Hot Water Coil"}",140,°F,Hot Water Coil,LWT
29023106-a632-4523-8e74-6aad47a89aca,7a66517e-8ed7-422d-95ed-ec9e70f2a407,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
29023106-a632-4523-8e74-6aad47a89aca,84f10c5a-61a6-499e-a485-71e814ab1500,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
29023106-a632-4523-8e74-6aad47a89aca,ddade8f0-a5ac-472a-bfb1-2f6f6f02835b,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
29023106-a632-4523-8e74-6aad47a89aca,c9232a0d-9bc3-4865-9ae1-bc2ee59b1fb0,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
29023106-a632-4523-8e74-6aad47a89aca,63ad8913-dd22-41f7-9cf3-2c0eddc1d338,cdae2217-5f7d-4aef-ba1f-c2d8babe9e38,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
29023106-a632-4523-8e74-6aad47a89aca,c14237a1-82e4-4bf2-94cb-9a600e7258bc,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
29023106-a632-4523-8e74-6aad47a89aca,3a90abd8-c107-4581-882b-8ff00083b61f,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"6","category":"Casing"}",6,in,Casing,Inlet Diameter
29023106-a632-4523-8e74-6aad47a89aca,8040f921-381f-4ab6-9c8c-b7308cd0620d,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"9309.3","category":null}",9309.3,Btu/h,,TH
29023106-a632-4523-8e74-6aad47a89aca,b2cd8004-6b12-4e47-9e57-7e0a4f452e9d,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.18","category":null}",0.18,in-wg,,APD
29023106-a632-4523-8e74-6aad47a89aca,735ab178-3abc-4b48-9cdd-1845260ad456,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
29023106-a632-4523-8e74-6aad47a89aca,ac35bf93-f2ea-4e44-a15c-99505b08743e,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-2","category":null}",RTU-2,,,RTU
29023106-a632-4523-8e74-6aad47a89aca,4382297d-f13b-4c4a-9a2d-7f020574b3a2,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-06","category":null}",DESV-06,,,Model
29023106-a632-4523-8e74-6aad47a89aca,7ff23ac6-8134-4278-929c-e4e261c6501e,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Outlet Width
29023106-a632-4523-8e74-6aad47a89aca,aa6c9ed4-0841-462e-908c-8d582293cc96,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"8","category":"Casing"}",8,in,Casing,Outlet Height
29023106-a632-4523-8e74-6aad47a89aca,2bff46d2-32ef-48b7-9944-d83db84b234b,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"12","category":"Casing"}",12,in,Casing,Box Height
29023106-a632-4523-8e74-6aad47a89aca,7432f73c-127e-4e9a-9c11-ef84c9b01f2c,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"40","category":"Airflow"}",40,CFM,Airflow,Min
29023106-a632-4523-8e74-6aad47a89aca,86e79bc3-9220-41e2-a819-eb4f8be2ecbf,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"160","category":"Airflow"}",160,CFM,Airflow,Heat
29023106-a632-4523-8e74-6aad47a89aca,d4c9087b-3fc2-42eb-81cf-8543e26cd61e,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"300","category":"Airflow"}",300,CFM,Airflow,Design
29023106-a632-4523-8e74-6aad47a89aca,72433105-5f94-4111-99fd-de1b973a13e1,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
29023106-a632-4523-8e74-6aad47a89aca,afe19f4a-b63d-40d8-8f2a-4e9a87efbe07,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"109","category":null}",109,°F,,LAT DB
29023106-a632-4523-8e74-6aad47a89aca,c9dac434-81ab-4fde-a84a-d95700977ed4,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"1","category":"Hot Water Coil"}",1,GPM,Hot Water Coil,GPM
29023106-a632-4523-8e74-6aad47a89aca,95628df7-2cb5-4913-a64c-80c39a55a12f,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"0.37","category":"Hot Water Coil"}",0.37,ftH2O,Hot Water Coil,WPD
29023106-a632-4523-8e74-6aad47a89aca,2159a4bb-d851-4f3c-8f28-37f60e380d04,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
29023106-a632-4523-8e74-6aad47a89aca,691cd5c4-cf66-4633-938b-a8dc03bc8741,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"141","category":"Hot Water Coil"}",141,°F,Hot Water Coil,LWT
29023106-a632-4523-8e74-6aad47a89aca,1d9930c2-2084-4aca-b7d8-ee8409aa8afb,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
29023106-a632-4523-8e74-6aad47a89aca,a72182e4-7358-4f78-aba4-a660fb90613f,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
29023106-a632-4523-8e74-6aad47a89aca,fc98f1b2-ea1f-4793-9c5c-de9080dcdba6,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
29023106-a632-4523-8e74-6aad47a89aca,c507d3c8-0ada-4e90-9410-0fe549446b12,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Not Provided","category":null}",Not Provided,,,CO2 Sensor
29023106-a632-4523-8e74-6aad47a89aca,24feb68b-6f49-4488-aa35-27650f5dc3e4,74f46f80-37ab-4e61-9ace-da0a4ee8ab21,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6,7","category":null}","1,2,3,4,5,6,7",,,Notes
29023106-a632-4523-8e74-6aad47a89aca,3b3b7e85-3def-4474-8165-7e5c816339d3,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
29023106-a632-4523-8e74-6aad47a89aca,322f70f7-0ef8-4814-9b2b-20ec66b51e91,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Diameter","unit":"in","value":"14","category":"Casing"}",14,in,Casing,Inlet Diameter
29023106-a632-4523-8e74-6aad47a89aca,264aab56-97ac-4eda-b7fb-3dd88e6ec49d,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"TH","unit":"Btu/h","value":"47447.4","category":null}",47447.4,Btu/h,,TH
29023106-a632-4523-8e74-6aad47a89aca,90686adf-0bf0-4d60-94f5-a2751d64e653,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"APD","unit":"in-wg","value":"0.33","category":null}",0.33,in-wg,,APD
29023106-a632-4523-8e74-6aad47a89aca,04ec8386-eed5-4546-ac95-76d1c9beef45,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"WATER","category":"Hot Water Coil"}",WATER,,Hot Water Coil,Fluid
29023106-a632-4523-8e74-6aad47a89aca,526f9675-1c7f-48ff-be08-504702147393,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV-14","category":null}",DESV-14,,,Model
29023106-a632-4523-8e74-6aad47a89aca,5919f80d-dfa2-4f0f-a3b6-2099713106a0,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,,,"{"kind":"flat","type":"RTU","unit":null,"value":"RTU-1","category":null}",RTU-1,,,RTU
29023106-a632-4523-8e74-6aad47a89aca,980f9085-7fc4-4dc1-b8cb-748f85b3c92a,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Width","unit":"in","value":"20","category":"Casing"}",20,in,Casing,Outlet Width
29023106-a632-4523-8e74-6aad47a89aca,36b8c4eb-47f1-472c-9b6b-743ff41bb33f,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Height","unit":"in","value":"18","category":"Casing"}",18,in,Casing,Outlet Height
29023106-a632-4523-8e74-6aad47a89aca,b1cf7dc0-bd50-4957-86cb-b307f5acdd38,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Box Height","unit":"in","value":"18","category":"Casing"}",18,in,Casing,Box Height
29023106-a632-4523-8e74-6aad47a89aca,ab92c566-a91e-4070-856c-d4b1b87ddaf2,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"220","category":"Airflow"}",220,CFM,Airflow,Min
29023106-a632-4523-8e74-6aad47a89aca,258f9a47-e390-44da-8d47-dec2927aa841,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"880","category":"Airflow"}",880,CFM,Airflow,Heat
29023106-a632-4523-8e74-6aad47a89aca,19a5c64b-2b2a-4795-a572-7843e3977e87,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design","unit":"CFM","value":"1400","category":"Airflow"}",1400,CFM,Airflow,Design
29023106-a632-4523-8e74-6aad47a89aca,75d22f34-537c-48d6-a0db-a8ec7fe43eb1,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"55","category":null}",55,°F,,EAT DB
29023106-a632-4523-8e74-6aad47a89aca,8bd309b3-3f55-47e0-a50a-3e4aaa6511c8,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"105","category":null}",105,°F,,LAT DB
29023106-a632-4523-8e74-6aad47a89aca,05552767-4bcf-48a3-916d-8563334ae688,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"4","category":"Hot Water Coil"}",4,GPM,Hot Water Coil,GPM
29023106-a632-4523-8e74-6aad47a89aca,e0fc52c5-17ce-461c-868b-d58892230947,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"WPD","unit":"ftH2O","value":"1.57","category":"Hot Water Coil"}",1.57,ftH2O,Hot Water Coil,WPD
29023106-a632-4523-8e74-6aad47a89aca,ada9300d-caac-4f2b-a20d-fd5cbf7b96b0,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"160","category":"Hot Water Coil"}",160,°F,Hot Water Coil,EWT
29023106-a632-4523-8e74-6aad47a89aca,f4b48f73-bfa8-4676-b410-138bee0ebf53,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"136","category":"Hot Water Coil"}",136,°F,Hot Water Coil,LWT
29023106-a632-4523-8e74-6aad47a89aca,42c856c4-bd49-4f8e-8cbe-09abe28e85bd,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Hot Water Coil"}",2,,Hot Water Coil,Rows
29023106-a632-4523-8e74-6aad47a89aca,c41bbb10-cc10-4236-a09e-a31d443de7cb,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,,,"{"kind":"flat","type":"FPI","unit":null,"value":"10","category":"Hot Water Coil"}",10,,Hot Water Coil,FPI
29023106-a632-4523-8e74-6aad47a89aca,f6d16937-1509-466f-9c98-5eceecd1d91e,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-WAY","category":null}",2-WAY,,,Control
29023106-a632-4523-8e74-6aad47a89aca,ac8922ea-01be-45c1-b4c9-a838d2df1d92,bb9ed2cf-9ed4-4e93-8eda-91cb69fe1126,,,,,,,"{"kind":"flat","type":"CO2 Sensor","unit":null,"value":"Provided","category":null}",Provided,,,CO2 Sensor
