spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
113ad8f2-139e-45d7-904f-46c745648a26,732ff7ed-38d7-403b-90a7-b397a35434a5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
fbc97d25-1838-4a4d-b738-e7227b839646,732ff7ed-38d7-403b-90a7-b397a35434a5,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
caa42930-eab8-4882-9601-f218eeb70d05,732ff7ed-38d7-403b-90a7-b397a35434a5,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
c0ab22b3-b127-4c45-b612-0c80ffc548bc,cd186b15-269d-4ce7-a6ca-8b511f6fc9ef,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
3384acc7-a3be-491f-bf10-973f9ca56f7c,cd186b15-269d-4ce7-a6ca-8b511f6fc9ef,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
482ff59c-1994-4ef7-b811-3d76e0edc859,cd186b15-269d-4ce7-a6ca-8b511f6fc9ef,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
098937a3-f5b8-4a80-ab14-d1d7a676deab,9f00c79d-4929-434a-bae2-61f81b750dbd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
f505b5e3-f0e1-413a-af50-2bf276a1cc85,9f00c79d-4929-434a-bae2-61f81b750dbd,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
7a40704f-2dee-41ab-b551-66cc51a65ead,9f00c79d-4929-434a-bae2-61f81b750dbd,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
d4dfacb8-f175-4ddb-beb6-da0b0d43e852,ba318d05-ddf5-42df-b93b-a5b42edf087b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
b691c15b-2df2-4305-b714-bd6039d682f4,ba318d05-ddf5-42df-b93b-a5b42edf087b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
bee7bc54-5e08-4ed1-a67f-2da75d2e755c,ba318d05-ddf5-42df-b93b-a5b42edf087b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
1e77f9a9-2b6c-4491-98a9-525327e92b75,c8297965-2ece-4352-9187-f621913f1e33,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
57e531c3-809d-4b5d-b225-b13560e5f96d,c8297965-2ece-4352-9187-f621913f1e33,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
ae0eef21-508c-4334-8889-a62cb237db4b,c8297965-2ece-4352-9187-f621913f1e33,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
186b5b9b-e00c-4d5f-b343-26b8cf2a6fae,a45a4fb8-cf7e-4dfa-a9fb-47a46fe0ff45,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
081dd162-6b58-453d-a13c-b19c9476ea9f,a45a4fb8-cf7e-4dfa-a9fb-47a46fe0ff45,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
9e7d97a2-d4e9-4c8e-a964-521ed489c6b4,a45a4fb8-cf7e-4dfa-a9fb-47a46fe0ff45,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
f1284d4d-57da-4e48-84b6-c469fce95a4c,d182512f-97e2-4e88-a6db-425c8fbbab16,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
1d10c923-3167-4af3-a6f7-30c19f3bab05,d182512f-97e2-4e88-a6db-425c8fbbab16,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
a600ebdf-5bf7-43ac-a9c1-4684cac65d4c,d182512f-97e2-4e88-a6db-425c8fbbab16,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
1d056063-39ea-4c57-a93a-4c9e90062f9a,9a240baa-8305-4867-9631-8801e2bcc6fc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
480e8f41-0715-4654-92e8-a7550051551b,9a240baa-8305-4867-9631-8801e2bcc6fc,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
73d7e4bf-25f3-4dd7-9794-2f5276f1e2f9,9a240baa-8305-4867-9631-8801e2bcc6fc,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
8273ee8a-6566-4b6e-a818-e1d14b9bafc6,545af27f-506d-490a-af8e-0c0c04441582,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
93beffa7-0f5a-400c-af18-cc157b9ff8ca,545af27f-506d-490a-af8e-0c0c04441582,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
1026df3e-1307-477b-9de5-c86a199ca69e,545af27f-506d-490a-af8e-0c0c04441582,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
16aab6ee-46d7-413e-a0b1-3905bd87be78,9aa7d0cf-2b86-4361-a3a6-639783d36b83,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
9e28091d-6f08-409a-8694-a6e989c82bd9,9aa7d0cf-2b86-4361-a3a6-639783d36b83,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
d70f8144-f0df-461a-bbeb-3bcfc76b5152,9aa7d0cf-2b86-4361-a3a6-639783d36b83,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
5bdba166-5455-4178-a082-c13eb504b9b2,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,02f2882d-518e-4884-a6eb-c695a23f15c8,Ruskin,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"RUSKIN","category":null}",RUSKIN,,,Manufacturer
d8d0378c-f1f4-410a-97b8-c774e4ea2c9a,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CD60","category":null}",CD60,,,Model
f43ef4cc-2a33-4499-8401-9027d98da94d,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Width
cba2a0d5-24cc-402a-9216-3752c8e03254,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Height
2957e3f5-8fd9-42cb-96ac-7997c60c0cd0,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"11,000","category":null}","11,000",CFM,,Airflow
1b351947-751a-4164-8e43-da8a5a84059a,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,91611c72-1ad3-4797-93a4-0b36488321dc,Opposed Blade,,,"{"kind":"flat","type":"Type","unit":null,"value":"OPPOSED","category":null}",OPPOSED,,,Type
94ef6843-70f0-43e8-97e7-629e4e088027,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Construction","unit":null,"value":"GALV.","category":null}",GALV.,,,Construction
354aecac-385f-4c69-92d6-57f474adc6e4,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELIMO","category":"Actuator"}",BELIMO,,Actuator,Manufacturer
d5bb6138-1396-4c95-9e10-847b7f10ac44,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mount","unit":null,"value":"EXTERNAL","category":"Actuator"}",EXTERNAL,,Actuator,Mount
4e269c5c-0a44-40f4-8e47-abd989405ad0,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,57d0ae29-d433-4cda-8c3f-66bc4e55d423,On/Off,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-POS.","category":"Actuator"}",2-POS.,,Actuator,Control
20274af6-ec9d-42f8-abf3-9bfa035d007a,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"24","category":"Actuator"}",24,,Actuator,Voltage
1bf15bc3-535b-4f53-8df2-b6df9e336704,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"VRF","category":null}",VRF,,,Serves
8d83fa26-036a-4f18-8eda-87707512e491,2a1a40f6-23f0-41ac-8067-fee7c6ecc27d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
bbf17add-4b82-46fe-a312-bf0b2d6ad9a0,e13cd99b-630c-47ea-8d59-0ebf942dbe31,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,02f2882d-518e-4884-a6eb-c695a23f15c8,Ruskin,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"RUSKIN","category":null}",RUSKIN,,,Manufacturer
55c0fc83-427d-438b-9365-68c2d42f46de,e13cd99b-630c-47ea-8d59-0ebf942dbe31,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CD60","category":null}",CD60,,,Model
a02465c5-3ad8-496e-9a09-c1fce68461b8,e13cd99b-630c-47ea-8d59-0ebf942dbe31,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Width
efb2d872-5aff-41fb-bef9-ed62a1746682,e13cd99b-630c-47ea-8d59-0ebf942dbe31,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Height
d8a88d97-1ce3-42c5-9c17-6532989ce2b6,e13cd99b-630c-47ea-8d59-0ebf942dbe31,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"11,000","category":null}","11,000",CFM,,Airflow
b0a566d4-9635-4908-83ee-6fc8c5f4e600,e13cd99b-630c-47ea-8d59-0ebf942dbe31,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,91611c72-1ad3-4797-93a4-0b36488321dc,Opposed Blade,,,"{"kind":"flat","type":"Type","unit":null,"value":"OPPOSED","category":null}",OPPOSED,,,Type
a7e2016b-484c-4920-b327-318163a68f87,e13cd99b-630c-47ea-8d59-0ebf942dbe31,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Construction","unit":null,"value":"GALV.","category":null}",GALV.,,,Construction
50c5795d-a301-4358-bca8-ae0316cd8488,e13cd99b-630c-47ea-8d59-0ebf942dbe31,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELIMO","category":"Actuator"}",BELIMO,,Actuator,Manufacturer
64976255-2a69-482c-ac43-a4c849a39524,e13cd99b-630c-47ea-8d59-0ebf942dbe31,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mount","unit":null,"value":"EXTERNAL","category":"Actuator"}",EXTERNAL,,Actuator,Mount
0dd32b3f-9482-43a7-a2ef-89c975b4b575,e13cd99b-630c-47ea-8d59-0ebf942dbe31,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,57d0ae29-d433-4cda-8c3f-66bc4e55d423,On/Off,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-POS.","category":"Actuator"}",2-POS.,,Actuator,Control
e0a998c6-799e-42b0-8349-3c7e2bd6af86,e13cd99b-630c-47ea-8d59-0ebf942dbe31,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"24","category":"Actuator"}",24,,Actuator,Voltage
3946a413-9c5d-442c-a316-47a30248ec8d,e13cd99b-630c-47ea-8d59-0ebf942dbe31,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"VRF","category":null}",VRF,,,Serves
f84df848-44f1-4366-a5f9-f3aa9f9d9f2b,e13cd99b-630c-47ea-8d59-0ebf942dbe31,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
cd5986ea-1671-4016-afa8-ec78b55757d7,c13e6c50-c277-49e9-957e-06cace6ca994,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,02f2882d-518e-4884-a6eb-c695a23f15c8,Ruskin,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"RUSKIN","category":null}",RUSKIN,,,Manufacturer
8f820778-f07e-4bbd-bf19-bbc7c148c37a,c13e6c50-c277-49e9-957e-06cace6ca994,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CD60","category":null}",CD60,,,Model
426562f3-fef9-4dd8-8fac-5745f42ecdae,c13e6c50-c277-49e9-957e-06cace6ca994,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Width
9d4db089-aa65-4b34-9450-fd284d99cb9b,c13e6c50-c277-49e9-957e-06cace6ca994,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Height
6e9c897e-04ba-4d12-a8e8-0c228f8e259c,c13e6c50-c277-49e9-957e-06cace6ca994,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"11,000","category":null}","11,000",CFM,,Airflow
3a94b119-8eaa-4d7e-93f7-4cc295f8d4b3,c13e6c50-c277-49e9-957e-06cace6ca994,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,91611c72-1ad3-4797-93a4-0b36488321dc,Opposed Blade,,,"{"kind":"flat","type":"Type","unit":null,"value":"OPPOSED","category":null}",OPPOSED,,,Type
26d7fab8-64cc-45ad-bd34-e76b59ddf106,c13e6c50-c277-49e9-957e-06cace6ca994,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Construction","unit":null,"value":"GALV.","category":null}",GALV.,,,Construction
b32584b5-e47f-4392-8343-13448aac4eed,c13e6c50-c277-49e9-957e-06cace6ca994,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELIMO","category":"Actuator"}",BELIMO,,Actuator,Manufacturer
8795fb71-4c02-4de0-9dc5-510b25aa30b3,c13e6c50-c277-49e9-957e-06cace6ca994,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mount","unit":null,"value":"EXTERNAL","category":"Actuator"}",EXTERNAL,,Actuator,Mount
e76b7557-bdf7-4c93-9872-3b65e71ce08d,c13e6c50-c277-49e9-957e-06cace6ca994,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,57d0ae29-d433-4cda-8c3f-66bc4e55d423,On/Off,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-POS.","category":"Actuator"}",2-POS.,,Actuator,Control
f70d440b-cc49-490c-b076-91d92800e159,c13e6c50-c277-49e9-957e-06cace6ca994,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"24","category":"Actuator"}",24,,Actuator,Voltage
8e9571b2-a605-40bb-a5d5-7841677f931b,c13e6c50-c277-49e9-957e-06cace6ca994,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"VRF","category":null}",VRF,,,Serves
8c8c35e3-5a9d-4f90-b4b6-c532dba0427e,c13e6c50-c277-49e9-957e-06cace6ca994,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
69c8880d-c72c-416e-b33a-c72d5e3792c5,2552cd88-ac31-4528-8bf8-0d365ed729ee,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,02f2882d-518e-4884-a6eb-c695a23f15c8,Ruskin,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"RUSKIN","category":null}",RUSKIN,,,Manufacturer
507a0008-b4f2-495c-bcc4-c2052587588d,2552cd88-ac31-4528-8bf8-0d365ed729ee,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CD60","category":null}",CD60,,,Model
7408b730-438c-48c7-affd-2e7f39ed4020,2552cd88-ac31-4528-8bf8-0d365ed729ee,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Width
b5dcddc1-91e8-4595-ac05-101648b8edd2,2552cd88-ac31-4528-8bf8-0d365ed729ee,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Height
018a01bb-a20d-4ea5-8a04-001aad574fd0,2552cd88-ac31-4528-8bf8-0d365ed729ee,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"11,000","category":null}","11,000",CFM,,Airflow
5f4e25b2-af56-4fb4-9ff5-ba74446a62ce,2552cd88-ac31-4528-8bf8-0d365ed729ee,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,91611c72-1ad3-4797-93a4-0b36488321dc,Opposed Blade,,,"{"kind":"flat","type":"Type","unit":null,"value":"OPPOSED","category":null}",OPPOSED,,,Type
9539f9fc-3371-4216-af4e-378e27362114,2552cd88-ac31-4528-8bf8-0d365ed729ee,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Construction","unit":null,"value":"GALV.","category":null}",GALV.,,,Construction
1b8bf486-b119-4d50-b8ba-972942fc4800,2552cd88-ac31-4528-8bf8-0d365ed729ee,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELIMO","category":"Actuator"}",BELIMO,,Actuator,Manufacturer
b2c96790-13f8-4f2f-981d-8ca97b943eef,2552cd88-ac31-4528-8bf8-0d365ed729ee,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mount","unit":null,"value":"EXTERNAL","category":"Actuator"}",EXTERNAL,,Actuator,Mount
f172ebc4-7a7c-490c-8f4e-1930e6b8c098,2552cd88-ac31-4528-8bf8-0d365ed729ee,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,57d0ae29-d433-4cda-8c3f-66bc4e55d423,On/Off,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-POS.","category":"Actuator"}",2-POS.,,Actuator,Control
bbc6005c-28ad-4d6a-8605-777863b6062a,2552cd88-ac31-4528-8bf8-0d365ed729ee,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"24","category":"Actuator"}",24,,Actuator,Voltage
416ce622-24ca-4c8a-a646-4e0f92b020c0,2552cd88-ac31-4528-8bf8-0d365ed729ee,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"VRF","category":null}",VRF,,,Serves
e81a0aba-fad6-4387-85a5-2cf39742bc29,2552cd88-ac31-4528-8bf8-0d365ed729ee,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
d98bc8e0-e22c-4906-aa13-890e731b42f4,d1cbc120-3516-4356-8fef-41ed3f64c93b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,02f2882d-518e-4884-a6eb-c695a23f15c8,Ruskin,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"RUSKIN","category":null}",RUSKIN,,,Manufacturer
51eac397-ce01-4582-bff7-159e91e9bc5a,d1cbc120-3516-4356-8fef-41ed3f64c93b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CD60","category":null}",CD60,,,Model
f45981e2-c0e9-4971-8f95-d751303aae28,d1cbc120-3516-4356-8fef-41ed3f64c93b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Width
e2571451-b1c9-400e-bfa1-b9b4bb503ba2,d1cbc120-3516-4356-8fef-41ed3f64c93b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Height
c54bf222-ea34-4c84-a83d-f9df15775340,d1cbc120-3516-4356-8fef-41ed3f64c93b,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"11,000","category":null}","11,000",CFM,,Airflow
e7145f04-4018-4752-9386-afabac553a75,d1cbc120-3516-4356-8fef-41ed3f64c93b,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,91611c72-1ad3-4797-93a4-0b36488321dc,Opposed Blade,,,"{"kind":"flat","type":"Type","unit":null,"value":"OPPOSED","category":null}",OPPOSED,,,Type
3d0f9aac-9c1c-4429-a695-ba9590c8e023,d1cbc120-3516-4356-8fef-41ed3f64c93b,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Construction","unit":null,"value":"GALV.","category":null}",GALV.,,,Construction
2afcfb3d-8bc1-43c6-a1a1-13038c7aa19f,d1cbc120-3516-4356-8fef-41ed3f64c93b,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELIMO","category":"Actuator"}",BELIMO,,Actuator,Manufacturer
756e7b1d-f75c-4c09-b275-55314bbf5e82,d1cbc120-3516-4356-8fef-41ed3f64c93b,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mount","unit":null,"value":"EXTERNAL","category":"Actuator"}",EXTERNAL,,Actuator,Mount
1000da2f-e386-4316-b864-941b40bb0e21,d1cbc120-3516-4356-8fef-41ed3f64c93b,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,57d0ae29-d433-4cda-8c3f-66bc4e55d423,On/Off,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-POS.","category":"Actuator"}",2-POS.,,Actuator,Control
e80d6470-26ae-40f8-82b9-83b700b34994,d1cbc120-3516-4356-8fef-41ed3f64c93b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"24","category":"Actuator"}",24,,Actuator,Voltage
1f553ada-daa3-4aa6-b3ef-51ac765473c2,d1cbc120-3516-4356-8fef-41ed3f64c93b,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"VRF","category":null}",VRF,,,Serves
84a6e20e-a383-4cf0-b3b9-4b1cf0345123,d1cbc120-3516-4356-8fef-41ed3f64c93b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
59855821-6ed7-4439-8a5f-a3ac7a7d7f3e,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,02f2882d-518e-4884-a6eb-c695a23f15c8,Ruskin,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"RUSKIN","category":null}",RUSKIN,,,Manufacturer
9c2593f5-fa6b-4c05-b375-103ec037b347,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CD60","category":null}",CD60,,,Model
49836da6-c294-4c76-badc-54c3307d600b,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"50","category":"Dimensions"}",50,IN,Dimensions,Width
034bd50f-1fe3-4331-b45d-3c08e8247c92,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"50","category":"Dimensions"}",50,IN,Dimensions,Height
aafe55d3-e5de-48e0-a94d-f1a98fff4d8f,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"11,000","category":null}","11,000",CFM,,Airflow
f040a2b0-a2a9-4901-8c05-ab6e778fe1e8,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,91611c72-1ad3-4797-93a4-0b36488321dc,Opposed Blade,,,"{"kind":"flat","type":"Type","unit":null,"value":"OPPOSED","category":null}",OPPOSED,,,Type
04ddab28-29a8-406a-b5db-2223fa69af3f,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Construction","unit":null,"value":"GALV.","category":null}",GALV.,,,Construction
cbb6f1ce-9406-414e-ac04-4c85cd3a53f5,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELIMO","category":"Actuator"}",BELIMO,,Actuator,Manufacturer
6c1a63f7-4c5a-410d-b2a0-777cd14b64fc,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mount","unit":null,"value":"EXTERNAL","category":"Actuator"}",EXTERNAL,,Actuator,Mount
c55dad72-336e-4ab4-a099-e3f181ccb20e,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,57d0ae29-d433-4cda-8c3f-66bc4e55d423,On/Off,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-POS.","category":"Actuator"}",2-POS.,,Actuator,Control
12d9b653-785e-4147-8e9b-e855df7ebd6b,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"24","category":"Actuator"}",24,,Actuator,Voltage
dfa24608-6149-4046-8247-8e500e6d4f70,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Serves
a276b02c-0813-4b4c-89d1-2768406f19e0,510a4182-46f8-4ba4-a2d7-50ba120d0ba3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
b82afc50-a622-48c8-ad76-d5355e8b67ba,a2fc1b73-6257-4911-93ee-c2b9926ca948,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
c29c0817-850e-49ad-9164-6cd86433b770,a2fc1b73-6257-4911-93ee-c2b9926ca948,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
ccf5f072-4c42-4b64-92e0-776ed6197a12,a2fc1b73-6257-4911-93ee-c2b9926ca948,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
c3c0ef96-f144-4a1c-b8f7-63075a5b170a,0c47c7f1-8ba3-4f58-a560-d5f74b82d101,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
9e0cac6e-bd9a-460b-aa85-35e3f18e1e5e,0c47c7f1-8ba3-4f58-a560-d5f74b82d101,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
64b70852-4945-4201-9df9-a4953b29a942,0c47c7f1-8ba3-4f58-a560-d5f74b82d101,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
9b71d95b-f527-4565-ba2f-8d81af67f29f,5beefef0-a0d3-4346-a3aa-dbf4ab27faac,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
616c393d-6982-4284-bd81-e59726fa8fe6,5beefef0-a0d3-4346-a3aa-dbf4ab27faac,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
d273f54f-4268-43b7-b950-1a10f616ed12,5beefef0-a0d3-4346-a3aa-dbf4ab27faac,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
58e43bd6-fdc0-4952-b1e1-015de42322d9,c9dccf36-9807-4801-af1e-d13de34455c0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
26613d8f-b059-44c5-989e-20095c0a9941,c9dccf36-9807-4801-af1e-d13de34455c0,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
fb786b05-8ffe-47f3-b5f7-4d78c3d19843,c9dccf36-9807-4801-af1e-d13de34455c0,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
20a13ae5-aa54-43b3-a32f-55ab109b552e,1aa3a489-0eff-4ced-a61f-a7c40a8426c6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Belimo","category":null}",Belimo,,,Manufacturer
4e9edb75-a779-422a-a5ad-00f0db85c034,1aa3a489-0eff-4ced-a61f-a7c40a8426c6,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.","category":null}",SCHEDULE SHALL TAKE PRECEDENCE OVER MODEL NUMBER REFERENCE.,,,Note
6454d023-9c85-42aa-a807-748b9d035eb1,1aa3a489-0eff-4ced-a61f-a7c40a8426c6,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"2-POS - TWO POSITION","category":null}",2-POS - TWO POSITION,,,Note
c3f34d4a-dc4b-4705-a97b-fc78529ca09a,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,02f2882d-518e-4884-a6eb-c695a23f15c8,Ruskin,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"RUSKIN","category":null}",RUSKIN,,,Manufacturer
a98d2278-b75e-477f-bab0-1275c2c5eea6,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CD60","category":null}",CD60,,,Model
a29f36ce-40f0-4aca-b996-240f9a14feac,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Width
f58d51a7-6020-40fb-ad30-debb4b131bf2,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Height
8b6a562e-924b-4c0e-996a-0ef6270e3f19,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"11,000","category":null}","11,000",CFM,,Airflow
8e3b0861-0e00-4082-8f39-c6e529dfe9de,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,91611c72-1ad3-4797-93a4-0b36488321dc,Opposed Blade,,,"{"kind":"flat","type":"Type","unit":null,"value":"OPPOSED","category":null}",OPPOSED,,,Type
5e3c8dde-4181-4018-9d57-671f5ced7f8d,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Construction","unit":null,"value":"GALV.","category":null}",GALV.,,,Construction
911c100f-5518-49bc-abe0-65df70bdbf24,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELIMO","category":"Actuator"}",BELIMO,,Actuator,Manufacturer
25cf0d67-1923-4bb8-89be-d890d7fe3ea4,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mount","unit":null,"value":"EXTERNAL","category":"Actuator"}",EXTERNAL,,Actuator,Mount
e2af0020-47c7-47f4-b1c0-f7280d4a8ab7,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,57d0ae29-d433-4cda-8c3f-66bc4e55d423,On/Off,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-POS.","category":"Actuator"}",2-POS.,,Actuator,Control
4e56bc76-69dc-4a1d-8dea-b4afa436fe04,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"24","category":"Actuator"}",24,,Actuator,Voltage
244a9edb-1bae-4f37-93be-1f5e3c800747,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"VRF","category":null}",VRF,,,Serves
79e07adf-0a81-4a6d-8321-f39cf6d2e5e9,ec2ad635-04e3-4c4e-bf6d-6bac909982f2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
e6c83622-b960-4374-ba34-97044f41c015,080cfe87-de36-4818-862c-8a3708eab1e2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,02f2882d-518e-4884-a6eb-c695a23f15c8,Ruskin,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"RUSKIN","category":null}",RUSKIN,,,Manufacturer
8bd0cfa4-0676-4d79-b143-f8a82bfb02fd,080cfe87-de36-4818-862c-8a3708eab1e2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CD60","category":null}",CD60,,,Model
868d6c09-141e-49e5-a674-9b68a52b6577,080cfe87-de36-4818-862c-8a3708eab1e2,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Width
6ca3662c-77d7-4333-b0f9-b9563e4f0149,080cfe87-de36-4818-862c-8a3708eab1e2,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"34","category":"Dimensions"}",34,IN,Dimensions,Height
35dff91a-acc3-4d72-8ce0-331dd45d1181,080cfe87-de36-4818-862c-8a3708eab1e2,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"11,000","category":null}","11,000",CFM,,Airflow
c973eebf-4700-473b-b437-fa11085c1819,080cfe87-de36-4818-862c-8a3708eab1e2,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,91611c72-1ad3-4797-93a4-0b36488321dc,Opposed Blade,,,"{"kind":"flat","type":"Type","unit":null,"value":"OPPOSED","category":null}",OPPOSED,,,Type
1ee28f71-5d19-4b20-89cc-277f3a8733df,080cfe87-de36-4818-862c-8a3708eab1e2,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,cc43a3f0-9a32-485b-b701-202d88a578ee,Galvanized Steel,,,"{"kind":"flat","type":"Construction","unit":null,"value":"GALV.","category":null}",GALV.,,,Construction
052f61bc-6cd1-4c49-8343-720f4f724ca2,080cfe87-de36-4818-862c-8a3708eab1e2,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELIMO","category":"Actuator"}",BELIMO,,Actuator,Manufacturer
8b60990a-a53e-41c8-96c5-13e8f3620d69,080cfe87-de36-4818-862c-8a3708eab1e2,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mount","unit":null,"value":"EXTERNAL","category":"Actuator"}",EXTERNAL,,Actuator,Mount
48411ca3-0129-431d-b678-6d0a847aa994,080cfe87-de36-4818-862c-8a3708eab1e2,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,57d0ae29-d433-4cda-8c3f-66bc4e55d423,On/Off,,,"{"kind":"flat","type":"Control","unit":null,"value":"2-POS.","category":"Actuator"}",2-POS.,,Actuator,Control
e09ca2c6-d50c-4aef-9bf5-4dac6f295442,080cfe87-de36-4818-862c-8a3708eab1e2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"24","category":"Actuator"}",24,,Actuator,Voltage
27ebabac-8427-46ce-817d-e79ecd3b4a29,080cfe87-de36-4818-862c-8a3708eab1e2,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"VRF","category":null}",VRF,,,Serves
080a9c12-0057-4499-a294-dc93f2c01b59,080cfe87-de36-4818-862c-8a3708eab1e2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes