spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8a60a711-5f48-49c5-91a9-7b22127a0f05,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Maximum Required Inlet Pressure at Gas Train","unit":null,"value":"14","category":"Heating Section - Gas Fired (Natural Gas)"}",14,,Heating Section - Gas Fired (Natural Gas),Maximum Required Inlet Pressure at Gas Train
ac4b8bf0-b601-4297-80f1-43a3f7bfd6c2,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"30","category":"Total Unit Electrical"}",30,,Total Unit Electrical,MCA
bfa597c0-80af-4220-9b04-4f287b1e2b39,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"35","category":"Total Unit Electrical"}",35,,Total Unit Electrical,MOP
3189d47c-975e-448e-8b48-99c23f0ada08,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,b587274f-851a-4db2-a430-02c0c13ca0b2,kiloampere,"{"kind":"flat","type":"SCCR","unit":"kA","value":"5","category":"Total Unit Electrical"}",5,kA,Total Unit Electrical,SCCR
4991e3bc-ab6c-46eb-adaa-be6010ee66b2,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Options / Accessories","unit":null,"value":"B","category":null}",B,,,Options / Accessories
7952b75c-23b1-42d5-a746-4347f255ef69,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"CAS-HVAC3-1.500-20-12.5T-MPU","category":null}",CAS-HVAC3-1.500-20-12.5T-MPU,,,Model Number
895bc1cc-021a-4ba6-a91b-0efb0bcaf305,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"KITCHEN HOOD","category":null}",KITCHEN HOOD,,,Area Served
aa40dafc-4e37-4ca6-b493-b5764f50272d,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"4000","category":"Supply Fan"}",4000,CFM,Supply Fan,Airflow
88b574c7-bb62-49d4-9aa4-b8800069096b,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum Outside Airflow","unit":"CFM","value":"4000","category":"Supply Fan"}",4000,CFM,Supply Fan,Minimum Outside Airflow
2ddf7723-76e5-4138-8a4d-b17b85de38b0,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"0.75","category":"Supply Fan"}",0.75,IN. W.G.,Supply Fan,E.S.P.
4a5d240a-9700-4930-96eb-f90ba5f21000,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"T.S.P.","unit":"IN. W.G.","value":"1.35","category":"Supply Fan"}",1.35,IN. W.G.,Supply Fan,T.S.P.
eed16ba9-590c-41ea-b5ac-33d2185ab1e0,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1197","category":"Supply Fan"}",1197,RPM,Supply Fan,Fan Speed
58d73cd2-8b7c-4b15-a8c0-210cc6fa1596,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"2.33","category":"Supply Fan"}",2.33,,Supply Fan,BHP
410e8e86-aeba-4525-9e68-5de91ddcc4c4,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Supply Fan"}",3,,Supply Fan,HP
811b1223-3d12-48ee-8393-e8845e315ad5,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"-10","category":"Heating Section - Gas Fired (Natural Gas)"}",-10,°F,Heating Section - Gas Fired (Natural Gas),E.A.T.
b1cb7936-5879-400d-a7d9-7494d12721ee,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,8193f0ae-9cf1-4a8d-9c63-8f9ee1420ca7,Discharge Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"70","category":"Heating Section - Gas Fired (Natural Gas)"}",70,°F,Heating Section - Gas Fired (Natural Gas),L.A.T.
9e3e5642-fdf7-4811-b074-ebb6f41da51c,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":"467.7","category":"Heating Section - Gas Fired (Natural Gas)"}",467.7,MBH,Heating Section - Gas Fired (Natural Gas),Input Capacity
beea4904-ba37-4f4b-8df4-ee136c1cb94c,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":"378.9","category":"Heating Section - Gas Fired (Natural Gas)"}",378.9,MBH,Heating Section - Gas Fired (Natural Gas),Output Capacity
590be539-9f4e-4a97-9007-19801b8036a3,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Minimum Required Inlet Pressure at Gas Train","unit":null,"value":"7","category":"Heating Section - Gas Fired (Natural Gas)"}",7,,Heating Section - Gas Fired (Natural Gas),Minimum Required Inlet Pressure at Gas Train
62a47775-57bc-4f58-9820-1526d4c2f4e6,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"Filter Section Type","unit":null,"value":"MERV 13","category":null}",MERV 13,,,Filter Section Type
aa2bcaf9-28e0-4a7e-ac8b-47105d0b32ff,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"INCHES","value":"97","category":"Maximum Unit Dimensions"}",97,INCHES,Maximum Unit Dimensions,Length
8f418005-f6a7-4a77-8f55-87834f56a5cc,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"69","category":"Maximum Unit Dimensions"}",69,INCHES,Maximum Unit Dimensions,Height
9e1c1386-88ad-4268-b8e0-c8d2f8f18af6,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"65","category":"Maximum Unit Dimensions"}",65,INCHES,Maximum Unit Dimensions,Width
70ae54ec-1dd1-485f-929f-5cd8f83e17b4,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Unit Arrangement","unit":null,"value":"DOWNFLOW","category":null}",DOWNFLOW,,,Unit Arrangement
59071cf3-3902-4674-9cb6-ece3dcc98c36,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Maximum Unit Operating Weight","unit":"LBS.","value":"4400","category":null}",4400,LBS.,,Maximum Unit Operating Weight
b2bc8b02-15b7-4a13-87a7-77d9d273a908,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Total Unit Electrical"}",480,,Total Unit Electrical,Volts
114cd957-8855-47ed-9caa-11341ecbc888,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Total Unit Electrical"}",3,,Total Unit Electrical,Phase