spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
9dc778c0-8499-488c-89aa-7509c74c0b93,c03e72d2-0f92-4212-a731-f618c210d0f9,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"1.50","category":"Supply Fan"}",1.50,IN. W.G.,Supply Fan,E.S.P.
bf3093b7-f5cd-4abd-a95c-73d701e36044,c03e72d2-0f92-4212-a731-f618c210d0f9,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1787","category":"Supply Fan"}",1787,RPM,Supply Fan,Fan Speed
e5edac10-02da-4e89-8f3e-42fc68407520,c03e72d2-0f92-4212-a731-f618c210d0f9,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"DAT-DSP VAV","category":"Supply Fan"}",DAT-DSP VAV,,Supply Fan,Control Type
f975d525-21a8-48f9-856c-cdcdc1837a8a,c03e72d2-0f92-4212-a731-f618c210d0f9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"4560","category":"Relief Fan"}",4560,CFM,Relief Fan,Airflow
d62c9e5a-91db-41b5-bdcb-af3780302364,c03e72d2-0f92-4212-a731-f618c210d0f9,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"0.50","category":"Relief Fan"}",0.50,IN. W.G.,Relief Fan,E.S.P.
814cfae8-f2be-456a-abee-8e761c12deba,c03e72d2-0f92-4212-a731-f618c210d0f9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Section - DX"}",R-454B,,Cooling Section - DX,Refrigerant Type
678c40fd-c09c-4d01-9a2c-9fadd110bcc0,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"OFFICE","category":null}",OFFICE,,,Area Served
e80dab3a-cd62-4333-9765-43c9c6e55478,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MAX-MIN","unit":"CFM","value":"5000","category":"Airflow"}",5000,CFM,Airflow,MAX-MIN
e3186d42-d3a3-49ab-81de-2eb4ab057b49,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN-MIN","unit":"CFM","value":"1920","category":"Airflow"}",1920,CFM,Airflow,MIN-MIN
67a67e88-34e2-4b04-b6c4-6a919b9b6679,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum Outside Airflow","unit":"CFM","value":"1775","category":null}",1775,CFM,,Minimum Outside Airflow
191a5081-bbf8-43b0-a99b-1f7be5c8e7cf,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Fan Suction or Discharge S.P. at Cooling Coil Drain Pan","unit":"IN. W.G.","value":"0.37","category":"Supply Fan"}",0.37,IN. W.G.,Supply Fan,Fan Suction or Discharge S.P. at Cooling Coil Drain Pan
ac530f6f-3efb-48ba-8402-f4f953fb295d,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"T.S.P.","unit":"IN. W.G.","value":"3.25","category":"Supply Fan"}",3.25,IN. W.G.,Supply Fan,T.S.P.
618e7b52-a043-4335-8e3e-a601fc155b88,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Fan Position","unit":null,"value":"DRAWTHRU","category":"Supply Fan"}",DRAWTHRU,,Supply Fan,Fan Position
e1a45400-9a54-43c1-819d-cd1dd7071279,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.96","category":"Motor"}",3.96,,Motor,BHP
418495e8-e4b9-4211-8e9d-15ef4f49c1ff,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Motor"}",5,,Motor,HP
bdcd25dc-6e17-4513-b35c-a2f3caf09559,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1033","category":"Relief Fan"}",1033,RPM,Relief Fan,Fan Speed
5a449e48-5b2c-4e44-bdef-516eaa920d51,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"1.92","category":"Motor"}",1.92,,Motor,BHP
8b7657d7-25c6-455b-a548-163c1b32d6fe,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Motor"}",3,,Motor,HP
b5a8764f-dc52-4230-82d6-bc6bfec98abd,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"81.3","category":"Mixed Air"}",81.3,°F,Mixed Air,E.D.B.
5bddbf39-a14d-4fae-8c2d-7d958695025b,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.B.","unit":"°F","value":"67.7","category":"Mixed Air"}",67.7,°F,Mixed Air,E.W.B.
b9a17cb7-a852-4bd0-a795-82c0fd666c1d,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"55.5","category":"Coil Leaving Air"}",55.5,°F,Coil Leaving Air,L.D.B.
bd158cbb-8d0f-4f09-98fa-c3ffae7e9693,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.B.","unit":"°F","value":"55.2","category":"Coil Leaving Air"}",55.2,°F,Coil Leaving Air,L.W.B.
df2a8089-8e7f-4e2f-bced-fc8a97b56ec6,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"57.5","category":"Unit Leaving Air"}",57.5,°F,Unit Leaving Air,L.D.B.
7c372076-7bf1-4d6a-a660-e39c11116f52,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.B.","unit":"°F","value":"56.0","category":"Unit Leaving Air"}",56.0,°F,Unit Leaving Air,L.W.B.
e3633f18-1d3e-4e44-afc5-7b93634eb44b,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"177.3","category":"Net Unit Capacity"}",177.3,MBH,Net Unit Capacity,Total
bf62eff4-feb0-483e-9517-b580033bdea0,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"126.7","category":"Net Unit Capacity"}",126.7,MBH,Net Unit Capacity,Sensible
3979365d-070b-4e23-9de0-b89e0d3720fa,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Minimum Number of Circuits","unit":null,"value":"6","category":"Cooling Section - DX"}",6,,Cooling Section - DX,Minimum Number of Circuits
c3a52f14-57e3-4e0b-aba4-bdb7f7ea729e,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"55.5","category":"Hot Gas Reheat"}",55.5,°F,Hot Gas Reheat,E.D.B.
de13b354-210c-4185-9e2f-4f3c4cbc5f44,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"74.8","category":"Hot Gas Reheat"}",74.8,°F,Hot Gas Reheat,L.D.B.
683cd7b3-2e34-4e2f-a76c-aeb1e43b4f72,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Min. Face Area","unit":"SQ. FT.","value":"14.6","category":"Integral Air-Cooled Condensing Section"}",14.6,SQ. FT.,Integral Air-Cooled Condensing Section,Min. Face Area
3490dc68-fb2c-4d03-96eb-b382b15f4ed6,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Max Face Vel.","unit":"F.P.M.","value":"342.9","category":"Integral Air-Cooled Condensing Section"}",342.9,F.P.M.,Integral Air-Cooled Condensing Section,Max Face Vel.
b8e6d960-e52a-42e4-b246-095bffa6ee71,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max A.P.D.","unit":"IN W.G.","value":"0.37","category":"Integral Air-Cooled Condensing Section"}",0.37,IN W.G.,Integral Air-Cooled Condensing Section,Max A.P.D.
ead7968c-10e4-4f57-a821-e3a2ddc5c4d0,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Design Ambient Temp.","unit":"°F","value":"95","category":"Integral Air-Cooled Condensing Section"}",95,°F,Integral Air-Cooled Condensing Section,Design Ambient Temp.
b947139e-9e81-4132-899e-9e9d93801115,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Min. Ambient Temp.","unit":"°F","value":"45","category":"Integral Air-Cooled Condensing Section"}",45,°F,Integral Air-Cooled Condensing Section,Min. Ambient Temp.
f7d7a628-a241-491b-9232-45a0c6df84d8,6e5d12c2-fa05-4da2-b401-2421d7349182,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"1.50","category":"Supply Fan"}",1.50,IN. W.G.,Supply Fan,E.S.P.
f896f013-7bac-4756-b09a-3adde13b2d33,6e5d12c2-fa05-4da2-b401-2421d7349182,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1838","category":"Supply Fan"}",1838,RPM,Supply Fan,Fan Speed
241416ba-ae2a-4b02-a7e9-4bb8bd9e20b1,6e5d12c2-fa05-4da2-b401-2421d7349182,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"DAT-DSP VAV","category":"Supply Fan"}",DAT-DSP VAV,,Supply Fan,Control Type
4ab6fc03-49cd-4964-b1b6-ac3acf2f593e,6e5d12c2-fa05-4da2-b401-2421d7349182,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"2330","category":"Relief Fan"}",2330,CFM,Relief Fan,Airflow
8fe661cf-4f43-4443-873e-54e072f7c367,6e5d12c2-fa05-4da2-b401-2421d7349182,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"103.3","category":"Net Unit Capacity"}",103.3,MBH,Net Unit Capacity,Total
46b8b71e-3d53-477e-8380-4402306ff218,6e5d12c2-fa05-4da2-b401-2421d7349182,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Section - DX"}",R-454B,,Cooling Section - DX,Refrigerant Type
707dc244-b0e7-4666-bb0c-bc772dd7e19e,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Minimum Number of Circuits","unit":null,"value":"6","category":"Cooling Section - DX"}",6,,Cooling Section - DX,Minimum Number of Circuits
a2b10738-32a3-44c6-b20f-f1241de83202,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"56.1","category":"Hot Gas Reheat"}",56.1,°F,Hot Gas Reheat,E.D.B.
f651fd73-2130-46ef-96c1-e90e9d32724a,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"75.0","category":"Hot Gas Reheat"}",75.0,°F,Hot Gas Reheat,L.D.B.
bb8f31c9-33a9-437c-a69c-2046b30421a9,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Min. Face Area","unit":"SQ. FT.","value":"8.5","category":"Integral Air-Cooled Condensing Section"}",8.5,SQ. FT.,Integral Air-Cooled Condensing Section,Min. Face Area
dfd6ac5a-e1ab-47f5-b2c8-215a2a70535a,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Max Face Vel.","unit":"F.P.M.","value":"282.1","category":"Integral Air-Cooled Condensing Section"}",282.1,F.P.M.,Integral Air-Cooled Condensing Section,Max Face Vel.
cb5d190d-b7d5-4847-855f-95f5595a41ab,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max A.P.D.","unit":"IN W.G.","value":"0.34","category":"Integral Air-Cooled Condensing Section"}",0.34,IN W.G.,Integral Air-Cooled Condensing Section,Max A.P.D.
2c230ab3-f1f0-42a7-96d2-aa5a9bf3f493,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Design Ambient Temp.","unit":"°F","value":"95","category":"Integral Air-Cooled Condensing Section"}",95,°F,Integral Air-Cooled Condensing Section,Design Ambient Temp.
13f604b5-eba8-4ea3-8322-b3d25df19cfa,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Min. Ambient Temp.","unit":"°F","value":"45","category":"Integral Air-Cooled Condensing Section"}",45,°F,Integral Air-Cooled Condensing Section,Min. Ambient Temp.
cc2099ce-c8dd-452a-a6ca-c26a2673580b,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MEDIA CENTER","category":null}",MEDIA CENTER,,,Area Served
efcf4556-3ebe-41ce-b55f-6054bb7e5310,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MAX-MIN","unit":"CFM","value":"2490","category":"Airflow"}",2490,CFM,Airflow,MAX-MIN
f0bb782d-e88d-4709-897c-16a33b8aaaf8,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN-MIN","unit":"CFM","value":"1345","category":"Airflow"}",1345,CFM,Airflow,MIN-MIN
b94be354-92c2-4139-ac59-683f901f9592,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum Outside Airflow","unit":"CFM","value":"575","category":null}",575,CFM,,Minimum Outside Airflow
5eba1be4-1d23-4f81-bf92-cd006c6a4544,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Fan Suction or Discharge S.P. at Cooling Coil Drain Pan","unit":"IN. W.G.","value":"0.34","category":"Supply Fan"}",0.34,IN. W.G.,Supply Fan,Fan Suction or Discharge S.P. at Cooling Coil Drain Pan
6daac3b4-bb27-4266-8faa-0a1cb3d4ef0a,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"T.S.P.","unit":"IN. W.G.","value":"2.53","category":"Supply Fan"}",2.53,IN. W.G.,Supply Fan,T.S.P.
96aaf9c0-d30b-409a-bcdc-44928423629c,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Fan Position","unit":null,"value":"DRAWTHRU","category":"Supply Fan"}",DRAWTHRU,,Supply Fan,Fan Position
5b8b650d-be16-43b3-ba64-a76c93bbf698,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"1.62","category":"Motor"}",1.62,,Motor,BHP
bcdc4554-b7eb-42d9-bcc7-4ca70be323c2,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2","category":"Motor"}",2,,Motor,HP
7bbd91c3-d343-4677-b236-acea9ea7e365,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"0.50","category":"Relief Fan"}",0.50,IN. W.G.,Relief Fan,E.S.P.
128d6649-7fb5-471c-bbac-64881af65f0b,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"980","category":"Relief Fan"}",980,RPM,Relief Fan,Fan Speed
8306ce78-3a2a-4355-b9cf-0dffd8989f3c,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"1.02","category":"Motor"}",1.02,,Motor,BHP
bea7eb7e-74eb-4419-a27d-94020d0e258c,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2","category":"Motor"}",2,,Motor,HP
eed05e94-b2e1-49e9-9883-744fbd307a96,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"84.1","category":"Mixed Air"}",84.1,°F,Mixed Air,E.D.B.
38303221-37d0-401a-911a-a762955c6d6f,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.B.","unit":"°F","value":"70.4","category":"Mixed Air"}",70.4,°F,Mixed Air,E.W.B.
fd5020f3-97c8-41e9-92f4-bd1f1f0ac0a1,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"56.1","category":"Coil Leaving Air"}",56.1,°F,Coil Leaving Air,L.D.B.
63561e8e-c48c-4c3b-828a-a04f32b27529,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.B.","unit":"°F","value":"56.0","category":"Coil Leaving Air"}",56.0,°F,Coil Leaving Air,L.W.B.
e4273e3b-0ac9-48f1-8d49-ab8e18acfd5a,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"57.8","category":"Unit Leaving Air"}",57.8,°F,Unit Leaving Air,L.D.B.
9e1420d9-c2f1-47da-9bab-c0c36e97371d,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.B.","unit":"°F","value":"56.7","category":"Unit Leaving Air"}",56.7,°F,Unit Leaving Air,L.W.B.
6b363591-cac1-487e-a682-0160bdc77f36,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"66.8","category":"Net Unit Capacity"}",66.8,MBH,Net Unit Capacity,Sensible
1c1d6682-d4e0-4e90-be75-e91fdd6781ea,eea807f5-0ebc-412c-b8ca-c04f9c499a11,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"60","category":"Capacity"}",60,MBH,Capacity,Input
1da1bf0a-8007-433a-93bb-1928f3a806b3,eea807f5-0ebc-412c-b8ca-c04f9c499a11,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"48.6","category":"Capacity"}",48.6,MBH,Capacity,Output
9b2b703c-1ef1-43ba-bd19-a2f2011bf400,eea807f5-0ebc-412c-b8ca-c04f9c499a11,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PLEATED","category":"Filter Section"}",PLEATED,,Filter Section,Type
05f76f08-eee6-44ca-873f-aa732f8f303f,eea807f5-0ebc-412c-b8ca-c04f9c499a11,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV","unit":null,"value":"13","category":"Filter Section"}",13,,Filter Section,MERV
b2f14f91-cf13-4edb-a73b-02d67a60d95e,eea807f5-0ebc-412c-b8ca-c04f9c499a11,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"18","category":"Maximum Unit Dimensions"}",18,",Maximum Unit Dimensions,Height
db4b2bef-3b2d-489c-94de-9fd404a9fb2e,eea807f5-0ebc-412c-b8ca-c04f9c499a11,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"82","category":"Maximum Unit Dimensions"}",82,",Maximum Unit Dimensions,Length
5ec776e0-0d30-4af8-bc7b-3ba89dd2498b,eea807f5-0ebc-412c-b8ca-c04f9c499a11,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"44 3/4","category":"Maximum Unit Dimensions"}",44 3/4,",Maximum Unit Dimensions,Width
a020eecf-d7a8-4f64-b296-532bbad68330,eea807f5-0ebc-412c-b8ca-c04f9c499a11,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Maximum Unit Operating Weight (with Curb)","unit":"LBS.","value":"2300","category":null}",2300,LBS.,,Maximum Unit Operating Weight (with Curb)
cc055265-6195-4fe8-99eb-82937d3a4333,eea807f5-0ebc-412c-b8ca-c04f9c499a11,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Total Unit Electrical"}",480,,Total Unit Electrical,Volts
8a64e4bf-3157-4ffe-b60f-d7b52fafbd13,eea807f5-0ebc-412c-b8ca-c04f9c499a11,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Total Unit Electrical"}",3,,Total Unit Electrical,Phase
7eeff467-ca0e-4ff3-9a1d-d0e31dee1d99,eea807f5-0ebc-412c-b8ca-c04f9c499a11,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"14.0","category":"Total Unit Electrical"}",14.0,,Total Unit Electrical,FLA
06fae936-5a04-4b0a-96b6-1f144521292b,eea807f5-0ebc-412c-b8ca-c04f9c499a11,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Total Unit Electrical"}",20,,Total Unit Electrical,MOP
2b33cbd9-42b7-4bed-a120-4194b6676aae,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"YES","category":"Filter Section"}",YES,,Filter Section,Standard
b29139f8-ca7c-4627-9d99-f0c21ba11013,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Vibration Isolation Spring Curb (Note 9)","unit":null,"value":"NO","category":"Curb"}",NO,,Curb,Vibration Isolation Spring Curb (Note 9)
c0f29ca6-96f4-40dc-82ae-a0cc1b4746ff,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width (with Curb)","unit":"\"","value":"50 1/2","category":"Maximum Unit Dimensions"}",50 1/2,",Maximum Unit Dimensions,Width (with Curb)
f14d22c2-fdb9-42ed-8958-607ea72b0d84,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,b587274f-851a-4db2-a430-02c0c13ca0b2,kiloampere,"{"kind":"flat","type":"SCCR","unit":"KA","value":"5","category":"Total Unit Electrical"}",5,KA,Total Unit Electrical,SCCR
902f362c-c73d-4f1d-ab0f-49e9e0257dc7,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Options / Accessories","unit":null,"value":"B","category":null}",B,,,Options / Accessories
a82706ac-49c2-4139-961e-bcaea3134c33,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"58.7","category":"Air Temp."}",58.7,°F,Air Temp.,E.A.T.
ec24b146-7b99-4a0f-81ba-cc84bc9f9c2e,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"99.4","category":"Air Temp."}",99.4,°F,Air Temp.,L.A.T.
fec22cfa-b41b-462a-be3c-3d171f29a283,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"6","category":"Manufacturer Required Inlet Pressure at Gas Train"}",6,,Manufacturer Required Inlet Pressure at Gas Train,Min
4214a9ce-8d8b-4142-aea8-164a7c4ab004,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"10.5","category":"Manufacturer Required Inlet Pressure at Gas Train"}",10.5,,Manufacturer Required Inlet Pressure at Gas Train,Max
e34ea757-88c2-489e-bf49-18a1be1b753d,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Maximum Allowable Output at Minimum Firing Rate","unit":"MBH","value":"4.8","category":"Heating Section - Gas Fired (Natural Gas)"}",4.8,MBH,Heating Section - Gas Fired (Natural Gas),Maximum Allowable Output at Minimum Firing Rate
3247e1d3-1af1-4190-8660-24cc3edd527b,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Initial","unit":"IN. W.G.","value":"0.16","category":"Air Press. Drop"}",0.16,IN. W.G.,Air Press. Drop,Initial
9515158c-0094-4273-bff5-21d46190cb28,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Final","unit":"IN. W.G.","value":"0.5","category":"Air Press. Drop"}",0.5,IN. W.G.,Air Press. Drop,Final
5428dc09-4ec1-4fee-9918-9879fea3bb3f,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"RQ-002-3-0-HAAY-V0-21-000-A","category":null}",RQ-002-3-0-HAAY-V0-21-000-A,,,Model Number
dd1d31bd-f349-4045-af07-35427dcf2f32,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"33.1","category":"Air Temp."}",33.1,°F,Air Temp.,E.A.T.
f928e9b8-cff3-4294-a91a-03cc6c7ee1b1,a0a06961-eab1-4390-a11b-890e13e3cd68,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"292.5","category":"Capacity"}",292.5,MBH,Capacity,Input
6aefd6a5-4d28-4b47-82fe-f5ddc675ed95,a0a06961-eab1-4390-a11b-890e13e3cd68,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"236.9","category":"Capacity"}",236.9,MBH,Capacity,Output
82230772-38d3-4a03-b4b0-a3bb01c5aed7,a0a06961-eab1-4390-a11b-890e13e3cd68,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PLEATED","category":"Filter Section"}",PLEATED,,Filter Section,Type
0b313180-ab8e-4701-a95b-f6cca83b4ea2,a0a06961-eab1-4390-a11b-890e13e3cd68,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV","unit":null,"value":"13","category":"Filter Section"}",13,,Filter Section,MERV
e4aed6b3-4f2c-4941-a26c-8d6d385e2872,a0a06961-eab1-4390-a11b-890e13e3cd68,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"18","category":"Maximum Unit Dimensions"}",18,",Maximum Unit Dimensions,Height
77eda194-e2fa-4f4c-a32b-e8206a34e0fc,a0a06961-eab1-4390-a11b-890e13e3cd68,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"87 7/8","category":"Maximum Unit Dimensions"}",87 7/8,",Maximum Unit Dimensions,Length
c08dfaf9-c662-46d1-87b6-1e12945e759f,a0a06961-eab1-4390-a11b-890e13e3cd68,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"58 1/2","category":"Maximum Unit Dimensions"}",58 1/2,",Maximum Unit Dimensions,Width
a0d1e39b-a2d3-4a34-a756-ff1219995430,a0a06961-eab1-4390-a11b-890e13e3cd68,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Maximum Unit Operating Weight (with Curb)","unit":"LBS.","value":"3800","category":null}",3800,LBS.,,Maximum Unit Operating Weight (with Curb)
80eea9c6-923e-4b59-b873-cff7992681c7,a0a06961-eab1-4390-a11b-890e13e3cd68,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Total Unit Electrical"}",480,,Total Unit Electrical,Volts
a51e7d40-ceff-4087-8d5e-5b5cfbb28fb1,a0a06961-eab1-4390-a11b-890e13e3cd68,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Total Unit Electrical"}",3,,Total Unit Electrical,Phase
4adac548-2508-4c14-85de-3342e93f47a0,a0a06961-eab1-4390-a11b-890e13e3cd68,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"31.0","category":"Total Unit Electrical"}",31.0,,Total Unit Electrical,FLA
766ba5ab-03d0-4b80-a62d-60b5898d30cc,a0a06961-eab1-4390-a11b-890e13e3cd68,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"40","category":"Total Unit Electrical"}",40,,Total Unit Electrical,MOP
cc9e67df-447c-46b4-96d7-33457a8d1563,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"82.7","category":"Air Temp."}",82.7,°F,Air Temp.,L.A.T.
a2209d09-49b7-422b-a59a-a14e8d501f7e,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"6","category":"Manufacturer Required Inlet Pressure at Gas Train"}",6,,Manufacturer Required Inlet Pressure at Gas Train,Min
bffc0290-05d9-4cf8-a110-6ed681e19d23,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"10.5","category":"Manufacturer Required Inlet Pressure at Gas Train"}",10.5,,Manufacturer Required Inlet Pressure at Gas Train,Max
58bad5cd-8304-448b-960c-63086a3c259b,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Maximum Allowable Output at Minimum Firing Rate","unit":"MBH","value":"23.7","category":"Heating Section - Gas Fired (Natural Gas)"}",23.7,MBH,Heating Section - Gas Fired (Natural Gas),Maximum Allowable Output at Minimum Firing Rate
664e9609-66f4-40b2-8613-362ce9f5e1b1,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Initial","unit":"IN. W.G.","value":"0.25","category":"Air Press. Drop"}",0.25,IN. W.G.,Air Press. Drop,Initial
b116290a-f392-488f-85e3-52a26aff2c57,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Final","unit":"IN. W.G.","value":"0.5","category":"Air Press. Drop"}",0.5,IN. W.G.,Air Press. Drop,Final
abaa8f8a-ff6c-4e81-9953-4be7db086c8b,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"NO","category":"Filter Section"}",NO,,Filter Section,Standard
cf4fa9ab-30d9-416d-848d-e20890d45410,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Vibration Isolation Spring Curb (Note 9)","unit":null,"value":"YES","category":"Curb"}",YES,,Curb,Vibration Isolation Spring Curb (Note 9)
114cab16-3c03-4e9f-8311-06c67aa9e73f,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width (with Curb)","unit":"\"","value":"50 1/8","category":"Maximum Unit Dimensions"}",50 1/8,",Maximum Unit Dimensions,Width (with Curb)
17740968-5d04-4853-9bf4-68bf4d3960e8,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,b587274f-851a-4db2-a430-02c0c13ca0b2,kiloampere,"{"kind":"flat","type":"SCCR","unit":"KA","value":"5","category":"Total Unit Electrical"}",5,KA,Total Unit Electrical,SCCR
4dfacb24-5094-45cf-b82f-ba7597658897,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Options / Accessories","unit":null,"value":"B","category":null}",B,,,Options / Accessories
41661e51-1892-4e10-8e6d-712a057a8e4a,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"RN-011-3-0-HABY-V0-21-000-A","category":null}",RN-011-3-0-HABY-V0-21-000-A,,,Model Number