package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8ef53bb5-20ba-47f4-9bea-4a781605e262,8a60a711-5f48-49c5-91a9-7b22127a0f05,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Maximum Required Inlet Pressure at Gas Train","unit":null,"value":"14","category":"Heating Section - Gas Fired (Natural Gas)"}",14,,Heating Section - Gas Fired (Natural Gas),Maximum Required Inlet Pressure at Gas Train
8ef53bb5-20ba-47f4-9bea-4a781605e262,ac4b8bf0-b601-4297-80f1-43a3f7bfd6c2,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"30","category":"Total Unit Electrical"}",30,,Total Unit Electrical,MCA
8ef53bb5-20ba-47f4-9bea-4a781605e262,bfa597c0-80af-4220-9b04-4f287b1e2b39,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"35","category":"Total Unit Electrical"}",35,,Total Unit Electrical,MOP
8ef53bb5-20ba-47f4-9bea-4a781605e262,3189d47c-975e-448e-8b48-99c23f0ada08,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,b587274f-851a-4db2-a430-02c0c13ca0b2,kiloampere,"{"kind":"flat","type":"SCCR","unit":"kA","value":"5","category":"Total Unit Electrical"}",5,kA,Total Unit Electrical,SCCR
8ef53bb5-20ba-47f4-9bea-4a781605e262,4991e3bc-ab6c-46eb-adaa-be6010ee66b2,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Options / Accessories","unit":null,"value":"B","category":null}",B,,,Options / Accessories
8ef53bb5-20ba-47f4-9bea-4a781605e262,7952b75c-23b1-42d5-a746-4347f255ef69,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"CAS-HVAC3-1.500-20-12.5T-MPU","category":null}",CAS-HVAC3-1.500-20-12.5T-MPU,,,Model Number
8ef53bb5-20ba-47f4-9bea-4a781605e262,895bc1cc-021a-4ba6-a91b-0efb0bcaf305,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"KITCHEN HOOD","category":null}",KITCHEN HOOD,,,Area Served
8ef53bb5-20ba-47f4-9bea-4a781605e262,aa40dafc-4e37-4ca6-b493-b5764f50272d,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"4000","category":"Supply Fan"}",4000,CFM,Supply Fan,Airflow
8ef53bb5-20ba-47f4-9bea-4a781605e262,88b574c7-bb62-49d4-9aa4-b8800069096b,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum Outside Airflow","unit":"CFM","value":"4000","category":"Supply Fan"}",4000,CFM,Supply Fan,Minimum Outside Airflow
8ef53bb5-20ba-47f4-9bea-4a781605e262,2ddf7723-76e5-4138-8a4d-b17b85de38b0,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"0.75","category":"Supply Fan"}",0.75,IN. W.G.,Supply Fan,E.S.P.
8ef53bb5-20ba-47f4-9bea-4a781605e262,4a5d240a-9700-4930-96eb-f90ba5f21000,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"T.S.P.","unit":"IN. W.G.","value":"1.35","category":"Supply Fan"}",1.35,IN. W.G.,Supply Fan,T.S.P.
8ef53bb5-20ba-47f4-9bea-4a781605e262,eed16ba9-590c-41ea-b5ac-33d2185ab1e0,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1197","category":"Supply Fan"}",1197,RPM,Supply Fan,Fan Speed
8ef53bb5-20ba-47f4-9bea-4a781605e262,58d73cd2-8b7c-4b15-a8c0-210cc6fa1596,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"2.33","category":"Supply Fan"}",2.33,,Supply Fan,BHP
8ef53bb5-20ba-47f4-9bea-4a781605e262,410e8e86-aeba-4525-9e68-5de91ddcc4c4,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Supply Fan"}",3,,Supply Fan,HP
8ef53bb5-20ba-47f4-9bea-4a781605e262,811b1223-3d12-48ee-8393-e8845e315ad5,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"-10","category":"Heating Section - Gas Fired (Natural Gas)"}",-10,°F,Heating Section - Gas Fired (Natural Gas),E.A.T.
8ef53bb5-20ba-47f4-9bea-4a781605e262,b1cb7936-5879-400d-a7d9-7494d12721ee,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,8193f0ae-9cf1-4a8d-9c63-8f9ee1420ca7,Discharge Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"70","category":"Heating Section - Gas Fired (Natural Gas)"}",70,°F,Heating Section - Gas Fired (Natural Gas),L.A.T.
8ef53bb5-20ba-47f4-9bea-4a781605e262,9e3e5642-fdf7-4811-b074-ebb6f41da51c,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":"467.7","category":"Heating Section - Gas Fired (Natural Gas)"}",467.7,MBH,Heating Section - Gas Fired (Natural Gas),Input Capacity
8ef53bb5-20ba-47f4-9bea-4a781605e262,beea4904-ba37-4f4b-8df4-ee136c1cb94c,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":"378.9","category":"Heating Section - Gas Fired (Natural Gas)"}",378.9,MBH,Heating Section - Gas Fired (Natural Gas),Output Capacity
8ef53bb5-20ba-47f4-9bea-4a781605e262,590be539-9f4e-4a97-9007-19801b8036a3,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Minimum Required Inlet Pressure at Gas Train","unit":null,"value":"7","category":"Heating Section - Gas Fired (Natural Gas)"}",7,,Heating Section - Gas Fired (Natural Gas),Minimum Required Inlet Pressure at Gas Train
8ef53bb5-20ba-47f4-9bea-4a781605e262,62a47775-57bc-4f58-9820-1526d4c2f4e6,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"Filter Section Type","unit":null,"value":"MERV 13","category":null}",MERV 13,,,Filter Section Type
8ef53bb5-20ba-47f4-9bea-4a781605e262,aa2bcaf9-28e0-4a7e-ac8b-47105d0b32ff,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"INCHES","value":"97","category":"Maximum Unit Dimensions"}",97,INCHES,Maximum Unit Dimensions,Length
8ef53bb5-20ba-47f4-9bea-4a781605e262,8f418005-f6a7-4a77-8f55-87834f56a5cc,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"69","category":"Maximum Unit Dimensions"}",69,INCHES,Maximum Unit Dimensions,Height
8ef53bb5-20ba-47f4-9bea-4a781605e262,9e1c1386-88ad-4268-b8e0-c8d2f8f18af6,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"65","category":"Maximum Unit Dimensions"}",65,INCHES,Maximum Unit Dimensions,Width
8ef53bb5-20ba-47f4-9bea-4a781605e262,70ae54ec-1dd1-485f-929f-5cd8f83e17b4,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Unit Arrangement","unit":null,"value":"DOWNFLOW","category":null}",DOWNFLOW,,,Unit Arrangement
8ef53bb5-20ba-47f4-9bea-4a781605e262,59071cf3-3902-4674-9cb6-ece3dcc98c36,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,,,,,,,"{"kind":"flat","type":"Maximum Unit Operating Weight","unit":"LBS.","value":"4400","category":null}",4400,LBS.,,Maximum Unit Operating Weight
8ef53bb5-20ba-47f4-9bea-4a781605e262,b2bc8b02-15b7-4a13-87a7-77d9d273a908,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Total Unit Electrical"}",480,,Total Unit Electrical,Volts
8ef53bb5-20ba-47f4-9bea-4a781605e262,114cd957-8855-47ed-9caa-11341ecbc888,9e88758b-4706-4fba-a49d-a7c2e7f15b7e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Total Unit Electrical"}",3,,Total Unit Electrical,Phase
584bc79c-037c-4aeb-9b29-71d05c690773,9dc778c0-8499-488c-89aa-7509c74c0b93,c03e72d2-0f92-4212-a731-f618c210d0f9,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"1.50","category":"Supply Fan"}",1.50,IN. W.G.,Supply Fan,E.S.P.
584bc79c-037c-4aeb-9b29-71d05c690773,bf3093b7-f5cd-4abd-a95c-73d701e36044,c03e72d2-0f92-4212-a731-f618c210d0f9,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1787","category":"Supply Fan"}",1787,RPM,Supply Fan,Fan Speed
584bc79c-037c-4aeb-9b29-71d05c690773,e5edac10-02da-4e89-8f3e-42fc68407520,c03e72d2-0f92-4212-a731-f618c210d0f9,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"DAT-DSP VAV","category":"Supply Fan"}",DAT-DSP VAV,,Supply Fan,Control Type
584bc79c-037c-4aeb-9b29-71d05c690773,f975d525-21a8-48f9-856c-cdcdc1837a8a,c03e72d2-0f92-4212-a731-f618c210d0f9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"4560","category":"Relief Fan"}",4560,CFM,Relief Fan,Airflow
584bc79c-037c-4aeb-9b29-71d05c690773,d62c9e5a-91db-41b5-bdcb-af3780302364,c03e72d2-0f92-4212-a731-f618c210d0f9,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"0.50","category":"Relief Fan"}",0.50,IN. W.G.,Relief Fan,E.S.P.
584bc79c-037c-4aeb-9b29-71d05c690773,814cfae8-f2be-456a-abee-8e761c12deba,c03e72d2-0f92-4212-a731-f618c210d0f9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Section - DX"}",R-454B,,Cooling Section - DX,Refrigerant Type
584bc79c-037c-4aeb-9b29-71d05c690773,678c40fd-c09c-4d01-9a2c-9fadd110bcc0,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"OFFICE","category":null}",OFFICE,,,Area Served
584bc79c-037c-4aeb-9b29-71d05c690773,e80dab3a-cd62-4333-9765-43c9c6e55478,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MAX-MIN","unit":"CFM","value":"5000","category":"Airflow"}",5000,CFM,Airflow,MAX-MIN
584bc79c-037c-4aeb-9b29-71d05c690773,e3186d42-d3a3-49ab-81de-2eb4ab057b49,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN-MIN","unit":"CFM","value":"1920","category":"Airflow"}",1920,CFM,Airflow,MIN-MIN
584bc79c-037c-4aeb-9b29-71d05c690773,67a67e88-34e2-4b04-b6c4-6a919b9b6679,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum Outside Airflow","unit":"CFM","value":"1775","category":null}",1775,CFM,,Minimum Outside Airflow
584bc79c-037c-4aeb-9b29-71d05c690773,191a5081-bbf8-43b0-a99b-1f7be5c8e7cf,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Fan Suction or Discharge S.P. at Cooling Coil Drain Pan","unit":"IN. W.G.","value":"0.37","category":"Supply Fan"}",0.37,IN. W.G.,Supply Fan,Fan Suction or Discharge S.P. at Cooling Coil Drain Pan
584bc79c-037c-4aeb-9b29-71d05c690773,ac530f6f-3efb-48ba-8402-f4f953fb295d,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"T.S.P.","unit":"IN. W.G.","value":"3.25","category":"Supply Fan"}",3.25,IN. W.G.,Supply Fan,T.S.P.
584bc79c-037c-4aeb-9b29-71d05c690773,618e7b52-a043-4335-8e3e-a601fc155b88,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Fan Position","unit":null,"value":"DRAWTHRU","category":"Supply Fan"}",DRAWTHRU,,Supply Fan,Fan Position
584bc79c-037c-4aeb-9b29-71d05c690773,e1a45400-9a54-43c1-819d-cd1dd7071279,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.96","category":"Motor"}",3.96,,Motor,BHP
584bc79c-037c-4aeb-9b29-71d05c690773,418495e8-e4b9-4211-8e9d-15ef4f49c1ff,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Motor"}",5,,Motor,HP
584bc79c-037c-4aeb-9b29-71d05c690773,bdcd25dc-6e17-4513-b35c-a2f3caf09559,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1033","category":"Relief Fan"}",1033,RPM,Relief Fan,Fan Speed
584bc79c-037c-4aeb-9b29-71d05c690773,5a449e48-5b2c-4e44-bdef-516eaa920d51,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"1.92","category":"Motor"}",1.92,,Motor,BHP
584bc79c-037c-4aeb-9b29-71d05c690773,8b7657d7-25c6-455b-a548-163c1b32d6fe,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Motor"}",3,,Motor,HP
584bc79c-037c-4aeb-9b29-71d05c690773,b5a8764f-dc52-4230-82d6-bc6bfec98abd,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"81.3","category":"Mixed Air"}",81.3,°F,Mixed Air,E.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,5bddbf39-a14d-4fae-8c2d-7d958695025b,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.B.","unit":"°F","value":"67.7","category":"Mixed Air"}",67.7,°F,Mixed Air,E.W.B.
584bc79c-037c-4aeb-9b29-71d05c690773,b9a17cb7-a852-4bd0-a795-82c0fd666c1d,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"55.5","category":"Coil Leaving Air"}",55.5,°F,Coil Leaving Air,L.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,bd158cbb-8d0f-4f09-98fa-c3ffae7e9693,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.B.","unit":"°F","value":"55.2","category":"Coil Leaving Air"}",55.2,°F,Coil Leaving Air,L.W.B.
584bc79c-037c-4aeb-9b29-71d05c690773,df2a8089-8e7f-4e2f-bced-fc8a97b56ec6,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"57.5","category":"Unit Leaving Air"}",57.5,°F,Unit Leaving Air,L.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,7c372076-7bf1-4d6a-a660-e39c11116f52,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.B.","unit":"°F","value":"56.0","category":"Unit Leaving Air"}",56.0,°F,Unit Leaving Air,L.W.B.
584bc79c-037c-4aeb-9b29-71d05c690773,e3633f18-1d3e-4e44-afc5-7b93634eb44b,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"177.3","category":"Net Unit Capacity"}",177.3,MBH,Net Unit Capacity,Total
584bc79c-037c-4aeb-9b29-71d05c690773,bf62eff4-feb0-483e-9517-b580033bdea0,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"126.7","category":"Net Unit Capacity"}",126.7,MBH,Net Unit Capacity,Sensible
584bc79c-037c-4aeb-9b29-71d05c690773,3979365d-070b-4e23-9de0-b89e0d3720fa,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Minimum Number of Circuits","unit":null,"value":"6","category":"Cooling Section - DX"}",6,,Cooling Section - DX,Minimum Number of Circuits
584bc79c-037c-4aeb-9b29-71d05c690773,c3a52f14-57e3-4e0b-aba4-bdb7f7ea729e,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"55.5","category":"Hot Gas Reheat"}",55.5,°F,Hot Gas Reheat,E.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,de13b354-210c-4185-9e2f-4f3c4cbc5f44,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"74.8","category":"Hot Gas Reheat"}",74.8,°F,Hot Gas Reheat,L.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,683cd7b3-2e34-4e2f-a76c-aeb1e43b4f72,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Min. Face Area","unit":"SQ. FT.","value":"14.6","category":"Integral Air-Cooled Condensing Section"}",14.6,SQ. FT.,Integral Air-Cooled Condensing Section,Min. Face Area
584bc79c-037c-4aeb-9b29-71d05c690773,3490dc68-fb2c-4d03-96eb-b382b15f4ed6,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,,,"{"kind":"flat","type":"Max Face Vel.","unit":"F.P.M.","value":"342.9","category":"Integral Air-Cooled Condensing Section"}",342.9,F.P.M.,Integral Air-Cooled Condensing Section,Max Face Vel.
584bc79c-037c-4aeb-9b29-71d05c690773,b8e6d960-e52a-42e4-b246-095bffa6ee71,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max A.P.D.","unit":"IN W.G.","value":"0.37","category":"Integral Air-Cooled Condensing Section"}",0.37,IN W.G.,Integral Air-Cooled Condensing Section,Max A.P.D.
584bc79c-037c-4aeb-9b29-71d05c690773,ead7968c-10e4-4f57-a821-e3a2ddc5c4d0,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Design Ambient Temp.","unit":"°F","value":"95","category":"Integral Air-Cooled Condensing Section"}",95,°F,Integral Air-Cooled Condensing Section,Design Ambient Temp.
584bc79c-037c-4aeb-9b29-71d05c690773,b947139e-9e81-4132-899e-9e9d93801115,c03e72d2-0f92-4212-a731-f618c210d0f9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Min. Ambient Temp.","unit":"°F","value":"45","category":"Integral Air-Cooled Condensing Section"}",45,°F,Integral Air-Cooled Condensing Section,Min. Ambient Temp.
584bc79c-037c-4aeb-9b29-71d05c690773,f7d7a628-a241-491b-9232-45a0c6df84d8,6e5d12c2-fa05-4da2-b401-2421d7349182,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"1.50","category":"Supply Fan"}",1.50,IN. W.G.,Supply Fan,E.S.P.
584bc79c-037c-4aeb-9b29-71d05c690773,f896f013-7bac-4756-b09a-3adde13b2d33,6e5d12c2-fa05-4da2-b401-2421d7349182,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1838","category":"Supply Fan"}",1838,RPM,Supply Fan,Fan Speed
584bc79c-037c-4aeb-9b29-71d05c690773,241416ba-ae2a-4b02-a7e9-4bb8bd9e20b1,6e5d12c2-fa05-4da2-b401-2421d7349182,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"DAT-DSP VAV","category":"Supply Fan"}",DAT-DSP VAV,,Supply Fan,Control Type
584bc79c-037c-4aeb-9b29-71d05c690773,4ab6fc03-49cd-4964-b1b6-ac3acf2f593e,6e5d12c2-fa05-4da2-b401-2421d7349182,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"2330","category":"Relief Fan"}",2330,CFM,Relief Fan,Airflow
584bc79c-037c-4aeb-9b29-71d05c690773,8fe661cf-4f43-4443-873e-54e072f7c367,6e5d12c2-fa05-4da2-b401-2421d7349182,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"103.3","category":"Net Unit Capacity"}",103.3,MBH,Net Unit Capacity,Total
584bc79c-037c-4aeb-9b29-71d05c690773,46b8b71e-3d53-477e-8380-4402306ff218,6e5d12c2-fa05-4da2-b401-2421d7349182,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Section - DX"}",R-454B,,Cooling Section - DX,Refrigerant Type
584bc79c-037c-4aeb-9b29-71d05c690773,707dc244-b0e7-4666-bb0c-bc772dd7e19e,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Minimum Number of Circuits","unit":null,"value":"6","category":"Cooling Section - DX"}",6,,Cooling Section - DX,Minimum Number of Circuits
584bc79c-037c-4aeb-9b29-71d05c690773,a2b10738-32a3-44c6-b20f-f1241de83202,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"56.1","category":"Hot Gas Reheat"}",56.1,°F,Hot Gas Reheat,E.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,f651fd73-2130-46ef-96c1-e90e9d32724a,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"75.0","category":"Hot Gas Reheat"}",75.0,°F,Hot Gas Reheat,L.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,bb8f31c9-33a9-437c-a69c-2046b30421a9,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Min. Face Area","unit":"SQ. FT.","value":"8.5","category":"Integral Air-Cooled Condensing Section"}",8.5,SQ. FT.,Integral Air-Cooled Condensing Section,Min. Face Area
584bc79c-037c-4aeb-9b29-71d05c690773,dfd6ac5a-e1ab-47f5-b2c8-215a2a70535a,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Max Face Vel.","unit":"F.P.M.","value":"282.1","category":"Integral Air-Cooled Condensing Section"}",282.1,F.P.M.,Integral Air-Cooled Condensing Section,Max Face Vel.
584bc79c-037c-4aeb-9b29-71d05c690773,cb5d190d-b7d5-4847-855f-95f5595a41ab,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max A.P.D.","unit":"IN W.G.","value":"0.34","category":"Integral Air-Cooled Condensing Section"}",0.34,IN W.G.,Integral Air-Cooled Condensing Section,Max A.P.D.
584bc79c-037c-4aeb-9b29-71d05c690773,2c230ab3-f1f0-42a7-96d2-aa5a9bf3f493,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Design Ambient Temp.","unit":"°F","value":"95","category":"Integral Air-Cooled Condensing Section"}",95,°F,Integral Air-Cooled Condensing Section,Design Ambient Temp.
584bc79c-037c-4aeb-9b29-71d05c690773,13f604b5-eba8-4ea3-8322-b3d25df19cfa,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Min. Ambient Temp.","unit":"°F","value":"45","category":"Integral Air-Cooled Condensing Section"}",45,°F,Integral Air-Cooled Condensing Section,Min. Ambient Temp.
584bc79c-037c-4aeb-9b29-71d05c690773,cc2099ce-c8dd-452a-a6ca-c26a2673580b,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MEDIA CENTER","category":null}",MEDIA CENTER,,,Area Served
584bc79c-037c-4aeb-9b29-71d05c690773,efcf4556-3ebe-41ce-b55f-6054bb7e5310,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MAX-MIN","unit":"CFM","value":"2490","category":"Airflow"}",2490,CFM,Airflow,MAX-MIN
584bc79c-037c-4aeb-9b29-71d05c690773,f0bb782d-e88d-4709-897c-16a33b8aaaf8,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN-MIN","unit":"CFM","value":"1345","category":"Airflow"}",1345,CFM,Airflow,MIN-MIN
584bc79c-037c-4aeb-9b29-71d05c690773,b94be354-92c2-4139-ac59-683f901f9592,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum Outside Airflow","unit":"CFM","value":"575","category":null}",575,CFM,,Minimum Outside Airflow
584bc79c-037c-4aeb-9b29-71d05c690773,5eba1be4-1d23-4f81-bf92-cd006c6a4544,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Fan Suction or Discharge S.P. at Cooling Coil Drain Pan","unit":"IN. W.G.","value":"0.34","category":"Supply Fan"}",0.34,IN. W.G.,Supply Fan,Fan Suction or Discharge S.P. at Cooling Coil Drain Pan
584bc79c-037c-4aeb-9b29-71d05c690773,6daac3b4-bb27-4266-8faa-0a1cb3d4ef0a,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"T.S.P.","unit":"IN. W.G.","value":"2.53","category":"Supply Fan"}",2.53,IN. W.G.,Supply Fan,T.S.P.
584bc79c-037c-4aeb-9b29-71d05c690773,96aaf9c0-d30b-409a-bcdc-44928423629c,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"Fan Position","unit":null,"value":"DRAWTHRU","category":"Supply Fan"}",DRAWTHRU,,Supply Fan,Fan Position
584bc79c-037c-4aeb-9b29-71d05c690773,5b8b650d-be16-43b3-ba64-a76c93bbf698,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"1.62","category":"Motor"}",1.62,,Motor,BHP
584bc79c-037c-4aeb-9b29-71d05c690773,bcdc4554-b7eb-42d9-bcc7-4ca70be323c2,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2","category":"Motor"}",2,,Motor,HP
584bc79c-037c-4aeb-9b29-71d05c690773,7bbd91c3-d343-4677-b236-acea9ea7e365,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.G.","value":"0.50","category":"Relief Fan"}",0.50,IN. W.G.,Relief Fan,E.S.P.
584bc79c-037c-4aeb-9b29-71d05c690773,128d6649-7fb5-471c-bbac-64881af65f0b,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"980","category":"Relief Fan"}",980,RPM,Relief Fan,Fan Speed
584bc79c-037c-4aeb-9b29-71d05c690773,8306ce78-3a2a-4355-b9cf-0dffd8989f3c,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"1.02","category":"Motor"}",1.02,,Motor,BHP
584bc79c-037c-4aeb-9b29-71d05c690773,bea7eb7e-74eb-4419-a27d-94020d0e258c,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2","category":"Motor"}",2,,Motor,HP
584bc79c-037c-4aeb-9b29-71d05c690773,eed05e94-b2e1-49e9-9883-744fbd307a96,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"84.1","category":"Mixed Air"}",84.1,°F,Mixed Air,E.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,38303221-37d0-401a-911a-a762955c6d6f,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.W.B.","unit":"°F","value":"70.4","category":"Mixed Air"}",70.4,°F,Mixed Air,E.W.B.
584bc79c-037c-4aeb-9b29-71d05c690773,fd5020f3-97c8-41e9-92f4-bd1f1f0ac0a1,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"56.1","category":"Coil Leaving Air"}",56.1,°F,Coil Leaving Air,L.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,63561e8e-c48c-4c3b-828a-a04f32b27529,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.B.","unit":"°F","value":"56.0","category":"Coil Leaving Air"}",56.0,°F,Coil Leaving Air,L.W.B.
584bc79c-037c-4aeb-9b29-71d05c690773,e4273e3b-0ac9-48f1-8d49-ab8e18acfd5a,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"57.8","category":"Unit Leaving Air"}",57.8,°F,Unit Leaving Air,L.D.B.
584bc79c-037c-4aeb-9b29-71d05c690773,9e1420d9-c2f1-47da-9bab-c0c36e97371d,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.W.B.","unit":"°F","value":"56.7","category":"Unit Leaving Air"}",56.7,°F,Unit Leaving Air,L.W.B.
584bc79c-037c-4aeb-9b29-71d05c690773,6b363591-cac1-487e-a682-0160bdc77f36,6e5d12c2-fa05-4da2-b401-2421d7349182,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"66.8","category":"Net Unit Capacity"}",66.8,MBH,Net Unit Capacity,Sensible
584bc79c-037c-4aeb-9b29-71d05c690773,1c1d6682-d4e0-4e90-be75-e91fdd6781ea,eea807f5-0ebc-412c-b8ca-c04f9c499a11,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"60","category":"Capacity"}",60,MBH,Capacity,Input
584bc79c-037c-4aeb-9b29-71d05c690773,1da1bf0a-8007-433a-93bb-1928f3a806b3,eea807f5-0ebc-412c-b8ca-c04f9c499a11,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"48.6","category":"Capacity"}",48.6,MBH,Capacity,Output
584bc79c-037c-4aeb-9b29-71d05c690773,9b2b703c-1ef1-43ba-bd19-a2f2011bf400,eea807f5-0ebc-412c-b8ca-c04f9c499a11,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PLEATED","category":"Filter Section"}",PLEATED,,Filter Section,Type
584bc79c-037c-4aeb-9b29-71d05c690773,05f76f08-eee6-44ca-873f-aa732f8f303f,eea807f5-0ebc-412c-b8ca-c04f9c499a11,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV","unit":null,"value":"13","category":"Filter Section"}",13,,Filter Section,MERV
584bc79c-037c-4aeb-9b29-71d05c690773,b2f14f91-cf13-4edb-a73b-02d67a60d95e,eea807f5-0ebc-412c-b8ca-c04f9c499a11,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"18","category":"Maximum Unit Dimensions"}",18,",Maximum Unit Dimensions,Height
584bc79c-037c-4aeb-9b29-71d05c690773,db4b2bef-3b2d-489c-94de-9fd404a9fb2e,eea807f5-0ebc-412c-b8ca-c04f9c499a11,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"82","category":"Maximum Unit Dimensions"}",82,",Maximum Unit Dimensions,Length
584bc79c-037c-4aeb-9b29-71d05c690773,5ec776e0-0d30-4af8-bc7b-3ba89dd2498b,eea807f5-0ebc-412c-b8ca-c04f9c499a11,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"44 3/4","category":"Maximum Unit Dimensions"}",44 3/4,",Maximum Unit Dimensions,Width
584bc79c-037c-4aeb-9b29-71d05c690773,a020eecf-d7a8-4f64-b296-532bbad68330,eea807f5-0ebc-412c-b8ca-c04f9c499a11,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Maximum Unit Operating Weight (with Curb)","unit":"LBS.","value":"2300","category":null}",2300,LBS.,,Maximum Unit Operating Weight (with Curb)
584bc79c-037c-4aeb-9b29-71d05c690773,cc055265-6195-4fe8-99eb-82937d3a4333,eea807f5-0ebc-412c-b8ca-c04f9c499a11,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Total Unit Electrical"}",480,,Total Unit Electrical,Volts
584bc79c-037c-4aeb-9b29-71d05c690773,8a64e4bf-3157-4ffe-b60f-d7b52fafbd13,eea807f5-0ebc-412c-b8ca-c04f9c499a11,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Total Unit Electrical"}",3,,Total Unit Electrical,Phase
584bc79c-037c-4aeb-9b29-71d05c690773,7eeff467-ca0e-4ff3-9a1d-d0e31dee1d99,eea807f5-0ebc-412c-b8ca-c04f9c499a11,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"14.0","category":"Total Unit Electrical"}",14.0,,Total Unit Electrical,FLA
584bc79c-037c-4aeb-9b29-71d05c690773,06fae936-5a04-4b0a-96b6-1f144521292b,eea807f5-0ebc-412c-b8ca-c04f9c499a11,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Total Unit Electrical"}",20,,Total Unit Electrical,MOP
584bc79c-037c-4aeb-9b29-71d05c690773,2b33cbd9-42b7-4bed-a120-4194b6676aae,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"YES","category":"Filter Section"}",YES,,Filter Section,Standard
584bc79c-037c-4aeb-9b29-71d05c690773,b29139f8-ca7c-4627-9d99-f0c21ba11013,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Vibration Isolation Spring Curb (Note 9)","unit":null,"value":"NO","category":"Curb"}",NO,,Curb,Vibration Isolation Spring Curb (Note 9)
584bc79c-037c-4aeb-9b29-71d05c690773,c0f29ca6-96f4-40dc-82ae-a0cc1b4746ff,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width (with Curb)","unit":"\"","value":"50 1/2","category":"Maximum Unit Dimensions"}",50 1/2,",Maximum Unit Dimensions,Width (with Curb)
584bc79c-037c-4aeb-9b29-71d05c690773,f14d22c2-fdb9-42ed-8958-607ea72b0d84,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,b587274f-851a-4db2-a430-02c0c13ca0b2,kiloampere,"{"kind":"flat","type":"SCCR","unit":"KA","value":"5","category":"Total Unit Electrical"}",5,KA,Total Unit Electrical,SCCR
584bc79c-037c-4aeb-9b29-71d05c690773,902f362c-c73d-4f1d-ab0f-49e9e0257dc7,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Options / Accessories","unit":null,"value":"B","category":null}",B,,,Options / Accessories
584bc79c-037c-4aeb-9b29-71d05c690773,a82706ac-49c2-4139-961e-bcaea3134c33,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"58.7","category":"Air Temp."}",58.7,°F,Air Temp.,E.A.T.
584bc79c-037c-4aeb-9b29-71d05c690773,ec24b146-7b99-4a0f-81ba-cc84bc9f9c2e,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"99.4","category":"Air Temp."}",99.4,°F,Air Temp.,L.A.T.
584bc79c-037c-4aeb-9b29-71d05c690773,fec22cfa-b41b-462a-be3c-3d171f29a283,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"6","category":"Manufacturer Required Inlet Pressure at Gas Train"}",6,,Manufacturer Required Inlet Pressure at Gas Train,Min
584bc79c-037c-4aeb-9b29-71d05c690773,4214a9ce-8d8b-4142-aea8-164a7c4ab004,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"10.5","category":"Manufacturer Required Inlet Pressure at Gas Train"}",10.5,,Manufacturer Required Inlet Pressure at Gas Train,Max
584bc79c-037c-4aeb-9b29-71d05c690773,e34ea757-88c2-489e-bf49-18a1be1b753d,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Maximum Allowable Output at Minimum Firing Rate","unit":"MBH","value":"4.8","category":"Heating Section - Gas Fired (Natural Gas)"}",4.8,MBH,Heating Section - Gas Fired (Natural Gas),Maximum Allowable Output at Minimum Firing Rate
584bc79c-037c-4aeb-9b29-71d05c690773,3247e1d3-1af1-4190-8660-24cc3edd527b,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Initial","unit":"IN. W.G.","value":"0.16","category":"Air Press. Drop"}",0.16,IN. W.G.,Air Press. Drop,Initial
584bc79c-037c-4aeb-9b29-71d05c690773,9515158c-0094-4273-bff5-21d46190cb28,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Final","unit":"IN. W.G.","value":"0.5","category":"Air Press. Drop"}",0.5,IN. W.G.,Air Press. Drop,Final
584bc79c-037c-4aeb-9b29-71d05c690773,5428dc09-4ec1-4fee-9918-9879fea3bb3f,eea807f5-0ebc-412c-b8ca-c04f9c499a11,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"RQ-002-3-0-HAAY-V0-21-000-A","category":null}",RQ-002-3-0-HAAY-V0-21-000-A,,,Model Number
584bc79c-037c-4aeb-9b29-71d05c690773,dd1d31bd-f349-4045-af07-35427dcf2f32,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"33.1","category":"Air Temp."}",33.1,°F,Air Temp.,E.A.T.
584bc79c-037c-4aeb-9b29-71d05c690773,f928e9b8-cff3-4294-a91a-03cc6c7ee1b1,a0a06961-eab1-4390-a11b-890e13e3cd68,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"292.5","category":"Capacity"}",292.5,MBH,Capacity,Input
584bc79c-037c-4aeb-9b29-71d05c690773,6aefd6a5-4d28-4b47-82fe-f5ddc675ed95,a0a06961-eab1-4390-a11b-890e13e3cd68,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"236.9","category":"Capacity"}",236.9,MBH,Capacity,Output
584bc79c-037c-4aeb-9b29-71d05c690773,82230772-38d3-4a03-b4b0-a3bb01c5aed7,a0a06961-eab1-4390-a11b-890e13e3cd68,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PLEATED","category":"Filter Section"}",PLEATED,,Filter Section,Type
584bc79c-037c-4aeb-9b29-71d05c690773,0b313180-ab8e-4701-a95b-f6cca83b4ea2,a0a06961-eab1-4390-a11b-890e13e3cd68,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV","unit":null,"value":"13","category":"Filter Section"}",13,,Filter Section,MERV
584bc79c-037c-4aeb-9b29-71d05c690773,e4aed6b3-4f2c-4941-a26c-8d6d385e2872,a0a06961-eab1-4390-a11b-890e13e3cd68,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"18","category":"Maximum Unit Dimensions"}",18,",Maximum Unit Dimensions,Height
584bc79c-037c-4aeb-9b29-71d05c690773,77eda194-e2fa-4f4c-a32b-e8206a34e0fc,a0a06961-eab1-4390-a11b-890e13e3cd68,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"87 7/8","category":"Maximum Unit Dimensions"}",87 7/8,",Maximum Unit Dimensions,Length
584bc79c-037c-4aeb-9b29-71d05c690773,c08dfaf9-c662-46d1-87b6-1e12945e759f,a0a06961-eab1-4390-a11b-890e13e3cd68,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"58 1/2","category":"Maximum Unit Dimensions"}",58 1/2,",Maximum Unit Dimensions,Width
584bc79c-037c-4aeb-9b29-71d05c690773,a0d1e39b-a2d3-4a34-a756-ff1219995430,a0a06961-eab1-4390-a11b-890e13e3cd68,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Maximum Unit Operating Weight (with Curb)","unit":"LBS.","value":"3800","category":null}",3800,LBS.,,Maximum Unit Operating Weight (with Curb)
584bc79c-037c-4aeb-9b29-71d05c690773,80eea9c6-923e-4b59-b873-cff7992681c7,a0a06961-eab1-4390-a11b-890e13e3cd68,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Total Unit Electrical"}",480,,Total Unit Electrical,Volts
584bc79c-037c-4aeb-9b29-71d05c690773,a51e7d40-ceff-4087-8d5e-5b5cfbb28fb1,a0a06961-eab1-4390-a11b-890e13e3cd68,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Total Unit Electrical"}",3,,Total Unit Electrical,Phase
584bc79c-037c-4aeb-9b29-71d05c690773,4adac548-2508-4c14-85de-3342e93f47a0,a0a06961-eab1-4390-a11b-890e13e3cd68,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"31.0","category":"Total Unit Electrical"}",31.0,,Total Unit Electrical,FLA
584bc79c-037c-4aeb-9b29-71d05c690773,766ba5ab-03d0-4b80-a62d-60b5898d30cc,a0a06961-eab1-4390-a11b-890e13e3cd68,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"40","category":"Total Unit Electrical"}",40,,Total Unit Electrical,MOP
584bc79c-037c-4aeb-9b29-71d05c690773,cc9e67df-447c-46b4-96d7-33457a8d1563,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"82.7","category":"Air Temp."}",82.7,°F,Air Temp.,L.A.T.
584bc79c-037c-4aeb-9b29-71d05c690773,a2209d09-49b7-422b-a59a-a14e8d501f7e,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"6","category":"Manufacturer Required Inlet Pressure at Gas Train"}",6,,Manufacturer Required Inlet Pressure at Gas Train,Min
584bc79c-037c-4aeb-9b29-71d05c690773,bffc0290-05d9-4cf8-a110-6ed681e19d23,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"10.5","category":"Manufacturer Required Inlet Pressure at Gas Train"}",10.5,,Manufacturer Required Inlet Pressure at Gas Train,Max
584bc79c-037c-4aeb-9b29-71d05c690773,58bad5cd-8304-448b-960c-63086a3c259b,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Maximum Allowable Output at Minimum Firing Rate","unit":"MBH","value":"23.7","category":"Heating Section - Gas Fired (Natural Gas)"}",23.7,MBH,Heating Section - Gas Fired (Natural Gas),Maximum Allowable Output at Minimum Firing Rate
584bc79c-037c-4aeb-9b29-71d05c690773,664e9609-66f4-40b2-8613-362ce9f5e1b1,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Initial","unit":"IN. W.G.","value":"0.25","category":"Air Press. Drop"}",0.25,IN. W.G.,Air Press. Drop,Initial
584bc79c-037c-4aeb-9b29-71d05c690773,b116290a-f392-488f-85e3-52a26aff2c57,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Final","unit":"IN. W.G.","value":"0.5","category":"Air Press. Drop"}",0.5,IN. W.G.,Air Press. Drop,Final
584bc79c-037c-4aeb-9b29-71d05c690773,abaa8f8a-ff6c-4e81-9953-4be7db086c8b,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"NO","category":"Filter Section"}",NO,,Filter Section,Standard
584bc79c-037c-4aeb-9b29-71d05c690773,cf4fa9ab-30d9-416d-848d-e20890d45410,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Vibration Isolation Spring Curb (Note 9)","unit":null,"value":"YES","category":"Curb"}",YES,,Curb,Vibration Isolation Spring Curb (Note 9)
584bc79c-037c-4aeb-9b29-71d05c690773,114cab16-3c03-4e9f-8311-06c67aa9e73f,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width (with Curb)","unit":"\"","value":"50 1/8","category":"Maximum Unit Dimensions"}",50 1/8,",Maximum Unit Dimensions,Width (with Curb)
584bc79c-037c-4aeb-9b29-71d05c690773,17740968-5d04-4853-9bf4-68bf4d3960e8,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,b587274f-851a-4db2-a430-02c0c13ca0b2,kiloampere,"{"kind":"flat","type":"SCCR","unit":"KA","value":"5","category":"Total Unit Electrical"}",5,KA,Total Unit Electrical,SCCR
584bc79c-037c-4aeb-9b29-71d05c690773,4dfacb24-5094-45cf-b82f-ba7597658897,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Options / Accessories","unit":null,"value":"B","category":null}",B,,,Options / Accessories
584bc79c-037c-4aeb-9b29-71d05c690773,41661e51-1892-4e10-8e6d-712a057a8e4a,a0a06961-eab1-4390-a11b-890e13e3cd68,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"RN-011-3-0-HABY-V0-21-000-A","category":null}",RN-011-3-0-HABY-V0-21-000-A,,,Model Number
a16d6dea-1d9f-45d8-8787-96447969821c,b495fe36-8984-4b6d-8dd2-df051e21d73b,6eed5f81-e49c-4973-ac65-124cfa858a70,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"440","category":null}",440,FPM,,Throat Velocity
a16d6dea-1d9f-45d8-8787-96447969821c,66fe8e19-9c20-48ee-a1fe-3c899dacdf7f,6eed5f81-e49c-4973-ac65-124cfa858a70,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Curb Height","unit":"INCHES","value":"18","category":null}",18,INCHES,,Curb Height
a16d6dea-1d9f-45d8-8787-96447969821c,a39ecd34-b609-48be-aa38-7293ebdd4edd,6eed5f81-e49c-4973-ac65-124cfa858a70,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"FGI-18X18","category":null}",FGI-18X18,,,Model Number
a16d6dea-1d9f-45d8-8787-96447969821c,c27e851f-fbd7-41ea-84a5-0f995083fe2f,6eed5f81-e49c-4973-ac65-124cfa858a70,,,,,,,"{"kind":"flat","type":"System Served","unit":null,"value":"C121 - SCIENCE LAB","category":null}",C121 - SCIENCE LAB,,,System Served
a16d6dea-1d9f-45d8-8787-96447969821c,638c91ac-c7da-4459-9c45-c41e91b77667,6eed5f81-e49c-4973-ac65-124cfa858a70,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1100","category":null}",1100,CFM,,CFM
a16d6dea-1d9f-45d8-8787-96447969821c,a4c9f8bb-adb3-43a0-88fc-3ef72f54a985,6eed5f81-e49c-4973-ac65-124cfa858a70,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Size","unit":"INCHES","value":"18X20","category":null}",18X20,INCHES,,Throat Size
a16d6dea-1d9f-45d8-8787-96447969821c,58c68753-5fab-4a9b-b21c-d921ed58f00e,6eed5f81-e49c-4973-ac65-124cfa858a70,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Static Pressure Drop","unit":"IN. W.G.","value":"0.05","category":null}",0.05,IN. W.G.,,Static Pressure Drop
a16d6dea-1d9f-45d8-8787-96447969821c,14e5f2af-16cd-4a5a-ac76-3378e5aa147a,6eed5f81-e49c-4973-ac65-124cfa858a70,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"39","category":"Hood Size"}",39,INCHES,Hood Size,Width
a16d6dea-1d9f-45d8-8787-96447969821c,6d1aede2-5204-4e85-879d-62a75d6dc5a6,6eed5f81-e49c-4973-ac65-124cfa858a70,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"INCHES","value":"32","category":"Hood Size"}",32,INCHES,Hood Size,Length
a16d6dea-1d9f-45d8-8787-96447969821c,368877ad-9abc-4b49-90a7-39f67a31eb82,6eed5f81-e49c-4973-ac65-124cfa858a70,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"28","category":"Hood Size"}",28,INCHES,Hood Size,Height
a16d6dea-1d9f-45d8-8787-96447969821c,15ef8ecb-1d42-4aec-ba1e-f3b0ee90e6d0,6eed5f81-e49c-4973-ac65-124cfa858a70,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Hood Construction","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Hood Construction
a16d6dea-1d9f-45d8-8787-96447969821c,546bbe70-e5e6-452a-8b85-a73a9b0bc27a,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,,,,,,,"{"kind":"flat","type":"System Served","unit":null,"value":"C122 - SCIENCE LAB","category":null}",C122 - SCIENCE LAB,,,System Served
a16d6dea-1d9f-45d8-8787-96447969821c,59536873-06fe-465e-9234-091bb1b581a4,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Size","unit":"INCHES","value":"18X20","category":null}",18X20,INCHES,,Throat Size
a16d6dea-1d9f-45d8-8787-96447969821c,fa01c070-3379-4da6-8a33-e7ce641cda39,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Curb Height","unit":"INCHES","value":"18","category":null}",18,INCHES,,Curb Height
a16d6dea-1d9f-45d8-8787-96447969821c,931af18b-8a36-49bd-aeb3-9d4b1d6a82d1,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"FGI-18X18","category":null}",FGI-18X18,,,Model Number
a16d6dea-1d9f-45d8-8787-96447969821c,28df7a26-c370-4877-bf68-ece7d0e6d7db,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1125","category":null}",1125,CFM,,CFM
