package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
a16d6dea-1d9f-45d8-8787-96447969821c,02e6bb4b-04a5-41c6-a279-e330a2cb0106,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"450","category":null}",450,FPM,,Throat Velocity
a16d6dea-1d9f-45d8-8787-96447969821c,62432c64-7c95-47fc-8b81-a497807ba4a6,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Static Pressure Drop","unit":"IN. W.G.","value":"0.05","category":null}",0.05,IN. W.G.,,Static Pressure Drop
a16d6dea-1d9f-45d8-8787-96447969821c,64d42e1a-1cc5-4733-b27f-0755d90af1e0,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"39","category":"Hood Size"}",39,INCHES,Hood Size,Width
a16d6dea-1d9f-45d8-8787-96447969821c,77d4c785-0d52-4d7f-8f4f-30837cd8b666,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"INCHES","value":"32","category":"Hood Size"}",32,INCHES,Hood Size,Length
a16d6dea-1d9f-45d8-8787-96447969821c,cb346fea-d9ab-42be-91a1-8f3cb6e45508,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"28","category":"Hood Size"}",28,INCHES,Hood Size,Height
a16d6dea-1d9f-45d8-8787-96447969821c,c893c3ce-b7f5-4bed-9f36-beebf44f80fb,d2d87871-5fe5-45c9-89d4-8e4da7e5bb51,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Hood Construction","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Hood Construction
d30d2592-e779-44e8-9b89-2a530fa7de29,f3690ced-23ae-44d3-a577-294eb938a25d,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Area/System Served","unit":null,"value":"GYM","category":null}",GYM,,,Area/System Served
d30d2592-e779-44e8-9b89-2a530fa7de29,4b6a4360-0c9e-4d05-a55f-adee0e8b70fb,419274a1-40e3-476d-a612-2a800ba9d919,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"11100","category":null}",11100,,,CFM
d30d2592-e779-44e8-9b89-2a530fa7de29,874b6f25-28a5-4160-b876-2ee82f938c70,419274a1-40e3-476d-a612-2a800ba9d919,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max-Min","unit":"CFM","value":"4115","category":"Minimum Outside Airflow"}",4115,CFM,Minimum Outside Airflow,Max-Min
d30d2592-e779-44e8-9b89-2a530fa7de29,ebe2a921-41c4-4c15-a1a7-e8b793d4be4e,419274a1-40e3-476d-a612-2a800ba9d919,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min-Min","unit":"CFM","value":"1355","category":"Minimum Outside Airflow"}",1355,CFM,Minimum Outside Airflow,Min-Min
d30d2592-e779-44e8-9b89-2a530fa7de29,8d18d3ba-f6ef-4eaf-b43e-59304f3903f7,419274a1-40e3-476d-a612-2a800ba9d919,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"in. WG","value":"1.50","category":"Supply Fan"}",1.50,in. WG,Supply Fan,ESP
d30d2592-e779-44e8-9b89-2a530fa7de29,fd88bfb1-c3b6-4c9f-94a2-5b0be115925d,419274a1-40e3-476d-a612-2a800ba9d919,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"in. WG","value":"3.43","category":"Supply Fan"}",3.43,in. WG,Supply Fan,TSP
d30d2592-e779-44e8-9b89-2a530fa7de29,b3ae54a2-fb8a-4c27-979b-1ec751b1f7b8,419274a1-40e3-476d-a612-2a800ba9d919,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"SZVAV","category":"Motor"}",SZVAV,,Motor,Control Type
d30d2592-e779-44e8-9b89-2a530fa7de29,58c165fe-8f9d-4973-9490-b060576bdf36,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"10.2","category":"Motor"}",10.2,,Motor,BHP
d30d2592-e779-44e8-9b89-2a530fa7de29,01720565-7fa8-4003-85f2-8eaee8f259bf,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"15","category":"Motor"}",15,,Motor,HP
d30d2592-e779-44e8-9b89-2a530fa7de29,ba2b8620-077f-4590-befe-6a3b783f8ed7,419274a1-40e3-476d-a612-2a800ba9d919,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"10465","category":"Exhaust Fan"}",10465,,Exhaust Fan,CFM
d30d2592-e779-44e8-9b89-2a530fa7de29,84ce1457-5f17-4bf7-9f4e-d81b65cf0204,419274a1-40e3-476d-a612-2a800ba9d919,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"in. WG","value":"0.75","category":"Exhaust Fan"}",0.75,in. WG,Exhaust Fan,ESP
d30d2592-e779-44e8-9b89-2a530fa7de29,137a1ac9-5bfa-4232-a06f-058cb0db9e5a,419274a1-40e3-476d-a612-2a800ba9d919,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"79.4","category":"Heat Exchanger (Summer)"}",79.4,%,Heat Exchanger (Summer),Efficiency
d30d2592-e779-44e8-9b89-2a530fa7de29,5560bed5-628b-4d88-9878-22768170a9ca,419274a1-40e3-476d-a612-2a800ba9d919,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"318.5","category":"Cooling Coil - Direct Expansion"}",318.5,MBH,Cooling Coil - Direct Expansion,Total Capacity
d30d2592-e779-44e8-9b89-2a530fa7de29,7d9bf965-da2d-449d-b4d3-2afb1b4ba1c2,419274a1-40e3-476d-a612-2a800ba9d919,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":"Integrated Air Cooled Condensing Unit"}",R-32,,Integrated Air Cooled Condensing Unit,Refrigerant Type
d30d2592-e779-44e8-9b89-2a530fa7de29,f773e1d4-695a-4ada-97b9-d1ab25618dcf,419274a1-40e3-476d-a612-2a800ba9d919,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"600","category":"Capacity"}",600,MBH,Capacity,Input
d30d2592-e779-44e8-9b89-2a530fa7de29,31f2d42a-9174-4e6d-937e-73c109cfbab6,419274a1-40e3-476d-a612-2a800ba9d919,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"486","category":"Capacity"}",486,MBH,Capacity,Output
d30d2592-e779-44e8-9b89-2a530fa7de29,bffb15a0-beca-4b32-9ab0-84a0f0af0114,419274a1-40e3-476d-a612-2a800ba9d919,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,,,,,"{"kind":"flat","type":"Heat Exchanger Type","unit":null,"value":"DIRECT","category":"Heating Section - Gas Fired (Natural Gas)"}",DIRECT,,Heating Section - Gas Fired (Natural Gas),Heat Exchanger Type
d30d2592-e779-44e8-9b89-2a530fa7de29,31b0b3e1-c7e3-4fcd-8fe8-4b05320ed9d4,419274a1-40e3-476d-a612-2a800ba9d919,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV","unit":null,"value":"13","category":"Outside Air Filters"}",13,,Outside Air Filters,MERV
d30d2592-e779-44e8-9b89-2a530fa7de29,6f48479c-e122-4a52-b63a-f21837693726,419274a1-40e3-476d-a612-2a800ba9d919,847790a6-c415-430a-80ca-1f6b3360fd8d,Area,,,,,"{"kind":"flat","type":"Area","unit":"SQ. FT.","value":"24.0","category":"Outside Air Filters"}",24.0,SQ. FT.,Outside Air Filters,Area
d30d2592-e779-44e8-9b89-2a530fa7de29,8ace7b65-a404-41af-baf3-7990b267716c,419274a1-40e3-476d-a612-2a800ba9d919,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"18","category":"Curb"}",18,,Curb,Height
d30d2592-e779-44e8-9b89-2a530fa7de29,40496973-022c-464c-a6a7-4c21af71f04a,419274a1-40e3-476d-a612-2a800ba9d919,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight w/ Curb","unit":"LBS.","value":"11600","category":"Curb"}",11600,LBS.,Curb,Unit Weight w/ Curb
d30d2592-e779-44e8-9b89-2a530fa7de29,7d62df78-6324-4182-b0e9-ffd9f87295d2,419274a1-40e3-476d-a612-2a800ba9d919,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Volts
d30d2592-e779-44e8-9b89-2a530fa7de29,03addfa7-0bff-42a8-8e18-6aef60785423,419274a1-40e3-476d-a612-2a800ba9d919,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d30d2592-e779-44e8-9b89-2a530fa7de29,c7aa64a4-1baa-487c-9d21-6b3760eba029,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"92","category":"Electrical"}",92,,Electrical,FLA
d30d2592-e779-44e8-9b89-2a530fa7de29,cfa87f79-f11c-4c8b-a2e1-7c36432c674c,419274a1-40e3-476d-a612-2a800ba9d919,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"in. WG","value":"3.43","category":"Exhaust Fan"}",3.43,in. WG,Exhaust Fan,TSP
d30d2592-e779-44e8-9b89-2a530fa7de29,d4c53742-96e7-4b14-aca5-dbb6997cf21c,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"VFC","category":"Motor"}",VFC,,Motor,Control Type
d30d2592-e779-44e8-9b89-2a530fa7de29,85ab46c9-2a31-4180-8121-3eab3bf6c3c3,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"2.08","category":"Motor"}",2.08,,Motor,BHP
d30d2592-e779-44e8-9b89-2a530fa7de29,39f23296-c5e9-4b01-be1e-7509e13a0518,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Motor"}",3,,Motor,HP
d30d2592-e779-44e8-9b89-2a530fa7de29,1c92378b-1337-4320-8b68-7f24dcd9d6a6,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"91.0","category":"Supply Side"}",91.0,°F,Supply Side,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,22e7fba8-a9a9-4a49-a450-7923ccf85f60,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"79.2","category":"Supply Side"}",79.2,°F,Supply Side,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,26a27046-f573-4b9a-9bf6-6f0cf8ebb5fc,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"0.48","category":"Supply Side"}",0.48,IN. WG.,Supply Side,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,e9f898fe-c1a8-40de-bd87-856ccf75eb0e,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"75.0","category":"Exhaust Side"}",75.0,°F,Exhaust Side,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,7bf4759f-cfcd-46e4-b721-3fbaee5aba08,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"84.9","category":"Exhaust Side"}",84.9,°F,Exhaust Side,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,9001d375-ec32-40f4-bb9b-96da3459c029,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"0.48","category":"Exhaust Side"}",0.48,IN. WG.,Exhaust Side,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,10bfcb25-c6f1-40d4-ba09-bc6cb4bab80e,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"-10.0","category":"Supply Side"}",-10.0,°F,Supply Side,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,40746348-67aa-4033-ab6f-4af08f01cca7,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"46.0","category":"Supply Side"}",46.0,°F,Supply Side,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,03b44e3f-5818-4919-8677-4cec16006a4c,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"0.48","category":"Supply Side"}",0.48,IN. WG.,Supply Side,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,5e644f26-b087-41bd-94e0-d25c05b2ad03,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"70.0","category":"Exhaust Side"}",70.0,°F,Exhaust Side,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,ca6a92b5-315a-446a-99ce-841ba3d2b9d0,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"1.2","category":"Exhaust Side"}",1.2,°F,Exhaust Side,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,50cea99f-d21e-41f7-9426-00d699187fb2,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"0.48","category":"Exhaust Side"}",0.48,IN. WG.,Exhaust Side,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,8be1b9e9-e684-4cd5-8add-b2b18c79fdb5,419274a1-40e3-476d-a612-2a800ba9d919,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"84.0","category":"Heat Exchanger (Winter)"}",84.0,%,Heat Exchanger (Winter),Efficiency
d30d2592-e779-44e8-9b89-2a530fa7de29,e135e4e1-1d64-4b01-a944-ea1dda9a554b,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"76.6","category":"Cooling Coil - Direct Expansion"}",76.6,°F,Cooling Coil - Direct Expansion,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,a0260ebd-ca04-4ba8-a4a2-2ac926edda12,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"53.8","category":"Cooling Coil - Direct Expansion"}",53.8,°F,Cooling Coil - Direct Expansion,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,e36f1c62-fe22-448d-a6ce-a504c09b4581,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"0.34","category":"Cooling Coil - Direct Expansion"}",0.34,IN. WG.,Cooling Coil - Direct Expansion,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,d25fe2bb-8f3e-494d-b31b-b08736912dad,419274a1-40e3-476d-a612-2a800ba9d919,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"190.1","category":"Hot Gas Reheat Coil - Direct Expansion"}",190.1,MBH,Hot Gas Reheat Coil - Direct Expansion,Total Capacity
d30d2592-e779-44e8-9b89-2a530fa7de29,1d9026ca-242a-4be5-90ce-a66ac6e4f7a6,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"53.8","category":"Hot Gas Reheat Coil - Direct Expansion"}",53.8,°F,Hot Gas Reheat Coil - Direct Expansion,E.D.B.
d30d2592-e779-44e8-9b89-2a530fa7de29,330ecfe5-491f-4890-8903-c78448a66500,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"69.7","category":"Hot Gas Reheat Coil - Direct Expansion"}",69.7,°F,Hot Gas Reheat Coil - Direct Expansion,L.D.B.
d30d2592-e779-44e8-9b89-2a530fa7de29,af30922a-cd26-4591-bddf-2b116e4327f5,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"0.48","category":"Hot Gas Reheat Coil - Direct Expansion"}",0.48,IN. WG.,Hot Gas Reheat Coil - Direct Expansion,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,6fa3905b-6b9e-4f51-a90b-437311853972,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Design Max Ambient Temp. at DX Cooling","unit":"°F","value":"95","category":"Integrated Air Cooled Condensing Unit"}",95,°F,Integrated Air Cooled Condensing Unit,Design Max Ambient Temp. at DX Cooling
d30d2592-e779-44e8-9b89-2a530fa7de29,636a4533-7d80-47c5-8c99-1b13c3c58cc3,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Design Min Ambient Temp. at DX Cooling","unit":"°F","value":"45","category":"Integrated Air Cooled Condensing Unit"}",45,°F,Integrated Air Cooled Condensing Unit,Design Min Ambient Temp. at DX Cooling
d30d2592-e779-44e8-9b89-2a530fa7de29,4932b757-ce2f-4029-96f0-fcd491c28943,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"61.1","category":"Air Temp"}",61.1,°F,Air Temp,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,e5492902-cb03-43cd-9e17-8547489e94bc,419274a1-40e3-476d-a612-2a800ba9d919,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"101.5","category":"Air Temp"}",101.5,°F,Air Temp,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,c4f41d67-cff4-4a02-857d-21a50af157ad,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"6","category":"Manufacturer Required Inlet Pressure At Gas Train"}",6,,Manufacturer Required Inlet Pressure At Gas Train,Min
d30d2592-e779-44e8-9b89-2a530fa7de29,4fd81c82-bfe6-4753-a912-99c3e52bf1c9,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"10.5","category":"Manufacturer Required Inlet Pressure At Gas Train"}",10.5,,Manufacturer Required Inlet Pressure At Gas Train,Max
d30d2592-e779-44e8-9b89-2a530fa7de29,b6a44b73-eb0e-4b25-88ec-6ca352955ca2,419274a1-40e3-476d-a612-2a800ba9d919,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"SP Total","unit":"in. WG","value":"0.82","category":"Outside Air Filters"}",0.82,in. WG,Outside Air Filters,SP Total
d30d2592-e779-44e8-9b89-2a530fa7de29,85fcebec-d524-41b2-8e92-5cf40770930d,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"NO","category":"Curb"}",NO,,Curb,Standard
d30d2592-e779-44e8-9b89-2a530fa7de29,1a5d1243-a9c7-4d99-b684-9e14036a9973,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Vibration Isolation Spring Curb","unit":null,"value":"YES","category":"Curb"}",YES,,Curb,Vibration Isolation Spring Curb
d30d2592-e779-44e8-9b89-2a530fa7de29,9eea2ebf-943c-4779-951f-68fd009e83ce,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"SA/RA Config.","unit":null,"value":"BOTTOM","category":"Curb"}",BOTTOM,,Curb,SA/RA Config.
d30d2592-e779-44e8-9b89-2a530fa7de29,78f73afa-17a6-4bd8-8c06-404d43d0d5f6,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"EA/OA Config.","unit":null,"value":"BOTTOM","category":"Curb"}",BOTTOM,,Curb,EA/OA Config.
d30d2592-e779-44e8-9b89-2a530fa7de29,81bd09d9-3779-4acf-a59f-291c7dfda7e6,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,MCA
d30d2592-e779-44e8-9b89-2a530fa7de29,b5cf77a2-d301-4f75-8e29-72c240203db5,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,MOP
d30d2592-e779-44e8-9b89-2a530fa7de29,a0f21722-f0c9-489b-aa08-89e3021d1b2a,419274a1-40e3-476d-a612-2a800ba9d919,,,,,b587274f-851a-4db2-a430-02c0c13ca0b2,kiloampere,"{"kind":"flat","type":"SCCR","unit":"KA","value":"10","category":"Electrical"}",10,KA,Electrical,SCCR
d30d2592-e779-44e8-9b89-2a530fa7de29,87ee2385-af56-46eb-a581-256cd79b5740,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Options/Accessories","unit":null,"value":"B","category":null}",B,,,Options/Accessories
d30d2592-e779-44e8-9b89-2a530fa7de29,ca6bc769-1ec2-43ee-bfd5-f8fe9e639692,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"RN-020-3-0-HABY-V0-21-000-A","category":null}",RN-020-3-0-HABY-V0-21-000-A,,,Model Number
d30d2592-e779-44e8-9b89-2a530fa7de29,4d3be4e4-834a-46da-bcf6-7d382b9e18a2,419274a1-40e3-476d-a612-2a800ba9d919,,,,,,,"{"kind":"flat","type":"Keyed Notes","unit":null,"value":null,"category":null}",,,,Keyed Notes
d30d2592-e779-44e8-9b89-2a530fa7de29,c34f95d4-f476-4afb-873e-64ab966d49ac,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Area/System Served","unit":null,"value":"BAND/CHOIR","category":null}",BAND/CHOIR,,,Area/System Served
d30d2592-e779-44e8-9b89-2a530fa7de29,03632468-2440-47f7-9786-1a52f21fc5f4,11a00680-fb35-4e9f-aea1-43312d88b98b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4900","category":null}",4900,,,CFM
d30d2592-e779-44e8-9b89-2a530fa7de29,997bd8e5-5c4b-40ab-9f41-c43792774ec9,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max-Min","unit":"CFM","value":"2635","category":"Minimum Outside Airflow"}",2635,CFM,Minimum Outside Airflow,Max-Min
d30d2592-e779-44e8-9b89-2a530fa7de29,80ad29a6-48c5-4e9e-8ed7-5056efa76775,11a00680-fb35-4e9f-aea1-43312d88b98b,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"in. WG","value":"1.50","category":"Supply Fan"}",1.50,in. WG,Supply Fan,ESP
d30d2592-e779-44e8-9b89-2a530fa7de29,48b3ab75-84dd-4879-b6a3-7a9672649deb,11a00680-fb35-4e9f-aea1-43312d88b98b,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"DAT DSP-VAV","category":"Motor"}",DAT DSP-VAV,,Motor,Control Type
d30d2592-e779-44e8-9b89-2a530fa7de29,732c27b5-bb69-431b-92a7-d9baef5c0a4e,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"5.15","category":"Motor"}",5.15,,Motor,BHP
d30d2592-e779-44e8-9b89-2a530fa7de29,6c81e375-5763-4190-a170-211580924f7a,11a00680-fb35-4e9f-aea1-43312d88b98b,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4345","category":"Exhaust Fan"}",4345,,Exhaust Fan,CFM
d30d2592-e779-44e8-9b89-2a530fa7de29,ca9831ca-ed1c-46e5-993f-e46d2fccdb01,11a00680-fb35-4e9f-aea1-43312d88b98b,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"in. WG","value":"0.75","category":"Exhaust Fan"}",0.75,in. WG,Exhaust Fan,ESP
d30d2592-e779-44e8-9b89-2a530fa7de29,f6da17b8-82f3-484d-86b2-41cbf3c69ccb,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"2.43","category":"Motor"}",2.43,,Motor,BHP
d30d2592-e779-44e8-9b89-2a530fa7de29,ece31dd9-08bd-477b-977b-9ec9d35f894e,11a00680-fb35-4e9f-aea1-43312d88b98b,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"66.5","category":"Heat Exchanger (Summer)"}",66.5,%,Heat Exchanger (Summer),Efficiency
d30d2592-e779-44e8-9b89-2a530fa7de29,d64060b5-e971-47f8-8470-3e201dd27d77,11a00680-fb35-4e9f-aea1-43312d88b98b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"136","category":"Cooling Coil - Direct Expansion"}",136,MBH,Cooling Coil - Direct Expansion,Total Capacity
d30d2592-e779-44e8-9b89-2a530fa7de29,79e39ce5-f947-4021-ab4b-8ce03f0e34d5,11a00680-fb35-4e9f-aea1-43312d88b98b,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":"Integrated Air Cooled Condensing Unit"}",R-32,,Integrated Air Cooled Condensing Unit,Refrigerant Type
d30d2592-e779-44e8-9b89-2a530fa7de29,ca17002f-0ded-42ae-ad3f-f4bf4644a2a2,11a00680-fb35-4e9f-aea1-43312d88b98b,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"195","category":"Capacity"}",195,MBH,Capacity,Input
d30d2592-e779-44e8-9b89-2a530fa7de29,1bd0d661-afcd-480c-b74c-d51a147c3106,11a00680-fb35-4e9f-aea1-43312d88b98b,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"158","category":"Capacity"}",158,MBH,Capacity,Output
d30d2592-e779-44e8-9b89-2a530fa7de29,15e13b29-ec01-4bcf-9302-cc39ca228b7a,11a00680-fb35-4e9f-aea1-43312d88b98b,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Heat Exchanger Type","unit":null,"value":"DIRECT","category":"Heating Section - Gas Fired (Natural Gas)"}",DIRECT,,Heating Section - Gas Fired (Natural Gas),Heat Exchanger Type
d30d2592-e779-44e8-9b89-2a530fa7de29,34ff3f33-0ef0-457d-8a10-49c5392960b6,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"6","category":"Manufacturer Required Inlet Pressure At Gas Train"}",6,,Manufacturer Required Inlet Pressure At Gas Train,Min
d30d2592-e779-44e8-9b89-2a530fa7de29,f466873a-ef94-46f4-a478-48b6973dbcaf,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"10.5","category":"Manufacturer Required Inlet Pressure At Gas Train"}",10.5,,Manufacturer Required Inlet Pressure At Gas Train,Max
d30d2592-e779-44e8-9b89-2a530fa7de29,7937b3b2-2bca-4302-92fb-54e94f629914,11a00680-fb35-4e9f-aea1-43312d88b98b,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV","unit":null,"value":"13","category":"Outside Air Filters"}",13,,Outside Air Filters,MERV
d30d2592-e779-44e8-9b89-2a530fa7de29,76b018d8-11af-4efb-a39b-18792a62718b,11a00680-fb35-4e9f-aea1-43312d88b98b,847790a6-c415-430a-80ca-1f6b3360fd8d,Area,,,,,"{"kind":"flat","type":"Area","unit":"SQ. FT.","value":"6.7","category":"Outside Air Filters"}",6.7,SQ. FT.,Outside Air Filters,Area
d30d2592-e779-44e8-9b89-2a530fa7de29,6a3ca104-7b4c-437f-8f5d-eb56ff322a0b,11a00680-fb35-4e9f-aea1-43312d88b98b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"18","category":"Curb"}",18,,Curb,Height
d30d2592-e779-44e8-9b89-2a530fa7de29,08086653-f972-4c0c-a476-8a0ffb52918f,11a00680-fb35-4e9f-aea1-43312d88b98b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight w/ Curb","unit":"LBS.","value":"4700","category":"Curb"}",4700,LBS.,Curb,Unit Weight w/ Curb
d30d2592-e779-44e8-9b89-2a530fa7de29,c3f8be44-765e-435e-9779-9868b27da50f,11a00680-fb35-4e9f-aea1-43312d88b98b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Volts
d30d2592-e779-44e8-9b89-2a530fa7de29,f20b8eb3-acea-4144-bcd3-3e923d712ad3,11a00680-fb35-4e9f-aea1-43312d88b98b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d30d2592-e779-44e8-9b89-2a530fa7de29,df743d1c-1ac0-4b49-8d03-1e7eb962cfef,11a00680-fb35-4e9f-aea1-43312d88b98b,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,FLA
d30d2592-e779-44e8-9b89-2a530fa7de29,0b02b6f7-61f4-4b9c-b552-6dfce2d6fb86,11a00680-fb35-4e9f-aea1-43312d88b98b,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MCA
d30d2592-e779-44e8-9b89-2a530fa7de29,03b78b45-a248-4e15-b94c-38377c005df9,11a00680-fb35-4e9f-aea1-43312d88b98b,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOP
d30d2592-e779-44e8-9b89-2a530fa7de29,6c452dc6-5441-494c-8c7b-5b4949e90797,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min-Min","unit":"CFM","value":"1180","category":"Minimum Outside Airflow"}",1180,CFM,Minimum Outside Airflow,Min-Min
d30d2592-e779-44e8-9b89-2a530fa7de29,d2ecb542-9de2-4068-8f12-33901fa9c533,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"in. WG","value":"4.50","category":"Supply Fan"}",4.50,in. WG,Supply Fan,TSP
d30d2592-e779-44e8-9b89-2a530fa7de29,5ad38c3f-20ac-4f67-9e07-29ebae1e7701,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"7.5","category":"Motor"}",7.5,,Motor,HP
d30d2592-e779-44e8-9b89-2a530fa7de29,8558409c-f037-4f97-ae17-9fd52599dbbc,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"in. WG","value":"2.23","category":"Exhaust Fan"}",2.23,in. WG,Exhaust Fan,TSP
d30d2592-e779-44e8-9b89-2a530fa7de29,a6c09e0c-92ec-43b6-9a5e-e5c1b59a4398,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"VFC","category":"Motor"}",VFC,,Motor,Control Type
d30d2592-e779-44e8-9b89-2a530fa7de29,3d58b22f-d3d1-41ea-a77a-e66e19f81011,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Motor"}",3,,Motor,HP
d30d2592-e779-44e8-9b89-2a530fa7de29,ce0ecb22-0afe-48d1-ae9f-5751699d522e,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"91.0","category":"Supply Side"}",91.0,°F,Supply Side,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,b9c2de86-26a7-4770-8fd4-63f722aaea35,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"81.7","category":"Supply Side"}",81.7,°F,Supply Side,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,98448aab-db7c-4ef3-8140-a456a25ae092,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"1.23","category":"Supply Side"}",1.23,IN. WG.,Supply Side,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,aa953524-360f-4c3b-b392-0a8c1d37828d,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"75.0","category":"Exhaust Side"}",75.0,°F,Exhaust Side,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,22e2b405-1977-4d96-bfb3-1817f56ce88b,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"86.7","category":"Exhaust Side"}",86.7,°F,Exhaust Side,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,85ac29f2-4063-4932-9287-7b5064824785,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"1.23","category":"Exhaust Side"}",1.23,IN. WG.,Exhaust Side,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,b131e9f7-f55e-4739-aa3e-946407c590a6,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"-10.0","category":"Supply Side"}",-10.0,°F,Supply Side,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,2525e3d7-54dd-4fa5-8fd3-6206c8aad19c,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"34.0","category":"Supply Side"}",34.0,°F,Supply Side,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,abf07ce0-4cb2-471a-b6ce-5c7952c3bcd5,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"1.23","category":"Supply Side"}",1.23,IN. WG.,Supply Side,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,3f416f12-b6b8-440f-86f3-d22923595947,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"70.0","category":"Exhaust Side"}",70.0,°F,Exhaust Side,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,6eba503d-b26a-4712-9a49-5a40161da44e,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"10.8","category":"Exhaust Side"}",10.8,°F,Exhaust Side,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,3b174a78-a06e-4dc1-ad9f-4039f533fdbe,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"1.23","category":"Exhaust Side"}",1.23,IN. WG.,Exhaust Side,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,d5292700-7f3c-4f84-ada8-f2f5d3150589,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"71.7","category":"Heat Exchanger (Winter)"}",71.7,%,Heat Exchanger (Winter),Efficiency
d30d2592-e779-44e8-9b89-2a530fa7de29,68686a2a-dcaa-48d9-89d4-8054207815af,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"78.6","category":"Cooling Coil - Direct Expansion"}",78.6,°F,Cooling Coil - Direct Expansion,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,49f44b35-8d3a-4f91-ad4e-f85b107b0ead,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"56.2","category":"Cooling Coil - Direct Expansion"}",56.2,°F,Cooling Coil - Direct Expansion,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,0c7bd6e2-7c20-41ad-bbf2-29e9188f403e,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"1.23","category":"Cooling Coil - Direct Expansion"}",1.23,IN. WG.,Cooling Coil - Direct Expansion,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,6e83564e-9647-4b11-b13c-326e381d0b23,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"79.8","category":"Hot Gas Reheat Coil - Direct Expansion"}",79.8,MBH,Hot Gas Reheat Coil - Direct Expansion,Total Capacity
d30d2592-e779-44e8-9b89-2a530fa7de29,82199714-d68b-4ead-ae44-110e17f5c8c4,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.D.B.","unit":"°F","value":"56.2","category":"Hot Gas Reheat Coil - Direct Expansion"}",56.2,°F,Hot Gas Reheat Coil - Direct Expansion,E.D.B.
d30d2592-e779-44e8-9b89-2a530fa7de29,813ab100-01e0-4c7c-80ef-e44bc60befd7,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.D.B.","unit":"°F","value":"71.4","category":"Hot Gas Reheat Coil - Direct Expansion"}",71.4,°F,Hot Gas Reheat Coil - Direct Expansion,L.D.B.
d30d2592-e779-44e8-9b89-2a530fa7de29,51bafc72-c26a-4852-bf66-5e10cf9e59d1,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"A.P.D.","unit":"IN. WG.","value":"1.23","category":"Hot Gas Reheat Coil - Direct Expansion"}",1.23,IN. WG.,Hot Gas Reheat Coil - Direct Expansion,A.P.D.
d30d2592-e779-44e8-9b89-2a530fa7de29,b11e82b3-ec25-4072-9cb2-2a745dcaca7c,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Design Max Ambient Temp. at DX Cooling","unit":"°F","value":"95","category":"Integrated Air Cooled Condensing Unit"}",95,°F,Integrated Air Cooled Condensing Unit,Design Max Ambient Temp. at DX Cooling
d30d2592-e779-44e8-9b89-2a530fa7de29,d0375716-58f4-415e-98ff-a3eacbc7158a,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Design Min Ambient Temp. at DX Cooling","unit":"°F","value":"45","category":"Integrated Air Cooled Condensing Unit"}",45,°F,Integrated Air Cooled Condensing Unit,Design Min Ambient Temp. at DX Cooling
d30d2592-e779-44e8-9b89-2a530fa7de29,1e546f28-878a-4fa6-8503-83fbbf22b15c,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"E.A.T.","unit":"°F","value":"50.7","category":"Air Temp"}",50.7,°F,Air Temp,E.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,ae376b28-ac9e-4646-ae7a-f3b485bc1250,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"80.4","category":"Air Temp"}",80.4,°F,Air Temp,L.A.T.
d30d2592-e779-44e8-9b89-2a530fa7de29,d35dde5c-a180-4bcc-8aff-215af121a48d,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"SP Total","unit":"in. WG","value":"0.60","category":"Outside Air Filters"}",0.60,in. WG,Outside Air Filters,SP Total
d30d2592-e779-44e8-9b89-2a530fa7de29,1724d437-0ae1-4bdd-b37b-e34f6c23d2a9,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"NO","category":"Curb"}",NO,,Curb,Standard
d30d2592-e779-44e8-9b89-2a530fa7de29,3b12c4a2-4a34-4c4b-82ca-a9f6f7c6ddc2,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Vibration Isolation Spring Curb","unit":null,"value":"YES","category":"Curb"}",YES,,Curb,Vibration Isolation Spring Curb
d30d2592-e779-44e8-9b89-2a530fa7de29,dbf23734-f372-4b4c-a203-72b690af333b,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"SA/RA Config.","unit":null,"value":"BOTTOM","category":"Curb"}",BOTTOM,,Curb,SA/RA Config.
d30d2592-e779-44e8-9b89-2a530fa7de29,c3afd012-950d-4883-bd7c-8d590701e11c,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"EA/OA Config.","unit":null,"value":"BOTTOM","category":"Curb"}",BOTTOM,,Curb,EA/OA Config.
d30d2592-e779-44e8-9b89-2a530fa7de29,14c800af-f423-4f50-a5b8-fc684fad93a6,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,b587274f-851a-4db2-a430-02c0c13ca0b2,kiloampere,"{"kind":"flat","type":"SCCR","unit":"KA","value":"5","category":"Electrical"}",5,KA,Electrical,SCCR
d30d2592-e779-44e8-9b89-2a530fa7de29,e3091741-b282-49a6-99b6-2b109902e15e,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Options/Accessories","unit":null,"value":"B","category":null}",B,,,Options/Accessories
d30d2592-e779-44e8-9b89-2a530fa7de29,23abcae3-b7f4-4735-bb17-2de632cf9bc8,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"RN-011-3-0-HABY-V0-21-000-A","category":null}",RN-011-3-0-HABY-V0-21-000-A,,,Model Number
d30d2592-e779-44e8-9b89-2a530fa7de29,fbf88327-2f4d-4d1f-8d6c-bf9dc3f49238,11a00680-fb35-4e9f-aea1-43312d88b98b,,,,,,,"{"kind":"flat","type":"Keyed Notes","unit":null,"value":null,"category":null}",,,,Keyed Notes
d30d2592-e779-44e8-9b89-2a530fa7de29,a8bcef86-4260-457d-86f3-ca51fc76b422,e5e3e434-6925-4434-b3d5-c9a53b67db9e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"13000","category":null}",13000,,,CFM
d30d2592-e779-44e8-9b89-2a530fa7de29,b5b7d882-f4d5-4fc0-a35c-af72508bf850,e5e3e434-6925-4434-b3d5-c9a53b67db9e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"in. WG","value":"1.50","category":"Supply Fan"}",1.50,in. WG,Supply Fan,ESP
d30d2592-e779-44e8-9b89-2a530fa7de29,ede5b66f-b7dc-45dd-9d6f-c8c303400236,e5e3e434-6925-4434-b3d5-c9a53b67db9e,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"DAT DSP-VAV","category":"Motor"}",DAT DSP-VAV,,Motor,Control Type
d30d2592-e779-44e8-9b89-2a530fa7de29,99af411c-1f03-4972-b128-0a3598a873ea,e5e3e434-6925-4434-b3d5-c9a53b67db9e,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"11800","category":"Exhaust Fan"}",11800,,Exhaust Fan,CFM
d30d2592-e779-44e8-9b89-2a530fa7de29,af19645b-7a87-43a4-8e0e-e10a7fe7c02a,e5e3e434-6925-4434-b3d5-c9a53b67db9e,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"in. WG","value":"0.75","category":"Exhaust Fan"}",0.75,in. WG,Exhaust Fan,ESP
d30d2592-e779-44e8-9b89-2a530fa7de29,4eca708c-1795-413b-ab65-f0d89d8447d2,e5e3e434-6925-4434-b3d5-c9a53b67db9e,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"78.3","category":"Heat Exchanger (Summer)"}",78.3,%,Heat Exchanger (Summer),Efficiency
d30d2592-e779-44e8-9b89-2a530fa7de29,209cf8ca-ac6b-471e-99af-6d2c8fe22ace,e5e3e434-6925-4434-b3d5-c9a53b67db9e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"328.4","category":"Cooling Coil - Direct Expansion"}",328.4,MBH,Cooling Coil - Direct Expansion,Total Capacity
d30d2592-e779-44e8-9b89-2a530fa7de29,db93e1a7-ccc8-4712-9402-24d34344e1d6,e5e3e434-6925-4434-b3d5-c9a53b67db9e,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":"Integrated Air Cooled Condensing Unit"}",R-32,,Integrated Air Cooled Condensing Unit,Refrigerant Type
d30d2592-e779-44e8-9b89-2a530fa7de29,7a0058ae-e9f5-43cf-9b19-1219ee03bdbc,e5e3e434-6925-4434-b3d5-c9a53b67db9e,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"600","category":"Capacity"}",600,MBH,Capacity,Input
d30d2592-e779-44e8-9b89-2a530fa7de29,6d11335a-1297-464b-8ec5-9a702eaef5d6,e5e3e434-6925-4434-b3d5-c9a53b67db9e,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"486","category":"Capacity"}",486,MBH,Capacity,Output
d30d2592-e779-44e8-9b89-2a530fa7de29,edb64dbd-53f4-474e-86b8-21e103502d89,e5e3e434-6925-4434-b3d5-c9a53b67db9e,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Heat Exchanger Type","unit":null,"value":"DIRECT","category":"Heating Section - Gas Fired (Natural Gas)"}",DIRECT,,Heating Section - Gas Fired (Natural Gas),Heat Exchanger Type
d30d2592-e779-44e8-9b89-2a530fa7de29,5a3e4b36-95a7-445f-8545-750806265511,e5e3e434-6925-4434-b3d5-c9a53b67db9e,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV","unit":null,"value":"13","category":"Outside Air Filters"}",13,,Outside Air Filters,MERV
d30d2592-e779-44e8-9b89-2a530fa7de29,3762ce8f-69a0-4584-a954-ad615b4ee31e,e5e3e434-6925-4434-b3d5-c9a53b67db9e,847790a6-c415-430a-80ca-1f6b3360fd8d,Area,,,,,"{"kind":"flat","type":"Area","unit":"SQ. FT.","value":"24.0","category":"Outside Air Filters"}",24.0,SQ. FT.,Outside Air Filters,Area
d30d2592-e779-44e8-9b89-2a530fa7de29,c2b4fc2d-40a8-4104-8a2c-b3fcfd459550,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"NO","category":"Curb"}",NO,,Curb,Standard
d30d2592-e779-44e8-9b89-2a530fa7de29,3a12b04b-fcb6-4931-941a-73ee1d9d6002,e5e3e434-6925-4434-b3d5-c9a53b67db9e,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"18","category":"Curb"}",18,,Curb,Height
d30d2592-e779-44e8-9b89-2a530fa7de29,de62aa19-cf9f-4234-8aa4-f8e253e91f7d,e5e3e434-6925-4434-b3d5-c9a53b67db9e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight w/ Curb","unit":"LBS.","value":"11600","category":"Curb"}",11600,LBS.,Curb,Unit Weight w/ Curb
d30d2592-e779-44e8-9b89-2a530fa7de29,0ab489e2-b13b-48eb-975d-a35bf04a54b8,e5e3e434-6925-4434-b3d5-c9a53b67db9e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Volts
d30d2592-e779-44e8-9b89-2a530fa7de29,2938e5db-fdb8-4269-a8a3-e362a47247b9,e5e3e434-6925-4434-b3d5-c9a53b67db9e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d30d2592-e779-44e8-9b89-2a530fa7de29,cd6e198a-15a9-4570-98f5-2bb89ecb9ec7,e5e3e434-6925-4434-b3d5-c9a53b67db9e,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"98","category":"Electrical"}",98,,Electrical,FLA
d30d2592-e779-44e8-9b89-2a530fa7de29,f2e12072-6580-47a4-9334-0bd6a7fd61ec,e5e3e434-6925-4434-b3d5-c9a53b67db9e,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"125","category":"Electrical"}",125,,Electrical,MCA
d30d2592-e779-44e8-9b89-2a530fa7de29,b3f45226-7cdd-49dd-9d28-1f13e4a82383,e5e3e434-6925-4434-b3d5-c9a53b67db9e,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"125","category":"Electrical"}",125,,Electrical,MOP
d30d2592-e779-44e8-9b89-2a530fa7de29,af3d93be-0a61-48d8-939a-74087cef7594,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,,,"{"kind":"flat","type":"Area/System Served","unit":null,"value":"CLASSROOM ADDITION","category":null}",CLASSROOM ADDITION,,,Area/System Served
d30d2592-e779-44e8-9b89-2a530fa7de29,e7bd4f4a-2a31-4503-a5cf-d6cddfeb0c16,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max-Min","unit":"CFM","value":"5310","category":"Minimum Outside Airflow"}",5310,CFM,Minimum Outside Airflow,Max-Min
d30d2592-e779-44e8-9b89-2a530fa7de29,d47be109-f871-48c1-9614-e9a442d8650c,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min-Min","unit":"CFM","value":"3070","category":"Minimum Outside Airflow"}",3070,CFM,Minimum Outside Airflow,Min-Min
d30d2592-e779-44e8-9b89-2a530fa7de29,2e20d18a-9560-4160-8032-f919eb748244,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"in. WG","value":"3.95","category":"Supply Fan"}",3.95,in. WG,Supply Fan,TSP
d30d2592-e779-44e8-9b89-2a530fa7de29,be83c7fc-0495-4bb2-83da-a8df8c312371,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"13.78","category":"Motor"}",13.78,,Motor,BHP
d30d2592-e779-44e8-9b89-2a530fa7de29,bf96a429-13aa-4acd-b39a-0da55272c2ff,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"20","category":"Motor"}",20,,Motor,HP
d30d2592-e779-44e8-9b89-2a530fa7de29,3137a4cd-93f6-4d2d-bfe8-0d18758a803a,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"in. WG","value":"1.68","category":"Exhaust Fan"}",1.68,in. WG,Exhaust Fan,TSP
d30d2592-e779-44e8-9b89-2a530fa7de29,2afce230-a779-4ab9-9107-23bfd4d49567,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"VFC","category":"Motor"}",VFC,,Motor,Control Type
d30d2592-e779-44e8-9b89-2a530fa7de29,84345eb9-5518-43c0-b0c3-c1162e5ffb10,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"2.71","category":"Motor"}",2.71,,Motor,BHP
d30d2592-e779-44e8-9b89-2a530fa7de29,16e8f600-83b9-47ab-918f-d2bb25dbbcac,e5e3e434-6925-4434-b3d5-c9a53b67db9e,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"6","category":"Motor"}",6,,Motor,HP
