spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6024d4a1-7363-46b6-be80-952ef799808d,ffdfa9ae-646b-4b9a-be71-a27ac033b886,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
38198102-ec95-4f79-8998-31d0f6392c5e,ffdfa9ae-646b-4b9a-be71-a27ac033b886,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2150","category":null}",2150,,,CFM
8e7eb1de-8c36-4dab-958c-eeb5d0c57113,ffdfa9ae-646b-4b9a-be71-a27ac033b886,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"1.55","category":null}",1.55,IN.W.C.,,Ext. Static Pressure
82790faa-959a-46a2-b64d-66313e497eda,ffdfa9ae-646b-4b9a-be71-a27ac033b886,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1670","category":null}",1670,RPM,,Max RPM
c8762eaf-7c1c-4216-bd05-2ca667f96e59,ffdfa9ae-646b-4b9a-be71-a27ac033b886,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"1.5","category":null}",1.5,HP,,Horse Power
1f70aff2-234a-475a-8f8c-6140239b34c7,ffdfa9ae-646b-4b9a-be71-a27ac033b886,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Char"}",208,V,Current Char,Voltage
946e13fd-943e-4bdc-b5fe-e6bc69dde578,ffdfa9ae-646b-4b9a-be71-a27ac033b886,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Current Char"}",3,,Current Char,Phase
e3e81b68-d3be-407d-8aac-2eee08e705cf,ffdfa9ae-646b-4b9a-be71-a27ac033b886,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
7a97b8f0-8aa5-49b9-8301-a751b311e900,ffdfa9ae-646b-4b9a-be71-a27ac033b886,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
8eb007d7-4606-4ee1-8529-6309a42ce14a,ffdfa9ae-646b-4b9a-be71-a27ac033b886,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"KH-1","category":null}",KH-1,,,Interlock With
0e313e5e-305c-455c-86c3-6b0c0370533f,ffdfa9ae-646b-4b9a-be71-a27ac033b886,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
1ef77802-af2b-47f6-a292-95ade6efb924,ffdfa9ae-646b-4b9a-be71-a27ac033b886,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
6fabb09d-e064-4148-bf1f-e8e2513ab26c,ffdfa9ae-646b-4b9a-be71-a27ac033b886,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
24eff14a-2916-47d4-9426-2b540e4e770b,ffdfa9ae-646b-4b9a-be71-a27ac033b886,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XCUBE","category":null}",XCUBE,,,Model Number
30f19820-a273-47f9-b254-9f85dc754e7a,ffdfa9ae-646b-4b9a-be71-a27ac033b886,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
7e55f7fd-824a-444e-9107-ffc7cb4f7785,1f99ce20-5e72-48e7-8239-9716502a4b66,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"108 - MEN'S RR","category":null}",108 - MEN'S RR,,,Location
d1962a74-409f-4deb-a56e-eeeefc175b5b,1f99ce20-5e72-48e7-8239-9716502a4b66,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":null}",150,,,CFM
6718db9d-abf1-4fcf-ab3c-4ff99e56ff66,1f99ce20-5e72-48e7-8239-9716502a4b66,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"0.35","category":null}",0.35,IN.W.C.,,Ext. Static Pressure
00853317-f84e-46a5-ad88-b2a9a818eb69,1f99ce20-5e72-48e7-8239-9716502a4b66,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1300","category":null}",1300,RPM,,Max RPM
aabb24e3-ca81-4ba7-9764-9c7d80100e2a,1f99ce20-5e72-48e7-8239-9716502a4b66,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"0.1","category":null}",0.1,HP,,Horse Power
0f7e676d-c191-428c-920a-6120d07bc7e9,1f99ce20-5e72-48e7-8239-9716502a4b66,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Current Char"}",120,V,Current Char,Voltage
7d9dd60c-5edd-463d-995d-014333662cd6,1f99ce20-5e72-48e7-8239-9716502a4b66,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Current Char"}",1,,Current Char,Phase
a5715760-c92d-42e9-924f-6b1714fc21df,1f99ce20-5e72-48e7-8239-9716502a4b66,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
b02d4463-4316-4ba6-9a73-1ece0d136efb,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b4abfde9-b297-48bb-b1ac-4a4f86e38a44,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Interlock With
d2f9533f-44bd-4a8a-b5ea-015e0f883c32,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Fan Type
4b9a2856-06ca-45ea-b851-1065fa778477,1f99ce20-5e72-48e7-8239-9716502a4b66,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
acacdc59-93cc-464c-8e24-669cd2f7c874,1f99ce20-5e72-48e7-8239-9716502a4b66,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
33139558-3a67-44db-863a-21729a8c3eb2,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"SQ","category":null}",SQ,,,Model Number
ee5ba754-9a66-4389-95b4-bf575e4a3700,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH DISCONNECT.","category":null}",PROVIDE WITH DISCONNECT.,,,Remark
283c2476-c704-43b9-84c7-47028820d838,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH BIRD SCREEN.","category":null}",PROVIDE WITH BIRD SCREEN.,,,Remark
5b70775d-355a-43c6-beb8-c6519b333c12,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH MOTORIZED DAMPER.","category":null}",PROVIDE WITH MOTORIZED DAMPER.,,,Remark
525e0c66-5d02-4ecc-bc16-091837646dba,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH HANGING ISOLATION KIT.","category":null}",PROVIDE WITH HANGING ISOLATION KIT.,,,Remark
7d8d2840-2295-4de0-9174-60c933a56eef,055b3d85-d935-447c-827a-ab18050ce427,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
69063166-eb3d-4704-83d4-52a3e0e6558e,055b3d85-d935-447c-827a-ab18050ce427,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"KH-2","category":null}",KH-2,,,Interlock With
b457b2b4-d42c-4b4f-8264-066eb50e7c22,055b3d85-d935-447c-827a-ab18050ce427,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XRUBS","category":null}",XRUBS,,,Model Number
3583ddd3-308e-464a-be3b-976473d6aae2,055b3d85-d935-447c-827a-ab18050ce427,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
e9f74c27-6e89-4bdc-8c45-db941bb36f65,055b3d85-d935-447c-827a-ab18050ce427,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
989b1b16-4f75-4b40-ae6d-626b3dc4fecd,055b3d85-d935-447c-827a-ab18050ce427,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1925","category":null}",1925,,,CFM
2263359a-9681-436f-98dd-62373c3f3b31,055b3d85-d935-447c-827a-ab18050ce427,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"1.55","category":null}",1.55,IN.W.C.,,Ext. Static Pressure
c21c271b-177e-449a-be5c-2f8d4e4cc7ae,055b3d85-d935-447c-827a-ab18050ce427,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1577","category":null}",1577,RPM,,Max RPM
a8c30d2e-e767-411a-9395-72c861f71dd5,055b3d85-d935-447c-827a-ab18050ce427,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"1.5","category":null}",1.5,HP,,Horse Power
6c97917b-1861-4198-96e2-1f2cd90f09e2,055b3d85-d935-447c-827a-ab18050ce427,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Char"}",208,V,Current Char,Voltage
773bda67-4c5d-4e08-9020-8167f607630e,055b3d85-d935-447c-827a-ab18050ce427,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Current Char"}",3,,Current Char,Phase
c3d29efe-de61-4661-b181-da5a19de6240,055b3d85-d935-447c-827a-ab18050ce427,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
db3c8670-eb19-4c76-bcb5-cb8d849ac2b6,055b3d85-d935-447c-827a-ab18050ce427,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
2acb3443-db71-4fa0-9f95-33bd2306de61,055b3d85-d935-447c-827a-ab18050ce427,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
55d63a26-3019-4b31-b8f6-9d856d145cfe,055b3d85-d935-447c-827a-ab18050ce427,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
7759c993-f33f-4004-a78a-b75534371635,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
da14fa03-d903-4d58-9498-5a8182d17cdb,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4200","category":null}",4200,,,CFM
adca1753-beda-4573-9a3f-702e1262e6df,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"1.68","category":null}",1.68,IN.W.C.,,Ext. Static Pressure
fbbe92f8-fbaa-4305-abcd-be298a87bade,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1029","category":null}",1029,RPM,,Max RPM
011879a2-8c75-4b5e-9535-0da890f81483,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"3","category":null}",3,HP,,Horse Power
b0be9461-908a-4185-bcc4-02db622d0c33,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Char"}",208,V,Current Char,Voltage
59340c2f-a7f8-4c9f-baf8-e09f85071c40,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Current Char"}",3,,Current Char,Phase
2849e46d-1839-46b1-8a9c-3617e79a871d,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
0c8100c5-18db-4119-a06e-5efbb9339029,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
9742feac-4bad-4494-86e7-d7ec1df87d92,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"KH-3","category":null}",KH-3,,,Interlock With
ca1c7a44-909b-4025-974f-88db8f3224af,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
db6430f1-43a3-4438-9bfb-3a064fdc1f83,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
653f2e9d-fc24-4abe-b45c-e45748974a5b,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
0fb107f4-b7be-4c6f-aad2-c2f1482ddcbd,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XCUBE","category":null}",XCUBE,,,Model Number
2a0b5205-06c3-479d-9e98-c08a51d1679d,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
d4f1ec4e-9f5f-45ed-867a-a85b8348c24c,287c6b95-f6cb-41fb-969e-36b6b64740f1,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
35d0508d-4913-45e8-aa19-36abf360a143,287c6b95-f6cb-41fb-969e-36b6b64740f1,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"750","category":null}",750,,,CFM
0de3489d-d1ca-4712-aad0-7bfe83e07bf5,287c6b95-f6cb-41fb-969e-36b6b64740f1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"0.65","category":null}",0.65,IN.W.C.,,Ext. Static Pressure
55be7aad-a7f3-4758-9cf6-9c616a3593d5,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1371","category":null}",1371,RPM,,Max RPM
362a9794-901d-4899-9d08-b3199ed29c66,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"0.25","category":null}",0.25,HP,,Horse Power
a24a0641-d0e3-465b-9baf-7e0f7c6b0f25,287c6b95-f6cb-41fb-969e-36b6b64740f1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Current Char"}",120,V,Current Char,Voltage
80ed4325-98b6-484f-a7b7-c26323771022,287c6b95-f6cb-41fb-969e-36b6b64740f1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Current Char"}",1,,Current Char,Phase
08d3cf91-39a7-490c-afeb-fb7ba25e6cc2,287c6b95-f6cb-41fb-969e-36b6b64740f1,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
6fe376f4-95a7-4e3a-9128-3c590572f536,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b3ccf1ee-3006-4dc0-82f1-27361d6706e6,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"DH-1","category":null}",DH-1,,,Interlock With
0a0939be-3252-4194-8d21-499546036637,287c6b95-f6cb-41fb-969e-36b6b64740f1,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
66235feb-e8bc-4078-a2fd-d9cbf90367ae,287c6b95-f6cb-41fb-969e-36b6b64740f1,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
c6b7f8a6-76ef-4382-abdc-18f160f111e2,287c6b95-f6cb-41fb-969e-36b6b64740f1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
b596b05a-1120-4b85-aac3-c2177a2daa6f,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XCUE","category":null}",XCUE,,,Model Number
a1c8740d-84fb-4ed8-9ba5-b5b120773de0,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
7d48e20f-4d2d-4231-8ec3-d145df0a1c44,8ccf8fd8-19f2-4f43-b533-ca300368c81b,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"109 - WOMEN'S RR","category":null}",109 - WOMEN'S RR,,,Location
4eac3ebb-05c6-478a-a985-90f00a65e598,8ccf8fd8-19f2-4f43-b533-ca300368c81b,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":null}",150,,,CFM
7e52f185-1d47-4af6-81bc-3e2df27ed7fb,8ccf8fd8-19f2-4f43-b533-ca300368c81b,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"0.35","category":null}",0.35,IN.W.C.,,Ext. Static Pressure
ea502bdc-dfe6-460f-8ab7-e5ab0cbcce55,8ccf8fd8-19f2-4f43-b533-ca300368c81b,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1300","category":null}",1300,RPM,,Max RPM
9a50e4d4-ffa7-4a29-a70c-05254ba860ab,8ccf8fd8-19f2-4f43-b533-ca300368c81b,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"0.1","category":null}",0.1,HP,,Horse Power
cd19ff74-fb05-4e39-9c47-b045a54a6fe0,8ccf8fd8-19f2-4f43-b533-ca300368c81b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Current Char"}",120,V,Current Char,Voltage
d8a0df83-140e-4cf4-bf7a-9a8c2ad17719,8ccf8fd8-19f2-4f43-b533-ca300368c81b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Current Char"}",1,,Current Char,Phase
f8e7004f-4187-4ada-a1e0-6643319da53c,8ccf8fd8-19f2-4f43-b533-ca300368c81b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
a8663b3c-06fa-461c-b3a5-ba6bfe5abee4,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
397ec3fb-9eb1-406d-b163-3fe9b4f63763,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Interlock With
a07f75a5-ecc4-4611-b210-18d6b549c504,8ccf8fd8-19f2-4f43-b533-ca300368c81b,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Fan Type
55645547-7203-4103-a4c4-e54786cf964e,8ccf8fd8-19f2-4f43-b533-ca300368c81b,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
a7ff2dcd-f9b6-46d3-be51-102de08c79fc,8ccf8fd8-19f2-4f43-b533-ca300368c81b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
c2845e50-6ddd-4844-b9ce-510c55434d55,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"SQ","category":null}",SQ,,,Model Number
6ce2c610-e840-44ff-8443-7d703b79993b,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH DISCONNECT.","category":null}",PROVIDE WITH DISCONNECT.,,,Remark
edc30592-437e-4294-8787-6da673bf93ba,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH BIRD SCREEN.","category":null}",PROVIDE WITH BIRD SCREEN.,,,Remark
74cd347a-f125-4517-974f-d42f7f0787fd,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH MOTORIZED DAMPER.","category":null}",PROVIDE WITH MOTORIZED DAMPER.,,,Remark
4cf003ac-9ef8-4770-bb09-add784e4f880,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH HANGING ISOLATION KIT.","category":null}",PROVIDE WITH HANGING ISOLATION KIT.,,,Remark
73f14147-903c-48b1-929f-a6a3c3d7c9a6,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
6db4665a-25d9-47be-b5f5-b7773168a825,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3200","category":null}",3200,,,CFM
7c4ca27c-ddb4-4cb7-8d45-7f50f5cf0c74,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"1.65","category":null}",1.65,IN.W.C.,,Ext. Static Pressure
db98e5fb-9c22-486b-a03e-9a5df6576236,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1520","category":null}",1520,RPM,,Max RPM
9db7402b-5be6-4f37-b796-2a394966de0e,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"2","category":null}",2,HP,,Horse Power
16dadb67-2572-488f-a93a-681204efe210,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Char"}",208,V,Current Char,Voltage
b7bdf908-e31b-4101-b4a4-44795721b10f,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Current Char"}",3,,Current Char,Phase
9986fe2f-45eb-4c06-a3ed-625daff07ee5,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
a1c60454-36a7-4944-bcb5-297a5087cc4a,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
3ab3f6ea-82de-4ae7-b83f-6e7c864105f6,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"KH-4","category":null}",KH-4,,,Interlock With
22c7ecc8-f0f3-4ed5-9bee-8f288050e21a,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
41476a90-5215-486f-9130-894e3aa4abdc,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
e1b71ea7-39e5-4fbb-a33f-ba43d76054bb,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
b8900fed-ccfa-4855-a1bd-38248e35b5f2,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XCUBE","category":null}",XCUBE,,,Model Number
3e20bc15-69bb-483b-b483-1066bbd33c33,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark