package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
03aebe24-d2c4-4dbb-9171-0861250dcd6f,3ec77012-35ce-41d1-92bb-e6376740e0e2,570a5b1e-c525-4048-b042-1c74c8c5305a,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"12\"X12\"","category":null}",12"X12",,,Face Size
03aebe24-d2c4-4dbb-9171-0861250dcd6f,3b5ffa03-9e21-40d4-b24e-4bb054c221d8,570a5b1e-c525-4048-b042-1c74c8c5305a,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST AIR","category":null}",EXHAUST AIR,,,Service
03aebe24-d2c4-4dbb-9171-0861250dcd6f,fed39629-d690-48e0-833c-775d98348be1,570a5b1e-c525-4048-b042-1c74c8c5305a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"GRILLE","category":null}",GRILLE,,,Type
03aebe24-d2c4-4dbb-9171-0861250dcd6f,21d6cc41-17d9-4477-8a7a-c38d7554b436,570a5b1e-c525-4048-b042-1c74c8c5305a,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Construction Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Construction Material
03aebe24-d2c4-4dbb-9171-0861250dcd6f,1cf51044-d366-4c63-8997-b29c333685c9,570a5b1e-c525-4048-b042-1c74c8c5305a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
03aebe24-d2c4-4dbb-9171-0861250dcd6f,5a2b4943-3025-4527-8a2d-72b0bde4f652,570a5b1e-c525-4048-b042-1c74c8c5305a,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,54301d15-59ce-4adf-8160-0b7fd0e90f7c,Perforated Face,,,"{"kind":"flat","type":"Face Style","unit":null,"value":"PERFORATED","category":null}",PERFORATED,,,Face Style
b15de411-e7c5-49a5-be80-bdd99726b6cd,6024d4a1-7363-46b6-be80-952ef799808d,ffdfa9ae-646b-4b9a-be71-a27ac033b886,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
b15de411-e7c5-49a5-be80-bdd99726b6cd,38198102-ec95-4f79-8998-31d0f6392c5e,ffdfa9ae-646b-4b9a-be71-a27ac033b886,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2150","category":null}",2150,,,CFM
b15de411-e7c5-49a5-be80-bdd99726b6cd,8e7eb1de-8c36-4dab-958c-eeb5d0c57113,ffdfa9ae-646b-4b9a-be71-a27ac033b886,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"1.55","category":null}",1.55,IN.W.C.,,Ext. Static Pressure
b15de411-e7c5-49a5-be80-bdd99726b6cd,82790faa-959a-46a2-b64d-66313e497eda,ffdfa9ae-646b-4b9a-be71-a27ac033b886,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1670","category":null}",1670,RPM,,Max RPM
b15de411-e7c5-49a5-be80-bdd99726b6cd,c8762eaf-7c1c-4216-bd05-2ca667f96e59,ffdfa9ae-646b-4b9a-be71-a27ac033b886,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"1.5","category":null}",1.5,HP,,Horse Power
b15de411-e7c5-49a5-be80-bdd99726b6cd,1f70aff2-234a-475a-8f8c-6140239b34c7,ffdfa9ae-646b-4b9a-be71-a27ac033b886,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Char"}",208,V,Current Char,Voltage
b15de411-e7c5-49a5-be80-bdd99726b6cd,946e13fd-943e-4bdc-b5fe-e6bc69dde578,ffdfa9ae-646b-4b9a-be71-a27ac033b886,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Current Char"}",3,,Current Char,Phase
b15de411-e7c5-49a5-be80-bdd99726b6cd,e3e81b68-d3be-407d-8aac-2eee08e705cf,ffdfa9ae-646b-4b9a-be71-a27ac033b886,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
b15de411-e7c5-49a5-be80-bdd99726b6cd,7a97b8f0-8aa5-49b9-8301-a751b311e900,ffdfa9ae-646b-4b9a-be71-a27ac033b886,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b15de411-e7c5-49a5-be80-bdd99726b6cd,8eb007d7-4606-4ee1-8529-6309a42ce14a,ffdfa9ae-646b-4b9a-be71-a27ac033b886,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"KH-1","category":null}",KH-1,,,Interlock With
b15de411-e7c5-49a5-be80-bdd99726b6cd,0e313e5e-305c-455c-86c3-6b0c0370533f,ffdfa9ae-646b-4b9a-be71-a27ac033b886,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,1ef77802-af2b-47f6-a292-95ade6efb924,ffdfa9ae-646b-4b9a-be71-a27ac033b886,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,6fabb09d-e064-4148-bf1f-e8e2513ab26c,ffdfa9ae-646b-4b9a-be71-a27ac033b886,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
b15de411-e7c5-49a5-be80-bdd99726b6cd,24eff14a-2916-47d4-9426-2b540e4e770b,ffdfa9ae-646b-4b9a-be71-a27ac033b886,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XCUBE","category":null}",XCUBE,,,Model Number
b15de411-e7c5-49a5-be80-bdd99726b6cd,30f19820-a273-47f9-b254-9f85dc754e7a,ffdfa9ae-646b-4b9a-be71-a27ac033b886,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,7e55f7fd-824a-444e-9107-ffc7cb4f7785,1f99ce20-5e72-48e7-8239-9716502a4b66,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"108 - MEN'S RR","category":null}",108 - MEN'S RR,,,Location
b15de411-e7c5-49a5-be80-bdd99726b6cd,d1962a74-409f-4deb-a56e-eeeefc175b5b,1f99ce20-5e72-48e7-8239-9716502a4b66,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":null}",150,,,CFM
b15de411-e7c5-49a5-be80-bdd99726b6cd,6718db9d-abf1-4fcf-ab3c-4ff99e56ff66,1f99ce20-5e72-48e7-8239-9716502a4b66,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"0.35","category":null}",0.35,IN.W.C.,,Ext. Static Pressure
b15de411-e7c5-49a5-be80-bdd99726b6cd,00853317-f84e-46a5-ad88-b2a9a818eb69,1f99ce20-5e72-48e7-8239-9716502a4b66,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1300","category":null}",1300,RPM,,Max RPM
b15de411-e7c5-49a5-be80-bdd99726b6cd,aabb24e3-ca81-4ba7-9764-9c7d80100e2a,1f99ce20-5e72-48e7-8239-9716502a4b66,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"0.1","category":null}",0.1,HP,,Horse Power
b15de411-e7c5-49a5-be80-bdd99726b6cd,0f7e676d-c191-428c-920a-6120d07bc7e9,1f99ce20-5e72-48e7-8239-9716502a4b66,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Current Char"}",120,V,Current Char,Voltage
b15de411-e7c5-49a5-be80-bdd99726b6cd,7d9dd60c-5edd-463d-995d-014333662cd6,1f99ce20-5e72-48e7-8239-9716502a4b66,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Current Char"}",1,,Current Char,Phase
b15de411-e7c5-49a5-be80-bdd99726b6cd,a5715760-c92d-42e9-924f-6b1714fc21df,1f99ce20-5e72-48e7-8239-9716502a4b66,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
b15de411-e7c5-49a5-be80-bdd99726b6cd,b02d4463-4316-4ba6-9a73-1ece0d136efb,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b15de411-e7c5-49a5-be80-bdd99726b6cd,b4abfde9-b297-48bb-b1ac-4a4f86e38a44,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Interlock With
b15de411-e7c5-49a5-be80-bdd99726b6cd,d2f9533f-44bd-4a8a-b5ea-015e0f883c32,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Fan Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,4b9a2856-06ca-45ea-b851-1065fa778477,1f99ce20-5e72-48e7-8239-9716502a4b66,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,acacdc59-93cc-464c-8e24-669cd2f7c874,1f99ce20-5e72-48e7-8239-9716502a4b66,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
b15de411-e7c5-49a5-be80-bdd99726b6cd,33139558-3a67-44db-863a-21729a8c3eb2,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"SQ","category":null}",SQ,,,Model Number
b15de411-e7c5-49a5-be80-bdd99726b6cd,ee5ba754-9a66-4389-95b4-bf575e4a3700,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH DISCONNECT.","category":null}",PROVIDE WITH DISCONNECT.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,283c2476-c704-43b9-84c7-47028820d838,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH BIRD SCREEN.","category":null}",PROVIDE WITH BIRD SCREEN.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,5b70775d-355a-43c6-beb8-c6519b333c12,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH MOTORIZED DAMPER.","category":null}",PROVIDE WITH MOTORIZED DAMPER.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,525e0c66-5d02-4ecc-bc16-091837646dba,1f99ce20-5e72-48e7-8239-9716502a4b66,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH HANGING ISOLATION KIT.","category":null}",PROVIDE WITH HANGING ISOLATION KIT.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,7d8d2840-2295-4de0-9174-60c933a56eef,055b3d85-d935-447c-827a-ab18050ce427,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b15de411-e7c5-49a5-be80-bdd99726b6cd,69063166-eb3d-4704-83d4-52a3e0e6558e,055b3d85-d935-447c-827a-ab18050ce427,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"KH-2","category":null}",KH-2,,,Interlock With
b15de411-e7c5-49a5-be80-bdd99726b6cd,b457b2b4-d42c-4b4f-8264-066eb50e7c22,055b3d85-d935-447c-827a-ab18050ce427,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XRUBS","category":null}",XRUBS,,,Model Number
b15de411-e7c5-49a5-be80-bdd99726b6cd,3583ddd3-308e-464a-be3b-976473d6aae2,055b3d85-d935-447c-827a-ab18050ce427,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,e9f74c27-6e89-4bdc-8c45-db941bb36f65,055b3d85-d935-447c-827a-ab18050ce427,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
b15de411-e7c5-49a5-be80-bdd99726b6cd,989b1b16-4f75-4b40-ae6d-626b3dc4fecd,055b3d85-d935-447c-827a-ab18050ce427,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1925","category":null}",1925,,,CFM
b15de411-e7c5-49a5-be80-bdd99726b6cd,2263359a-9681-436f-98dd-62373c3f3b31,055b3d85-d935-447c-827a-ab18050ce427,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"1.55","category":null}",1.55,IN.W.C.,,Ext. Static Pressure
b15de411-e7c5-49a5-be80-bdd99726b6cd,c21c271b-177e-449a-be5c-2f8d4e4cc7ae,055b3d85-d935-447c-827a-ab18050ce427,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1577","category":null}",1577,RPM,,Max RPM
b15de411-e7c5-49a5-be80-bdd99726b6cd,a8c30d2e-e767-411a-9395-72c861f71dd5,055b3d85-d935-447c-827a-ab18050ce427,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"1.5","category":null}",1.5,HP,,Horse Power
b15de411-e7c5-49a5-be80-bdd99726b6cd,6c97917b-1861-4198-96e2-1f2cd90f09e2,055b3d85-d935-447c-827a-ab18050ce427,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Char"}",208,V,Current Char,Voltage
b15de411-e7c5-49a5-be80-bdd99726b6cd,773bda67-4c5d-4e08-9020-8167f607630e,055b3d85-d935-447c-827a-ab18050ce427,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Current Char"}",3,,Current Char,Phase
b15de411-e7c5-49a5-be80-bdd99726b6cd,c3d29efe-de61-4661-b181-da5a19de6240,055b3d85-d935-447c-827a-ab18050ce427,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
b15de411-e7c5-49a5-be80-bdd99726b6cd,db3c8670-eb19-4c76-bcb5-cb8d849ac2b6,055b3d85-d935-447c-827a-ab18050ce427,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,2acb3443-db71-4fa0-9f95-33bd2306de61,055b3d85-d935-447c-827a-ab18050ce427,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,55d63a26-3019-4b31-b8f6-9d856d145cfe,055b3d85-d935-447c-827a-ab18050ce427,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
b15de411-e7c5-49a5-be80-bdd99726b6cd,7759c993-f33f-4004-a78a-b75534371635,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
b15de411-e7c5-49a5-be80-bdd99726b6cd,da14fa03-d903-4d58-9498-5a8182d17cdb,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4200","category":null}",4200,,,CFM
b15de411-e7c5-49a5-be80-bdd99726b6cd,adca1753-beda-4573-9a3f-702e1262e6df,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"1.68","category":null}",1.68,IN.W.C.,,Ext. Static Pressure
b15de411-e7c5-49a5-be80-bdd99726b6cd,fbbe92f8-fbaa-4305-abcd-be298a87bade,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1029","category":null}",1029,RPM,,Max RPM
b15de411-e7c5-49a5-be80-bdd99726b6cd,011879a2-8c75-4b5e-9535-0da890f81483,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"3","category":null}",3,HP,,Horse Power
b15de411-e7c5-49a5-be80-bdd99726b6cd,b0be9461-908a-4185-bcc4-02db622d0c33,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Char"}",208,V,Current Char,Voltage
b15de411-e7c5-49a5-be80-bdd99726b6cd,59340c2f-a7f8-4c9f-baf8-e09f85071c40,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Current Char"}",3,,Current Char,Phase
b15de411-e7c5-49a5-be80-bdd99726b6cd,2849e46d-1839-46b1-8a9c-3617e79a871d,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
b15de411-e7c5-49a5-be80-bdd99726b6cd,0c8100c5-18db-4119-a06e-5efbb9339029,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b15de411-e7c5-49a5-be80-bdd99726b6cd,9742feac-4bad-4494-86e7-d7ec1df87d92,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"KH-3","category":null}",KH-3,,,Interlock With
b15de411-e7c5-49a5-be80-bdd99726b6cd,ca1c7a44-909b-4025-974f-88db8f3224af,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,db6430f1-43a3-4438-9bfb-3a064fdc1f83,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,653f2e9d-fc24-4abe-b45c-e45748974a5b,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
b15de411-e7c5-49a5-be80-bdd99726b6cd,0fb107f4-b7be-4c6f-aad2-c2f1482ddcbd,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XCUBE","category":null}",XCUBE,,,Model Number
b15de411-e7c5-49a5-be80-bdd99726b6cd,2a0b5205-06c3-479d-9e98-c08a51d1679d,58dff9c1-a29e-4d30-aeaa-9cf7611667c1,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,d4f1ec4e-9f5f-45ed-867a-a85b8348c24c,287c6b95-f6cb-41fb-969e-36b6b64740f1,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
b15de411-e7c5-49a5-be80-bdd99726b6cd,35d0508d-4913-45e8-aa19-36abf360a143,287c6b95-f6cb-41fb-969e-36b6b64740f1,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"750","category":null}",750,,,CFM
b15de411-e7c5-49a5-be80-bdd99726b6cd,0de3489d-d1ca-4712-aad0-7bfe83e07bf5,287c6b95-f6cb-41fb-969e-36b6b64740f1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"0.65","category":null}",0.65,IN.W.C.,,Ext. Static Pressure
b15de411-e7c5-49a5-be80-bdd99726b6cd,55be7aad-a7f3-4758-9cf6-9c616a3593d5,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1371","category":null}",1371,RPM,,Max RPM
b15de411-e7c5-49a5-be80-bdd99726b6cd,362a9794-901d-4899-9d08-b3199ed29c66,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"0.25","category":null}",0.25,HP,,Horse Power
b15de411-e7c5-49a5-be80-bdd99726b6cd,a24a0641-d0e3-465b-9baf-7e0f7c6b0f25,287c6b95-f6cb-41fb-969e-36b6b64740f1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Current Char"}",120,V,Current Char,Voltage
b15de411-e7c5-49a5-be80-bdd99726b6cd,80ed4325-98b6-484f-a7b7-c26323771022,287c6b95-f6cb-41fb-969e-36b6b64740f1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Current Char"}",1,,Current Char,Phase
b15de411-e7c5-49a5-be80-bdd99726b6cd,08d3cf91-39a7-490c-afeb-fb7ba25e6cc2,287c6b95-f6cb-41fb-969e-36b6b64740f1,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
b15de411-e7c5-49a5-be80-bdd99726b6cd,6fe376f4-95a7-4e3a-9128-3c590572f536,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b15de411-e7c5-49a5-be80-bdd99726b6cd,b3ccf1ee-3006-4dc0-82f1-27361d6706e6,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"DH-1","category":null}",DH-1,,,Interlock With
b15de411-e7c5-49a5-be80-bdd99726b6cd,0a0939be-3252-4194-8d21-499546036637,287c6b95-f6cb-41fb-969e-36b6b64740f1,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,66235feb-e8bc-4078-a2fd-d9cbf90367ae,287c6b95-f6cb-41fb-969e-36b6b64740f1,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,c6b7f8a6-76ef-4382-abdc-18f160f111e2,287c6b95-f6cb-41fb-969e-36b6b64740f1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
b15de411-e7c5-49a5-be80-bdd99726b6cd,b596b05a-1120-4b85-aac3-c2177a2daa6f,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XCUE","category":null}",XCUE,,,Model Number
b15de411-e7c5-49a5-be80-bdd99726b6cd,a1c8740d-84fb-4ed8-9ba5-b5b120773de0,287c6b95-f6cb-41fb-969e-36b6b64740f1,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,7d48e20f-4d2d-4231-8ec3-d145df0a1c44,8ccf8fd8-19f2-4f43-b533-ca300368c81b,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"109 - WOMEN'S RR","category":null}",109 - WOMEN'S RR,,,Location
b15de411-e7c5-49a5-be80-bdd99726b6cd,4eac3ebb-05c6-478a-a985-90f00a65e598,8ccf8fd8-19f2-4f43-b533-ca300368c81b,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":null}",150,,,CFM
b15de411-e7c5-49a5-be80-bdd99726b6cd,7e52f185-1d47-4af6-81bc-3e2df27ed7fb,8ccf8fd8-19f2-4f43-b533-ca300368c81b,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"0.35","category":null}",0.35,IN.W.C.,,Ext. Static Pressure
b15de411-e7c5-49a5-be80-bdd99726b6cd,ea502bdc-dfe6-460f-8ab7-e5ab0cbcce55,8ccf8fd8-19f2-4f43-b533-ca300368c81b,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1300","category":null}",1300,RPM,,Max RPM
b15de411-e7c5-49a5-be80-bdd99726b6cd,9a50e4d4-ffa7-4a29-a70c-05254ba860ab,8ccf8fd8-19f2-4f43-b533-ca300368c81b,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"0.1","category":null}",0.1,HP,,Horse Power
b15de411-e7c5-49a5-be80-bdd99726b6cd,cd19ff74-fb05-4e39-9c47-b045a54a6fe0,8ccf8fd8-19f2-4f43-b533-ca300368c81b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Current Char"}",120,V,Current Char,Voltage
b15de411-e7c5-49a5-be80-bdd99726b6cd,d8a0df83-140e-4cf4-bf7a-9a8c2ad17719,8ccf8fd8-19f2-4f43-b533-ca300368c81b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Current Char"}",1,,Current Char,Phase
b15de411-e7c5-49a5-be80-bdd99726b6cd,f8e7004f-4187-4ada-a1e0-6643319da53c,8ccf8fd8-19f2-4f43-b533-ca300368c81b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
b15de411-e7c5-49a5-be80-bdd99726b6cd,a8663b3c-06fa-461c-b3a5-ba6bfe5abee4,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b15de411-e7c5-49a5-be80-bdd99726b6cd,397ec3fb-9eb1-406d-b163-3fe9b4f63763,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Interlock With
b15de411-e7c5-49a5-be80-bdd99726b6cd,a07f75a5-ecc4-4611-b210-18d6b549c504,8ccf8fd8-19f2-4f43-b533-ca300368c81b,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Fan Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,55645547-7203-4103-a4c4-e54786cf964e,8ccf8fd8-19f2-4f43-b533-ca300368c81b,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,a7ff2dcd-f9b6-46d3-be51-102de08c79fc,8ccf8fd8-19f2-4f43-b533-ca300368c81b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
b15de411-e7c5-49a5-be80-bdd99726b6cd,c2845e50-6ddd-4844-b9ce-510c55434d55,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"SQ","category":null}",SQ,,,Model Number
b15de411-e7c5-49a5-be80-bdd99726b6cd,6ce2c610-e840-44ff-8443-7d703b79993b,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH DISCONNECT.","category":null}",PROVIDE WITH DISCONNECT.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,edc30592-437e-4294-8787-6da673bf93ba,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH BIRD SCREEN.","category":null}",PROVIDE WITH BIRD SCREEN.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,74cd347a-f125-4517-974f-d42f7f0787fd,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH MOTORIZED DAMPER.","category":null}",PROVIDE WITH MOTORIZED DAMPER.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,4cf003ac-9ef8-4770-bb09-add784e4f880,8ccf8fd8-19f2-4f43-b533-ca300368c81b,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH HANGING ISOLATION KIT.","category":null}",PROVIDE WITH HANGING ISOLATION KIT.,,,Remark
b15de411-e7c5-49a5-be80-bdd99726b6cd,73f14147-903c-48b1-929f-a6a3c3d7c9a6,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
b15de411-e7c5-49a5-be80-bdd99726b6cd,6db4665a-25d9-47be-b5f5-b7773168a825,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3200","category":null}",3200,,,CFM
b15de411-e7c5-49a5-be80-bdd99726b6cd,7c4ca27c-ddb4-4cb7-8d45-7f50f5cf0c74,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. Static Pressure","unit":"IN.W.C.","value":"1.65","category":null}",1.65,IN.W.C.,,Ext. Static Pressure
b15de411-e7c5-49a5-be80-bdd99726b6cd,db98e5fb-9c22-486b-a03e-9a5df6576236,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Max RPM","unit":"RPM","value":"1520","category":null}",1520,RPM,,Max RPM
b15de411-e7c5-49a5-be80-bdd99726b6cd,9db7402b-5be6-4f37-b796-2a394966de0e,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horse Power","unit":"HP","value":"2","category":null}",2,HP,,Horse Power
b15de411-e7c5-49a5-be80-bdd99726b6cd,16dadb67-2572-488f-a93a-681204efe210,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Char"}",208,V,Current Char,Voltage
b15de411-e7c5-49a5-be80-bdd99726b6cd,b7bdf908-e31b-4101-b4a4-44795721b10f,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Current Char"}",3,,Current Char,Phase
b15de411-e7c5-49a5-be80-bdd99726b6cd,9986fe2f-45eb-4c06-a3ed-625daff07ee5,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Current Char"}",60,Hz,Current Char,Frequency
b15de411-e7c5-49a5-be80-bdd99726b6cd,a1c60454-36a7-4944-bcb5-297a5087cc4a,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,,,,,,,"{"kind":"flat","type":"Locally Switched","unit":null,"value":"-","category":null}",-,,,Locally Switched
b15de411-e7c5-49a5-be80-bdd99726b6cd,3ab3f6ea-82de-4ae7-b83f-6e7c864105f6,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,,,,,,,"{"kind":"flat","type":"Interlock With","unit":null,"value":"KH-4","category":null}",KH-4,,,Interlock With
b15de411-e7c5-49a5-be80-bdd99726b6cd,22c7ecc8-f0f3-4ed5-9bee-8f288050e21a,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Fan Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,41476a90-5215-486f-9130-894e3aa4abdc,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"BELT","category":null}",BELT,,,Drive Type
b15de411-e7c5-49a5-be80-bdd99726b6cd,e1b71ea7-39e5-4fbb-a33f-ba43d76054bb,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ACCUREX","category":null}",ACCUREX,,,Manufacturer
b15de411-e7c5-49a5-be80-bdd99726b6cd,b8900fed-ccfa-4855-a1bd-38248e35b5f2,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"XCUBE","category":null}",XCUBE,,,Model Number
b15de411-e7c5-49a5-be80-bdd99726b6cd,3e20bc15-69bb-483b-b483-1066bbd33c33,37a95bfd-1bce-4b4c-beb4-639a5a51c3bc,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.","category":null}",REFER TO MECHANICAL DETAILS FOR FOOD SERVICE HOOD EXHAUST FAN INFORMATION AND ALL SPECIFIED OPTIONS.,,,Remark
1a69c44c-4372-4ca3-a85a-c151ed578006,c5ece14e-9ab2-4f25-b36e-84d529d731a2,de5e3713-8ee5-4d84-85f9-e44188ac9458,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"10,000","category":"Fan"}","10,000",CFM,Fan,Supply Air
1a69c44c-4372-4ca3-a85a-c151ed578006,1cf02af4-ac6c-4426-86fd-5ebda70c6995,de5e3713-8ee5-4d84-85f9-e44188ac9458,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"1,000","category":"Fan"}","1,000",CFM,Fan,Outside Air
1a69c44c-4372-4ca3-a85a-c151ed578006,061d1e3e-31a8-458b-88ba-5e04c8a147e8,de5e3713-8ee5-4d84-85f9-e44188ac9458,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"External Static Pressure","unit":"IN. W.C.","value":"1.50","category":"Fan"}",1.50,IN. W.C.,Fan,External Static Pressure
1a69c44c-4372-4ca3-a85a-c151ed578006,47a69a11-9c51-4112-a3be-56366cff9068,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,,,"{"kind":"flat","type":"Horse Power","unit":null,"value":"7.5","category":"Fan"}",7.5,,Fan,Horse Power
1a69c44c-4372-4ca3-a85a-c151ed578006,0649f170-29aa-4bb4-97a5-c1a607f62ef9,de5e3713-8ee5-4d84-85f9-e44188ac9458,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Characteristics"}",208,V,Current Characteristics,Voltage
1a69c44c-4372-4ca3-a85a-c151ed578006,22ee3326-47ac-4c36-b68d-41c47297100c,de5e3713-8ee5-4d84-85f9-e44188ac9458,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,aaeafffc-15eb-c06a-3991-d92265838b7e,Pole,"{"kind":"flat","type":"Phase","unit":"P","value":"3","category":"Current Characteristics"}",3,P,Current Characteristics,Phase
1a69c44c-4372-4ca3-a85a-c151ed578006,ad4f0cd5-0a20-4778-a998-61f8995b85de,de5e3713-8ee5-4d84-85f9-e44188ac9458,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Frequency","unit":"F","value":"60","category":"Current Characteristics"}",60,F,Current Characteristics,Frequency
1a69c44c-4372-4ca3-a85a-c151ed578006,f88945a1-1dff-4d75-b6d2-3a94220a9b0d,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Dry Bulb","unit":"°F","value":"76.0","category":"Air Temperature"}",76.0,°F,Air Temperature,Entering Dry Bulb
1a69c44c-4372-4ca3-a85a-c151ed578006,9ac4485e-a47d-4d6a-9b88-51908f2572f6,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Wet Bulb","unit":"°F","value":"63.9","category":"Air Temperature"}",63.9,°F,Air Temperature,Entering Wet Bulb
1a69c44c-4372-4ca3-a85a-c151ed578006,cf439915-1ed9-4ecc-9567-a52cfd394ccd,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"95","category":"Air Temperature"}",95,°F,Air Temperature,Ambient Temp
1a69c44c-4372-4ca3-a85a-c151ed578006,71df6269-f15c-438b-8c51-59269d25646b,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Total Capacity","unit":"BTU","value":"292,300","category":"Cooling"}","292,300",BTU,Cooling,Total Capacity
1a69c44c-4372-4ca3-a85a-c151ed578006,14dde249-3806-432f-9a4d-244f2a8e16a4,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU","value":"234,000","category":"Cooling"}","234,000",BTU,Cooling,Sensible Capacity
1a69c44c-4372-4ca3-a85a-c151ed578006,846da5c2-2a7c-4374-b1ba-8c60dc8317fd,de5e3713-8ee5-4d84-85f9-e44188ac9458,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Minimum EER","unit":null,"value":"10.5","category":"Cooling"}",10.5,,Cooling,Minimum EER
1a69c44c-4372-4ca3-a85a-c151ed578006,b1f96cd5-b4b1-4b42-8473-dc840d16de82,de5e3713-8ee5-4d84-85f9-e44188ac9458,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Minimum IEER","unit":null,"value":"20.0","category":"Cooling"}",20.0,,Cooling,Minimum IEER
1a69c44c-4372-4ca3-a85a-c151ed578006,915a827f-1757-4617-b022-8bd29606f937,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp","unit":"°F","value":"65","category":"Heating"}",65,°F,Heating,Entering Air Temp
1a69c44c-4372-4ca3-a85a-c151ed578006,9a24ae50-bf56-41bd-b623-bcef8a946ba8,de5e3713-8ee5-4d84-85f9-e44188ac9458,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTUH","value":"300,000","category":"Heating"}","300,000",BTUH,Heating,Input
1a69c44c-4372-4ca3-a85a-c151ed578006,c69f0209-efd0-4e63-9e86-87105738c107,de5e3713-8ee5-4d84-85f9-e44188ac9458,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTUH","value":"243,000","category":"Heating"}","243,000",BTUH,Heating,Output
1a69c44c-4372-4ca3-a85a-c151ed578006,734ae600-8937-4953-adb1-672a2f587452,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"AFUE","unit":"%","value":"81","category":"Heating"}",81,%,Heating,AFUE
1a69c44c-4372-4ca3-a85a-c151ed578006,7dd9538e-d624-41bc-a62e-b88ae09454f1,de5e3713-8ee5-4d84-85f9-e44188ac9458,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN APPLIED","category":"Basis of Design"}",DAIKIN APPLIED,,Basis of Design,Manufacturer
1a69c44c-4372-4ca3-a85a-c151ed578006,157656e3-1fc2-4299-b4a1-325df34be873,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DPSC","category":"Basis of Design"}",DPSC,,Basis of Design,Model
1a69c44c-4372-4ca3-a85a-c151ed578006,81917207-4a30-4fc9-a107-99d02c18e24e,de5e3713-8ee5-4d84-85f9-e44188ac9458,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"128.4","category":"Basis of Design"}",128.4,,Basis of Design,MCA
1a69c44c-4372-4ca3-a85a-c151ed578006,b809469d-325c-4eb5-92a7-e7057381f48d,de5e3713-8ee5-4d84-85f9-e44188ac9458,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"175","category":"Basis of Design"}",175,,Basis of Design,MOCP
1a69c44c-4372-4ca3-a85a-c151ed578006,5f536bd1-5925-4e5c-a23d-7f398a24ddf8,de5e3713-8ee5-4d84-85f9-e44188ac9458,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"4112","category":null}",4112,LBS,,Weight
1a69c44c-4372-4ca3-a85a-c151ed578006,a6a58982-30dc-4631-916e-bf221d80b211,de5e3713-8ee5-4d84-85f9-e44188ac9458,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Remarks
1a69c44c-4372-4ca3-a85a-c151ed578006,019912c1-64d7-4dd9-9fb9-f9d803d87177,19b87008-77cf-488e-b30e-bbda854f0d51,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"3,050","category":"Fan"}","3,050",CFM,Fan,Supply Air
1a69c44c-4372-4ca3-a85a-c151ed578006,ed34def2-b896-4503-9150-6d131d383380,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"2,010","category":"Fan"}","2,010",CFM,Fan,Outside Air
1a69c44c-4372-4ca3-a85a-c151ed578006,5bb24add-a20d-47b0-95ce-53cf2237d211,19b87008-77cf-488e-b30e-bbda854f0d51,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"External Static Pressure","unit":"IN. W.C.","value":"1.50","category":"Fan"}",1.50,IN. W.C.,Fan,External Static Pressure
1a69c44c-4372-4ca3-a85a-c151ed578006,17f0df64-116d-42a3-a8ae-d1fdba3a166f,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,,,"{"kind":"flat","type":"Horse Power","unit":null,"value":"2.0","category":"Fan"}",2.0,,Fan,Horse Power
1a69c44c-4372-4ca3-a85a-c151ed578006,656988ed-4e8f-4085-9dfd-afaa63619097,19b87008-77cf-488e-b30e-bbda854f0d51,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Characteristics"}",208,V,Current Characteristics,Voltage
1a69c44c-4372-4ca3-a85a-c151ed578006,89e8f6bf-8140-4e43-98f3-404aaae4a2d8,19b87008-77cf-488e-b30e-bbda854f0d51,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,aaeafffc-15eb-c06a-3991-d92265838b7e,Pole,"{"kind":"flat","type":"Phase","unit":"P","value":"3","category":"Current Characteristics"}",3,P,Current Characteristics,Phase
1a69c44c-4372-4ca3-a85a-c151ed578006,1f25175d-df31-4027-ba00-6ee4ffbabe52,19b87008-77cf-488e-b30e-bbda854f0d51,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Frequency","unit":"F","value":"60","category":"Current Characteristics"}",60,F,Current Characteristics,Frequency
1a69c44c-4372-4ca3-a85a-c151ed578006,960561b9-6e8e-4723-8232-83f7a16eb379,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Dry Bulb","unit":"°F","value":"87.5","category":"Air Temperature"}",87.5,°F,Air Temperature,Entering Dry Bulb
1a69c44c-4372-4ca3-a85a-c151ed578006,8bc7b921-ef02-4927-8f46-48d8e4315f7b,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Wet Bulb","unit":"°F","value":"74.0","category":"Air Temperature"}",74.0,°F,Air Temperature,Entering Wet Bulb
1a69c44c-4372-4ca3-a85a-c151ed578006,b4f62683-cea2-4a3f-a835-b48cdffed013,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"95","category":"Air Temperature"}",95,°F,Air Temperature,Ambient Temp
1a69c44c-4372-4ca3-a85a-c151ed578006,bf5feff3-a605-45ad-9447-a9c8ea74265a,19b87008-77cf-488e-b30e-bbda854f0d51,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Total Capacity","unit":"BTU","value":"220,000","category":"Cooling"}","220,000",BTU,Cooling,Total Capacity
1a69c44c-4372-4ca3-a85a-c151ed578006,14c65705-813a-4973-9c93-aa6985de0cd2,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU","value":"116,000","category":"Cooling"}","116,000",BTU,Cooling,Sensible Capacity
1a69c44c-4372-4ca3-a85a-c151ed578006,1a36fd2b-c215-4536-a838-dbc81d8af2f7,19b87008-77cf-488e-b30e-bbda854f0d51,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Minimum EER","unit":null,"value":"10.5","category":"Cooling"}",10.5,,Cooling,Minimum EER
1a69c44c-4372-4ca3-a85a-c151ed578006,9f41b4bd-3559-46d6-9830-c708676134ad,19b87008-77cf-488e-b30e-bbda854f0d51,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Minimum IEER","unit":null,"value":"19.6","category":"Cooling"}",19.6,,Cooling,Minimum IEER
1a69c44c-4372-4ca3-a85a-c151ed578006,08808696-a2e2-47ee-b814-c15e1ec9f0b6,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp","unit":"°F","value":"43","category":"Heating"}",43,°F,Heating,Entering Air Temp
1a69c44c-4372-4ca3-a85a-c151ed578006,0a4a1ada-8910-4c4f-bc4d-c3f32435a848,19b87008-77cf-488e-b30e-bbda854f0d51,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTUH","value":"300,000","category":"Heating"}","300,000",BTUH,Heating,Input
1a69c44c-4372-4ca3-a85a-c151ed578006,afaa5ea0-e43a-493b-8866-704b9ba60d60,19b87008-77cf-488e-b30e-bbda854f0d51,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTUH","value":"243,000","category":"Heating"}","243,000",BTUH,Heating,Output
1a69c44c-4372-4ca3-a85a-c151ed578006,5ab4ebab-93ed-445d-83db-c8fac135f284,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"AFUE","unit":"%","value":"81","category":"Heating"}",81,%,Heating,AFUE
1a69c44c-4372-4ca3-a85a-c151ed578006,4379f271-d4ca-4af6-a168-8ae4288d257c,19b87008-77cf-488e-b30e-bbda854f0d51,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN APPLIED","category":"Basis of Design"}",DAIKIN APPLIED,,Basis of Design,Manufacturer
1a69c44c-4372-4ca3-a85a-c151ed578006,bbf71e34-d641-4a6e-9fe8-928316a6c88d,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DPSC","category":"Basis of Design"}",DPSC,,Basis of Design,Model
1a69c44c-4372-4ca3-a85a-c151ed578006,5c1cdaa7-b161-4c3d-829c-b4949ac8e295,19b87008-77cf-488e-b30e-bbda854f0d51,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"103.2","category":"Basis of Design"}",103.2,,Basis of Design,MCA
1a69c44c-4372-4ca3-a85a-c151ed578006,eb4e1589-1c7b-4650-a7a9-ddecb9b99560,19b87008-77cf-488e-b30e-bbda854f0d51,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"125","category":"Basis of Design"}",125,,Basis of Design,MOCP
1a69c44c-4372-4ca3-a85a-c151ed578006,24a1977f-eec4-4d75-811a-24e5802492d2,19b87008-77cf-488e-b30e-bbda854f0d51,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"4023","category":null}",4023,LBS,,Weight
1a69c44c-4372-4ca3-a85a-c151ed578006,b11578ee-5140-46bc-95ad-a78d4fdb5707,19b87008-77cf-488e-b30e-bbda854f0d51,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Remarks
1a69c44c-4372-4ca3-a85a-c151ed578006,96e9a859-4024-4952-9f3d-6f3fe56cb618,1ff3db81-b24a-4c36-a7b0-078c85715e22,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,280","category":"Fan"}","1,280",CFM,Fan,Supply Air
1a69c44c-4372-4ca3-a85a-c151ed578006,3fdb40a9-7919-45a7-a12b-b7aec86725d4,1ff3db81-b24a-4c36-a7b0-078c85715e22,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"1,000","category":"Fan"}","1,000",CFM,Fan,Outside Air
1a69c44c-4372-4ca3-a85a-c151ed578006,a84f0bdf-2f96-4089-8107-a9a5e2f17cd3,1ff3db81-b24a-4c36-a7b0-078c85715e22,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"External Static Pressure","unit":"IN. W.C.","value":"1.50","category":"Fan"}",1.50,IN. W.C.,Fan,External Static Pressure
1a69c44c-4372-4ca3-a85a-c151ed578006,c79bc513-2b22-43cd-a6af-29f9a4fb2bf9,1ff3db81-b24a-4c36-a7b0-078c85715e22,,,,,,,"{"kind":"flat","type":"Horse Power","unit":null,"value":"1.7","category":"Fan"}",1.7,,Fan,Horse Power
1a69c44c-4372-4ca3-a85a-c151ed578006,cf365f13-f76f-48e1-9250-548252b72b2c,1ff3db81-b24a-4c36-a7b0-078c85715e22,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Current Characteristics"}",208,V,Current Characteristics,Voltage
1a69c44c-4372-4ca3-a85a-c151ed578006,b0ab3dcf-8f31-4be8-96f9-18b38e49f8af,1ff3db81-b24a-4c36-a7b0-078c85715e22,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,aaeafffc-15eb-c06a-3991-d92265838b7e,Pole,"{"kind":"flat","type":"Phase","unit":"P","value":"3","category":"Current Characteristics"}",3,P,Current Characteristics,Phase
1a69c44c-4372-4ca3-a85a-c151ed578006,90f985fb-2540-4a43-8c62-f9777771054c,1ff3db81-b24a-4c36-a7b0-078c85715e22,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Frequency","unit":"F","value":"60","category":"Current Characteristics"}",60,F,Current Characteristics,Frequency
1a69c44c-4372-4ca3-a85a-c151ed578006,997213f5-cab5-49e1-bb59-bb28a548366e,1ff3db81-b24a-4c36-a7b0-078c85715e22,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Dry Bulb","unit":"°F","value":"89.1","category":"Air Temperature"}",89.1,°F,Air Temperature,Entering Dry Bulb
1a69c44c-4372-4ca3-a85a-c151ed578006,8f925d56-3f47-4c07-a7d2-e1c9b4b2a872,1ff3db81-b24a-4c36-a7b0-078c85715e22,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Wet Bulb","unit":"°F","value":"75.3","category":"Air Temperature"}",75.3,°F,Air Temperature,Entering Wet Bulb
1a69c44c-4372-4ca3-a85a-c151ed578006,b357b01b-a85d-48dd-97a7-e5d83f8fe928,1ff3db81-b24a-4c36-a7b0-078c85715e22,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"95","category":"Air Temperature"}",95,°F,Air Temperature,Ambient Temp
1a69c44c-4372-4ca3-a85a-c151ed578006,5f1a7449-389a-4ad2-8c18-ef6da7e74350,1ff3db81-b24a-4c36-a7b0-078c85715e22,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Total Capacity","unit":"BTU","value":"90,000","category":"Cooling"}","90,000",BTU,Cooling,Total Capacity
1a69c44c-4372-4ca3-a85a-c151ed578006,f7a0541e-dd40-46b8-b974-6d85f9c5ed5f,1ff3db81-b24a-4c36-a7b0-078c85715e22,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU","value":"46,700","category":"Cooling"}","46,700",BTU,Cooling,Sensible Capacity
1a69c44c-4372-4ca3-a85a-c151ed578006,7add39b0-7074-40d8-ba0b-4a68e7373cd5,1ff3db81-b24a-4c36-a7b0-078c85715e22,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Minimum EER","unit":null,"value":"13.0","category":"Cooling"}",13.0,,Cooling,Minimum EER
1a69c44c-4372-4ca3-a85a-c151ed578006,afa5ec47-e99c-468c-8037-7c426f980f02,1ff3db81-b24a-4c36-a7b0-078c85715e22,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Minimum IEER","unit":null,"value":"20.3","category":"Cooling"}",20.3,,Cooling,Minimum IEER
1a69c44c-4372-4ca3-a85a-c151ed578006,f4cd5c00-3e75-4ced-8286-995cb28103e3,1ff3db81-b24a-4c36-a7b0-078c85715e22,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp","unit":"°F","value":"30","category":"Heating"}",30,°F,Heating,Entering Air Temp
1a69c44c-4372-4ca3-a85a-c151ed578006,be0e7e6d-8c96-42e8-bd2a-116612fdf4d6,1ff3db81-b24a-4c36-a7b0-078c85715e22,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTUH","value":"200,000","category":"Heating"}","200,000",BTUH,Heating,Input
1a69c44c-4372-4ca3-a85a-c151ed578006,a1eb2b42-8a44-4444-b7b0-2c7e5b52b894,1ff3db81-b24a-4c36-a7b0-078c85715e22,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTUH","value":"162,000","category":"Heating"}","162,000",BTUH,Heating,Output
1a69c44c-4372-4ca3-a85a-c151ed578006,3fa0d4b1-9daa-4e2e-8960-755eea3262f8,1ff3db81-b24a-4c36-a7b0-078c85715e22,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"AFUE","unit":"%","value":"81","category":"Heating"}",81,%,Heating,AFUE
1a69c44c-4372-4ca3-a85a-c151ed578006,9c730eb5-2347-4369-ac05-8192b41c8ea4,1ff3db81-b24a-4c36-a7b0-078c85715e22,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN APPLIED","category":"Basis of Design"}",DAIKIN APPLIED,,Basis of Design,Manufacturer
1a69c44c-4372-4ca3-a85a-c151ed578006,0e846a2e-000a-40ef-8854-d1bebca97345,1ff3db81-b24a-4c36-a7b0-078c85715e22,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DPSC","category":"Basis of Design"}",DPSC,,Basis of Design,Model
1a69c44c-4372-4ca3-a85a-c151ed578006,c5f619d4-6b33-4c25-8202-0475ca796726,1ff3db81-b24a-4c36-a7b0-078c85715e22,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"48.7","category":"Basis of Design"}",48.7,,Basis of Design,MCA
1a69c44c-4372-4ca3-a85a-c151ed578006,4d18153e-0bf4-4334-a97d-ed65227a4e23,1ff3db81-b24a-4c36-a7b0-078c85715e22,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"70","category":"Basis of Design"}",70,,Basis of Design,MOCP
1a69c44c-4372-4ca3-a85a-c151ed578006,1597a221-89af-41d3-8c0c-f8aa5382c9b1,1ff3db81-b24a-4c36-a7b0-078c85715e22,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1785","category":null}",1785,LBS,,Weight
1a69c44c-4372-4ca3-a85a-c151ed578006,b891b103-ae53-492b-9922-3c5718015619,1ff3db81-b24a-4c36-a7b0-078c85715e22,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Remarks